within ;
encapsulated package ModelicaTest "Library to test components of package Modelica - Version 3.2.2 development"
import Modelica;
import Complex;

extends Modelica.Icons.Package;


function testAllFunctions "Runs all test cases for functions"
  extends Modelica.Icons.Function;
  import Modelica.Utilities.Streams.print;
  input String logFile = "ModelicaTestLog.txt"
    "Filename where the log of all functions is stored";
  output Boolean ok;
protected
  Boolean result;
  String file;
algorithm
  file :=Modelica.Utilities.Files.fullPathName(logFile);
  print("... testAllFunctions(..) is logged in " + file);

  if file <> "" then
     Modelica.Utilities.Files.removeFile(file);
  end if;

  print("--- Test functions of Modelica library");
  print("--- Test functions of Modelica library", logFile);
  Modelica.Math.Nonlinear.Examples.quadratureLobatto1();
  Modelica.Math.Nonlinear.Examples.quadratureLobatto2();
  Modelica.Math.Nonlinear.Examples.solveNonlinearEquations1();
  Modelica.Math.Nonlinear.Examples.solveNonlinearEquations2();

  print("--- Test functions of ModelicaTest library");
  print("--- Test functions of ModelicaTest library", logFile);
  result := Math.ScalarFunctions(logFile);
  result := Math.BooleanFunctions(logFile);
  result := Math.Polynomials(logFile);
  result := Math.Matrices(logFile);
  result := Math.Matrices2();
  result := Math.Vectors();
  result := Utilities.testAll(logFile);
  result := ComplexMath.ComplexFunctions(logFile);
  result := ComplexMath.ComplexOperations();

  ok := true;
end testAllFunctions;


  annotation (preferredView="info",
       version="3.2.2",
       versionBuild=0,
       versionDate="2013-08-14",
       dateModified = "2013-08-14 08:44:41Z",
       revisionId="$Id::                                       $",
       uses(Modelica_Icons,
    Modelica(version="3.2.1"),
    Complex(version="3.2.2")),
    Documentation(info="<html>
<p>
This library provides models and functions to test components of
<b>package Modelica</b> (the Modelica Standard Library).
</p>

<p>
Further development of this library should be performed in the following
way:
</p>

<ul>
<li> Functions that are added to this library to test functions of the
     Modelica Standard Library, should be called in \"ModelicaTest.testAllFunctions()\".
     The idea is that all test functions are called, when calling
     \"testAllFunctions()\".</li>

<li> Models that are added to this library should have the annotation
     (with an appropriate StopTime):
     <pre>
         <b>annotation</b>(experiment(StopTime=1.1));
     </pre>
     This gives the tool vendors the possibility to automatically identify
     the models that shall be simulated and, e.g., that shall be used in an automatic
     regression test.</li>
</ul>

<p>
Copyright &copy; 1998-2013, Modelica Association.
</p>
<p>
<i>This Modelica package is <u>free</u> software and the use is completely at <u>your own risk</u>; it can be redistributed and/or modified under the terms of the Modelica License 2. For license conditions (including the disclaimer of warranty) see <a href=\"modelica://Modelica.UsersGuide.ModelicaLicense2\">Modelica.UsersGuide.ModelicaLicense2</a> or visit <a href=\"https://www.modelica.org/licenses/ModelicaLicense2\"> https://www.modelica.org/licenses/ModelicaLicense2</a>.</i>
</p>
</html>"),
    Icon(graphics={Polygon(
          points={{-70,0},{-44,0},{-24,-34},{50,56},{78,56},{-24,-74},{-70,0}},
          lineColor={75,138,73},
          smooth=Smooth.None,
          fillColor={75,138,73},
          fillPattern=FillPattern.Solid)}));
end ModelicaTest;
