              textString="yMax"), Text(
              extent={{-10,-40},{100,-80}},
              lineColor={0,0,0},
              textString="yMin")}), Documentation(info="<html>
<p>
Determines the minimum and maximum element of the input vector and
provide both values as output.
</p>
</html>"));
    end MinMax;

    block LinearDependency "Output a linear combination of the two inputs"
      extends Modelica_Blocks_Interfaces.SI2SO;
      parameter Real y0=0 "Initial value";
      parameter Real k1=0 "u1 dependency";
      parameter Real k2=0 "u2 dependency";
    equation
      y = y0*(1 + k1*u1 + k2*u2);
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Line(
              points={{-100,60},{100,0},{-100,-60}},
              color={0,0,127},
              smooth=Smooth.None),
            Text(
              extent={{-14,88},{94,32}},
              lineColor={0,0,0},
              textString="%k1"),
            Text(
              extent={{-40,-48},{96,-96}},
              lineColor={0,0,0},
              textString="%k2"),
            Text(
              extent={{-94,26},{8,-30}},
              lineColor={0,0,0},
              textString="%y0")}), Documentation(info="<html>
<p>
Determine the linear combination of the two inputs:
<code>y = y0*(1 + k1*u1 + k2*u2)</code>
</p>
</html>"));
    end LinearDependency;

    block Edge "Indicates rising edge of Boolean signal"
      extends Modelica_Blocks_Interfaces.BooleanSISO;
    equation
      y = edge(u);
      annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                {100,100}}), graphics={Text(
              extent={{-90,36},{90,-36}},
              lineColor={160,160,164},
              textString="edge()")}), Documentation(info="<html>
<p>
This block sets the Boolean output <b>y</b> to true,
when the Boolean input <b>u</b> shows a <i>rising edge</i>:
</p>
<pre>    y = <b>edge</b>( u );
</pre>
</html>"));
    end Edge;

    block BooleanChange "Indicates Boolean signal changing"
      extends Modelica_Blocks_Interfaces.BooleanSISO;
    equation
      y = change(u);
      annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                {100,100}}), graphics={Text(
              extent={{-90,36},{90,-36}},
              lineColor={160,160,164},
              textString="change()")}), Documentation(info="<html>
<p>
This block sets the Boolean output <b>y</b> to true, when the
Boolean input <b>u</b> shows a <i>rising or falling edge</i>,
i.e., when the signal changes:
</p>
<pre>    y = <b>change</b>( u );
</pre>
</html>"));
    end BooleanChange;

    block IntegerChange "Indicates integer signal changing"
      extends Modelica_Blocks_Interfaces.IntegerSIBooleanSO;
    equation
      y = change(u);
      annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                {100,100}}), graphics={Text(
              extent={{-90,36},{90,-36}},
              lineColor={160,160,164},
              textString="change()")}), Documentation(info="<html>
<p>
This block sets the Boolean output <b>y</b> to true, when the
Integer input <b>u</b> changes:
</p>
<pre>    y = <b>change</b>( u );
</pre>
</html>"));
    end IntegerChange;

    annotation (Documentation(info="<html>
<p>
This package contains basic <b>mathematical operations</b>,
such as summation and multiplication, and basic <b>mathematical
functions</b>, such as <b>sqrt</b> and <b>sin</b>, as
input/output blocks. All blocks of this library can be either
connected with continuous blocks or with sampled-data blocks.
</p>
</html>",   revisions="<html>
<ul>
<li><i>October 21, 2002</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>
       and <a href=\"http://www.robotic.dlr.de/Christian.Schweiger/\">Christian Schweiger</a>:<br>
       New blocks added: RealToInteger, IntegerToReal, Max, Min, Edge, BooleanChange, IntegerChange.</li>
<li><i>August 7, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Realized (partly based on an existing Dymola library
       of Dieter Moormann and Hilding Elmqvist).
</li>
</ul>
</html>"),   Icon(graphics={Line(
            points={{-80,-2},{-68.7,32.2},{-61.5,51.1},{-55.1,64.4},{-49.4,72.6},
                {-43.8,77.1},{-38.2,77.8},{-32.6,74.6},{-26.9,67.7},{-21.3,57.4},
                {-14.9,42.1},{-6.83,19.2},{10.1,-32.8},{17.3,-52.2},{23.7,-66.2},
                {29.3,-75.1},{35,-80.4},{40.6,-82},{46.2,-79.6},{51.9,-73.5},{
                57.5,-63.9},{63.9,-49.2},{72,-26.8},{80,-2}},
            color={95,95,95},
            smooth=Smooth.Bezier)}));
  end Math;

  package MathInteger
    "Library of Integer mathematical functions as input/output blocks"
    extends Modelica_Icons.Package;
  block MultiSwitch
      "Set Integer expression that is associated with the first active input signal"

    input Integer expr[nu]=fill(0, nu)
        "y = if u[i] then expr[i] elseif use_pre_as_default then pre(y) else y_default"
                                                                                                   annotation(Dialog);
    parameter Integer y_default=0
        "Default value of output y if use_pre_as_default=false, as well as pre(y) at initial time";

    parameter Boolean use_pre_as_default=true
        "= true, y holds its last value if all u[i]=false, otherwise y=y_default"
          annotation(HideResult=true, choices(checkBox=true));
    parameter Integer nu(min=0) = 0 "Number of input connections"
            annotation(Dialog(connectorSizing=true), HideResult=true);

    Modelica_Blocks_Interfaces.BooleanVectorInput u[nu]
        "Set y = expr[i], if u[i] = true"
        annotation (Placement(transformation(extent={{-110,30},{-90,-30}})));
    Modelica_Blocks_Interfaces.IntegerOutput y "Output depending on expression"
        annotation (Placement(transformation(extent={{300,-10},{320,10}})));

    protected
    Integer firstActiveIndex;
  initial equation
    pre(y) = y_default;
  equation
    firstActiveIndex = Modelica_Math.BooleanVectors.firstTrueIndex(
                                                    u);
    y = if firstActiveIndex > 0 then expr[firstActiveIndex] else
        if use_pre_as_default then pre(y) else y_default;
    annotation (defaultComponentName="multiSwitch1",             Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{300,100}}), graphics={
              Text(
                extent={{310,-25},{410,-45}},
                lineColor={0,0,0},
                textString=DynamicSelect(" ", String(
                    y,
                    minimumLength=1,
                    significantDigits=0))),
              Text(
                visible=not use_pre_as_default,
                extent={{-100,-60},{300,-90}},
                lineColor={0,0,0},
                textString="else: %y_default"),
              Text(
                visible=use_pre_as_default,
                extent={{-100,-50},{300,-80}},
                lineColor={0,0,0},
                textString="else: pre(y)"),
              Rectangle(
                extent={{-100,-40},{300,40}},
                lineColor={0,0,0},
                fillColor={255,213,170},
                fillPattern=FillPattern.Solid,
                borderPattern=BorderPattern.Raised),
              Text(
                extent={{-100,90},{300,50}},
                textString="%name",
                lineColor={0,0,255}),
              Text(
                extent={{-80,15},{290,-15}},
                lineColor={0,0,0},
                fillColor={255,246,238},
                fillPattern=FillPattern.Solid,
                textString="%expr")}),
      Documentation(info="<html>
<p>
This block has a vector of Boolean input signals u[nu] and a vector of
(time varying) Integer expressions expr[nu]. The output signal y is
set to expr[i], if i is the first element in the input vector u that is true. If all input signals are
false, y is set to parameter \"y_default\" or the last value is kept, if use_pre_as_default = <b>true</b>.
</p>

<blockquote><pre>
  // Conceptual equation (not valid Modelica)
  i = 'first element of u[:] that is true';
  y = <b>if</b> i==0 <b>then</b> (<b>if</b> use_pre_as_default <b>then</b> pre(y)
                                          <b>else</b> y_default)
      <b>else</b> expr[i];
</pre></blockquote>

<p>
The input connector is a vector of Boolean input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.IntegerNetwork1\">Modelica.Blocks.Examples.IntegerNetwork1</a>.
</p>

</html>"));
  end MultiSwitch;

    block Sum "Sum of Integers: y = k[1]*u[1] + k[2]*u[2] + ... + k[n]*u[n]"
       extends Modelica_Blocks_Interfaces.PartialIntegerMISO;
       parameter Integer k[nu] = fill(1,nu) "Input gains";
    equation
      if size(u,1) > 0 then
         y = k*u;
      else
         y = 0;
      end if;
      annotation (Icon(graphics={Text(
                extent={{-200,-110},{200,-140}},
                lineColor={0,0,0},
                fillColor={255,213,170},
                fillPattern=FillPattern.Solid,
                textString="%k"), Text(
                extent={{-72,68},{92,-68}},
                lineColor={0,0,0},
                fillColor={255,213,170},
                fillPattern=FillPattern.Solid,
                textString="+")}), Documentation(info="<html>
<p>
This blocks computes the scalar Integer output \"y\" as sum of the elements of the
Integer input signal vector u:
</p>
<blockquote><pre>
y = k[1]*u[1] + k[2]*u[2] + ... k[N]*u[N];
</pre></blockquote>

<p>
The input connector is a vector of Integer input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.IntegerNetwork1\">Modelica.Blocks.Examples.IntegerNetwork1</a>.
</p>

<p>
If no connection to the input connector \"u\" is present,
the output is set to zero: y=0.
</p>
</html>"));
    end Sum;

    block Product "Product of Integer: y = u[1]*u[2]* ... *u[n]"
       extends Modelica_Blocks_Interfaces.PartialIntegerMISO;
    equation
      if size(u,1) > 0 then
         y = product(u);
      else
         y = 0;
      end if;

      annotation (Icon(graphics={Text(
                extent={{-74,50},{94,-94}},
                lineColor={0,0,0},
                fillColor={255,213,170},
                fillPattern=FillPattern.Solid,
                textString="*")}), Documentation(info="<html>
<p>
This blocks computes the scalar Integer output \"y\" as product of the elements of the
Integer input signal vector u:
</p>
<blockquote><pre>
y = u[1]*u[2]* ... *u[N];
</pre></blockquote>

<p>
The input connector is a vector of Integer input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.IntegerNetwork1\">Modelica.Blocks.Examples.IntegerNetwork1</a>.
</p>

<p>
If no connection to the input connector \"u\" is present,
the output is set to zero: y=0.
</p>
</html>"));
    end Product;

    block TriggeredAdd
      "Add input to previous value of output, if rising edge of trigger port"
      extends Modelica_Blocks_Interfaces.PartialIntegerSISO;

      parameter Boolean use_reset = false "=true, if reset port enabled"
            annotation(Evaluate=true, HideResult=true, choices(checkBox=true));
      parameter Boolean use_set = false
        "=true, if set port enabled and used as default value when reset"
            annotation(Evaluate=true, HideResult=true, choices(checkBox=true));
      parameter Integer y_start = 0
        "Initial and reset value of y if set port is not used";

      Modelica_Blocks_Interfaces.BooleanInput trigger annotation (Placement(
            transformation(
            extent={{-20,-20},{20,20}},
            rotation=90,
            origin={-60,-120})));
      Modelica_Blocks_Interfaces.BooleanInput reset if use_reset annotation (
          Placement(transformation(
            extent={{-20,-20},{20,20}},
            rotation=90,
            origin={60,-120})));
      Modelica_Blocks_Interfaces.IntegerInput set if use_set annotation (
          Placement(transformation(
            extent={{-20,-20},{20,20}},
            rotation=270,
            origin={60,120}), iconTransformation(
            extent={{-20,-20},{20,20}},
            rotation=270,
            origin={28,98})));
    protected
      Modelica_Blocks_Interfaces.BooleanOutput local_reset
        annotation (HideResult=true);
      Modelica_Blocks_Interfaces.IntegerOutput local_set;
    initial equation
      pre(y) = y_start;
    equation
      if use_reset then
         connect(reset, local_reset);
           if use_set then
             connect(set, local_set);
           else
             local_set = y_start;
           end if;
      else
         local_reset = false;
         local_set = 0;
      end if;

      when {trigger, local_reset} then
         y = if local_reset then local_set else pre(y) + u;
      end when;
      annotation (       Icon(coordinateSystem(
              preserveAspectRatio=false, extent={{-100,-100},{100,100}},
            initialScale=0.06), graphics={
              Line(
                points={{-100,0},{32,76}},
                color={255,128,0},
                smooth=Smooth.None,
                pattern=LinePattern.Dot),
              Line(
                points={{-100,0},{32,-20}},
                color={255,128,0},
                pattern=LinePattern.Dot,
                smooth=Smooth.None),
              Line(
                points={{-54,-56},{-26,-56},{-26,-20},{32,-20},{32,76}},
                color={0,0,0},
                smooth=Smooth.None),
              Line(
                points={{-60,-100},{32,-20}},
                color={255,0,255},
                pattern=LinePattern.Dot,
                smooth=Smooth.None),
              Text(
                visible=use_reset,
                extent={{-28,-62},{94,-86}},
                lineColor={0,0,0},
                textString="reset")}),
        Documentation(info="<html>
<p>
Add input to previous value of output, if rising edge of trigger port

<p>
This block has one Integer input \"u\", one Boolean input \"trigger\",
an optional Boolean input \"reset\", an optional Integer input \"set\", and
an Integer output \"y\".
The optional inputs can be activated with the \"use_reset\" and
\"use_set\" flags, respectively.
</p>

<p>
The input \"u\" is added to the previous value of the
output \"y\" if the \"trigger\" port has a rising edge. At the start of the
simulation \"y = y_start\".
</p>

<p>
If the \"reset\" port is enabled, then the output \"y\" is reset to \"set\"
or to \"y_start\" (if the \"set\" port is not enabled), whenever the \"reset\"
port has a rising edge.
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.IntegerNetwork1\">Modelica.Blocks.Examples.IntegerNetwork1</a>.
</p>

</html>"));
    end TriggeredAdd;
    annotation (Documentation(info="<html>
<p>
This package contains basic <b>mathematical operations</b>
on <b>Integer</b> signals.
</p>
</html>"),   Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
              {100,100}}), graphics={Line(
            points={{-74,-66},{-46,-66},{-46,-30},{12,-30},{12,66}},
            color={255,128,0}), Line(
            points={{12,66},{70,66}},
            color={255,128,0})}));
  end MathInteger;

  package MathBoolean
    "Library of Boolean mathematical functions as input/output blocks"
    extends Modelica_Icons.Package;

  block MultiSwitch
      "Set Boolean expression that is associated with the first active input signal"

    input Boolean expr[nu]=fill(false, nu)
        "y = if u[i] then expr[i] else y_default (time varying)"            annotation(Dialog);
    parameter Boolean use_pre_as_default=true
        "set true to hold last value as default (y_default = pre(y))"
          annotation(HideResult=true, choices(checkBox=true));
    parameter Boolean y_default=false
        "Default value of output y if all u[i] = false"
                                                      annotation(Dialog(enable = not use_pre_as_default));

    parameter Integer nu(min=0) = 0 "Number of input connections"
            annotation(Dialog(connectorSizing=true), HideResult=true);

    Modelica_Blocks_Interfaces.BooleanVectorInput u[nu]
        "Set y = expr[i], if u[i] = true"
        annotation (Placement(transformation(extent={{-110,30},{-90,-30}})));
    Modelica_Blocks_Interfaces.BooleanOutput y "Output depending on expression"
        annotation (Placement(transformation(extent={{300,-10},{320,10}})));

    protected
    Integer firstActiveIndex;
  initial equation
    pre(y) = y_default;
  equation
      firstActiveIndex =
        Modelica_Math.BooleanVectors.firstTrueIndex(
                                     u);
     y = if firstActiveIndex == 0 then (if use_pre_as_default then pre(y) else y_default) else
                                       expr[firstActiveIndex];
    annotation (
      defaultComponentName="set1",
      Icon(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{300,100}}), graphics={
              Text(
                visible=not use_pre_as_default,
                extent={{-100,-60},{300,-90}},
                lineColor={0,0,0},
                textString="else: %y_default"),
              Text(
                visible=use_pre_as_default,
                extent={{-100,-60},{300,-90}},
                lineColor={0,0,0},
                textString="else: pre(y)"),
              Text(
                extent={{-99,99},{300,59}},
                textString="%name",
                lineColor={0,0,255}),
              Rectangle(
                extent={{-100,-51},{300,50}},
                lineColor={255,127,0},
                lineThickness=5.0,
                fillColor={210,210,210},
                fillPattern=FillPattern.Solid,
                borderPattern=BorderPattern.Raised),
              Text(
                extent={{-84,16},{273,-15}},
                lineColor={0,0,0},
                fillColor={255,246,238},
                fillPattern=FillPattern.Solid,
                textString="%expr"),
              Ellipse(
                extent={{275,8},{289,-6}},
                lineColor=DynamicSelect({235,235,235}, if y > 0.5 then {0,255,0} else
                          {235,235,235}),
                fillColor=DynamicSelect({235,235,235}, if y > 0.5 then {0,255,0} else
                          {235,235,235}),
                fillPattern=FillPattern.Solid)}),
      Documentation(info="<html>
<p>
The block has a vector of Boolean input signals u[nu] and a vector of
(time varying) Boolean expressions expr[:]. The output signal y is
set to expr[i], if i is the first element in the input vector u that is true.
If all input signals are false, y is set to parameter \"y_default\" or the
previous value of y is kept if parameter use_pre_as_default = <b>true</b>:
</p>

<blockquote><pre>
  // Conceptual equation (not valid Modelica)
  i = 'first element of u[:] that is true';
  y = <b>if</b> i==0 <b>then</b> (<b>if</b> use_pre_as_default <b>then</b> pre(y)
                                          <b>else</b> y_default)
      <b>else</b> expr[i];
</pre></blockquote>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

</html>"));
  end MultiSwitch;

    block And "Logical 'and': y = u[1] and u[2] and ... and u[nu]"
      extends Modelica_Blocks_Interfaces.PartialBooleanMISO;

    equation
      y = Modelica_Math.BooleanVectors.allTrue(
                                u);
      annotation (defaultComponentName="and1", Icon(graphics={Text(
                extent={{-76,40},{60,-40}},
                lineColor={0,0,0},
                textString="and")}),
        Documentation(info="<html>
<p>
The output is <b>true</b> if all inputs are <b>true</b>, otherwise
the output is <b>false</b>.
</p>

<p>
The input connector is a vector of Boolean input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

<p>
If no connection to the input connector \"u\" is present,
the output is set to <b>false</b>: y=false.
</p>
</html>"));
    end And;

    block Or "Logical 'or': y = u[1] or u[2] or ... or u[nu]"
      extends Modelica_Blocks_Interfaces.PartialBooleanMISO;

    equation
      y = Modelica_Math.BooleanVectors.anyTrue(
                                u);
      annotation (defaultComponentName="or1", Icon(graphics={Text(
                extent={{-80,40},{60,-40}},
                lineColor={0,0,0},
                textString="or")}),
        Documentation(info="<html>
<p>
The output is <b>true</b> if at least one input is <b>true</b>, otherwise
the output is <b>false</b>.
</p>

<p>
The input connector is a vector of Boolean input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

<p>
If no connection to the input connector \"u\" is present,
the output is set to <b>false</b>: y=false.
</p>

</html>"));
    end Or;

    block Xor
      "Logical 'xor': y = oneTrue(u)  (y is true, if exactly one element of u is true, otherwise it is false)"
      extends Modelica_Blocks_Interfaces.PartialBooleanMISO;

    equation
      y = Modelica_Math.BooleanVectors.oneTrue(
                                u);
      annotation (defaultComponentName="xor1", Icon(graphics={Text(
                extent={{-80,40},{60,-40}},
                lineColor={0,0,0},
                textString="xor")}),
        Documentation(info="<html>
<p>
The output is <b>true</b> if exactly one input is <b>true</b>, otherwise
the output is <b>false</b>.
</p>

<p>
The input connector is a vector of Boolean input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

<p>
If no connection to the input connector \"u\" is present,
the output is set to <b>false</b>: y=false.
</p>

</html>"));
    end Xor;

    block Nand "Logical 'nand': y = not ( u[1] and u[2] and ... and u[nu] )"
      extends Modelica_Blocks_Interfaces.PartialBooleanMISO;

    equation
      y = not Modelica_Math.BooleanVectors.allTrue(
                                    u);
      annotation (defaultComponentName="nand1", Icon(graphics={Text(
                extent={{-78,36},{64,-30}},
                lineColor={0,0,0},
                textString="nand")}),
        Documentation(info="<html>
<p>
The output is <b>true</b> if at least one input is <b>false</b>, otherwise
the output is <b>false</b>.
</p>

<p>
The input connector is a vector of Boolean input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

<p>
If no connection to the input connector \"u\" is present,
the output is set to <b>false</b>: y=false.
</p>

</html>"));
    end Nand;

    block Nor "Logical 'nor': y = not ( u[1] or u[2] or ... or u[nu] )"
      extends Modelica_Blocks_Interfaces.PartialBooleanMISO;

    equation
      y = not Modelica_Math.BooleanVectors.anyTrue(
                                    u);
      annotation (defaultComponentName="nor1", Icon(graphics={Text(
                extent={{-80,40},{60,-40}},
                lineColor={0,0,0},
                textString="nor")}),
        Documentation(info="<html>
<p>
The output is <b>false</b> if at least one input is <b>true</b>, otherwise
the output is <b>true</b>.
</p>

<p>
The input connector is a vector of Boolean input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

<p>
If no connection to the input connector \"u\" is present,
the output is set to <b>false</b>: y=false.
</p>
</html>"));
    end Nor;

    block Not "Logical 'not': y = not u"
      extends Modelica_Blocks_Interfaces.PartialBooleanSISO_small;

    equation
      y = not u;
      annotation (defaultComponentName="not1", Icon(graphics={Text(
                extent={{-98,40},{42,-40}},
                lineColor={0,0,0},
              textString="not")}),
        Documentation(info="<html>
<p>
The output is <b>false</b> if at least one input is <b>true</b>, otherwise
the output is <b>true</b>.
</p>

<p>
The input connector is a vector of Boolean input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>
</html>"));
    end Not;

    block RisingEdge
      "Output y is true, if the input u has a rising edge, otherwise it is false (y = edge(u))"
       parameter Boolean pre_u_start = false "Value of pre(u) at initial time";
       extends Modelica_Blocks_Interfaces.PartialBooleanSISO_small;
    initial equation
      pre(u) = pre_u_start;
    equation
      y = edge(u);
          annotation (defaultComponentName="rising1", Icon(graphics={Line(points=
                    {{-80,-68},{-36,-68},{-36,-24},{22,-24},{22,-68},{66,-68}},
                  color={0,0,0}), Line(points={{-80,32},{-36,32},{-36,76},{-36,76},
                    {-36,32},{66,32}}, color={255,0,255})}),
                                     Documentation(info="<html>
<p>
A rising edge of the Boolean input u results in y = <b>true</b> at this
time instant. At all other time instants, y = <b>false</b>.
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

</html>"));
    end RisingEdge;

    block FallingEdge
      "Output y is true, if the input u has a falling edge, otherwise it is false (y = edge(not u))"
       parameter Boolean pre_u_start = false "Value of pre(u) at initial time";
       extends Modelica_Blocks_Interfaces.PartialBooleanSISO_small;
    protected
      Boolean not_u = not u annotation(HideResult=true);
    initial equation
      pre(not_u) = not pre_u_start;
    equation
      y = edge(not_u);
          annotation (defaultComponentName="falling1", Icon(graphics={Line(points=
                   {{-80,-68},{-36,-68},{-36,-24},{22,-24},{22,-68},{66,-68}},
                  color={0,0,0}), Line(points={{-80,32},{24,32},{24,76},{24,76},{
                    24,32},{66,32}}, color={255,0,255})}),
                                     Documentation(info="<html>
<p>
A falling edge of the Boolean input u results in y = <b>true</b> at this
time instant. At all other time instants, y = <b>false</b>.
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

</html>"));
    end FallingEdge;

    block ChangingEdge
      "Output y is true, if the input u has either a rising or a falling edge and otherwise it is false (y=change(u))"
       parameter Boolean pre_u_start = false "Value of pre(u) at initial time";
       extends Modelica_Blocks_Interfaces.PartialBooleanSISO_small;
    initial equation
      pre(u) = pre_u_start;
    equation
      y = change(u);
          annotation (defaultComponentName="changing1", Icon(graphics={
              Line(points={{-80,-68},{-36,-68},{-36,-24},{22,-24},{22,-68},{66,-68}},
                  color={0,0,0}),
              Line(points={{-80,32},{-36,32},{-36,76},{-36,76},{-36,32},{66,32}},
                  color={255,0,255}),
              Line(
                points={{24,32},{24,76}},
                color={255,0,255},
                smooth=Smooth.None)}),
                                     Documentation(info="<html>
<p>
A changing edge, i.e., either rising or falling,
of the Boolean input u results in y = <b>true</b> at this
time instant. At all other time instants, y = <b>false</b>.
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

</html>"));
    end ChangingEdge;

    block OnDelay
      "Delay a rising edge of the input, but do not delay a falling edge."
          extends Modelica_Blocks_Interfaces.PartialBooleanSISO_small;
          parameter Modelica_SIunits.Time delayTime "Delay time";

    protected
          Boolean delaySignal(start=false,fixed=true);
          discrete Modelica_SIunits.Time t_next;
    initial equation
          pre(u) = false;
          pre(t_next) = time - 1;
    algorithm
          when initial() then
             delaySignal := u;
             t_next := time - 1;
          elsewhen u then
             delaySignal := true;
             t_next := time + delayTime;
          elsewhen not u then
             delaySignal := false;
             t_next := time - 1;
          end when;
    equation
          if delaySignal then
             y = time >= t_next;
          else
             y = false;
          end if;
          annotation (Icon(graphics={
              Text(
                extent={{-250,-120},{250,-150}},
                lineColor={0,0,0},
                textString="%delayTime s"),
              Line(points={{-80,-66},{-60,-66},{-60,-22},{38,-22},{38,-66},{66,-66}},
                  color={0,0,0}),
              Line(points={{-80,32},{-4,32},{-4,76},{38,76},{38,32},{66,32}},
                  color={255,0,255})}),
                                     Documentation(info="<html>
<p>
A rising edge of the Boolean input u gives a delayed output.
A falling edge of the input is immediately given to the output.
</p>

<p>
Simulation results of a typical example with a delay time of 0.1 s
is shown in the next figure.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/MathBoolean/OnDelay1.png\"
     alt=\"OnDelay1.png\">
<br>
<img src=\"modelica://Modelica/Resources/Images/Blocks/MathBoolean/OnDelay2.png\"
     alt=\"OnDelay2.png\">
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

</html>"));
    end OnDelay;

    annotation (Documentation(info="<html>
<p>
This package contains basic <b>mathematical operations</b>
on <b>Boolean</b> signals.
</p>

<p>
Package MathBoolean is a new design that shall replace in the future the
<a href=\"modelica://Modelica.Blocks.Logical\">Logical</a> package.
The new features are:
</p>

<ul>
<li> If useful, blocks may have an arbitrary number of inputs (e.g., \"And\" block with 2,3,4,...
     Boolean inputs). This is based on the \"connectorSizing\" annotation which
     allows a tool to conveniently handle vectors of connectors. </li>

<li> The blocks are smaller in size, so that the diagram area is better
     utilized for trivial blocks such as \"And\" or \"Or\".</li>

</ul>

</html>"),   Icon(graphics={Line(points={{-80,-16},{-4,-16},{-4,28},{38,28},{38,
                -16},{66,-16}}, color={255,0,255})}));
  end MathBoolean;

  package Nonlinear
    "Library of discontinuous or non-differentiable algebraic control blocks"
    import Interfaces =
           Modelica_Blocks_Interfaces;
    extends Modelica_Icons.Package;

        block Limiter "Limit the range of a signal"
          parameter Real uMax(start=1) "Upper limits of input signals";
          parameter Real uMin= -uMax "Lower limits of input signals";
          parameter Boolean strict=false
        "= true, if strict limits with noEvent(..)"
            annotation (Evaluate=true, choices(checkBox=true), Dialog(tab="Advanced"));
          parameter Boolean limitsAtInit=true
        "= false, if limits are ignored during initialization (i.e., y=u)"
            annotation (Evaluate=true, choices(checkBox=true), Dialog(tab="Advanced"));
          extends Modelica_Blocks_Interfaces.SISO;

        equation
          assert(uMax >= uMin, "Limiter: Limits must be consistent. However, uMax (=" + String(uMax) +
                               ") < uMin (=" + String(uMin) + ")");
          if initial() and not limitsAtInit then
             y = u;
             assert(u >= uMin - 0.01*abs(uMin) and
                    u <= uMax + 0.01*abs(uMax),
                   "Limiter: During initialization the limits have been ignored.\n"+
                   "However, the result is that the input u is not within the required limits:\n"+
                   "  u = " + String(u) + ", uMin = " + String(uMin) + ", uMax = " + String(uMax));
          elseif strict then
             y = smooth(0, noEvent(if u > uMax then uMax else if u < uMin then uMin else u));
          else
             y = smooth(0,if u > uMax then uMax else if u < uMin then uMin else u);
          end if;
          annotation (
            Documentation(info="<html>
<p>
The Limiter block passes its input signal as output signal
as long as the input is within the specified upper and lower
limits. If this is not the case, the corresponding limits are passed
as output.
</p>
</html>"),         Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{0,-90},{0,68}}, color={192,192,192}),
            Polygon(
              points={{0,90},{-8,68},{8,68},{0,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,0},{68,0}}, color={192,192,192}),
            Polygon(
              points={{90,0},{68,-8},{68,8},{90,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-70},{-50,-70},{50,70},{80,70}}, color={0,0,0}),
            Text(
              extent={{-150,-150},{150,-110}},
              lineColor={0,0,0},
              textString="uMax=%uMax"),
            Text(
              extent={{-150,150},{150,110}},
              textString="%name",
              lineColor={0,0,255}),
            Line(
              visible=strict,
              points={{50,70},{80,70}},
              color={255,0,0},
              smooth=Smooth.None),
            Line(
              visible=strict,
              points={{-80,-70},{-50,-70}},
              color={255,0,0},
              smooth=Smooth.None)}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{0,-60},{0,50}}, color={192,192,192}),
            Polygon(
              points={{0,60},{-5,50},{5,50},{0,60}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-60,0},{50,0}}, color={192,192,192}),
            Polygon(
              points={{60,0},{50,-5},{50,5},{60,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-50,-40},{-30,-40},{30,40},{50,40}}, color={0,0,0}),
            Text(
              extent={{46,-6},{68,-18}},
              lineColor={128,128,128},
              textString="u"),
            Text(
              extent={{-30,70},{-5,50}},
              lineColor={128,128,128},
              textString="y"),
            Text(
              extent={{-58,-54},{-28,-42}},
              lineColor={128,128,128},
              textString="uMin"),
            Text(
              extent={{26,40},{66,56}},
              lineColor={128,128,128},
              textString="uMax")}));
        end Limiter;

    block VariableLimiter "Limit the range of a signal with variable limits"
      extends Modelica_Blocks_Interfaces.SISO;
      parameter Boolean strict=false
        "= true, if strict limits with noEvent(..)"
        annotation (Evaluate=true, choices(checkBox=true));
      parameter Boolean limitsAtInit=true
        "= false, if limits are ignored during initialization (i.e., y=u)"
        annotation (Evaluate=true, choices(checkBox=true));
      Modelica_Blocks_Interfaces.RealInput limit1
        "Connector of Real input signal used as maximum of input u" annotation
        (Placement(transformation(extent={{-140,60},{-100,100}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealInput limit2
        "Connector of Real input signal used as minimum of input u" annotation
        (Placement(transformation(extent={{-140,-100},{-100,-60}}, rotation=0)));
    protected
      Real uMax;
      Real uMin;

    equation
      if strict then
        uMax = noEvent(max(limit1, limit2));
        uMin = noEvent(min(limit1, limit2));
      else
        uMax = max(limit1, limit2);
        uMin = min(limit1, limit2);
      end if;

      if initial() and not limitsAtInit then
         y = u;
         assert(u >= uMin - 0.01*abs(uMin) and
                u <= uMax + 0.01*abs(uMax),
               "VariableLimiter: During initialization the limits have been ignored.\n"+
               "However, the result is that the input u is not within the required limits:\n"+
               "  u = " + String(u) + ", uMin = " + String(uMin) + ", uMax = " + String(uMax));
      elseif strict then
        y = smooth(0, noEvent(if u > uMax then uMax else if u < uMin then uMin else u));
      else
         y = smooth(0,if u > uMax then uMax else if u < uMin then uMin else u);
      end if;
      annotation (
        Documentation(info="<html>
<p>
The Limiter block passes its input signal as output signal
as long as the input is within the upper and lower
limits specified by the two additional inputs limit1 and
limit2. If this is not the case, the corresponding limit
is passed as output.
</p>
</html>"),     Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                100}}), graphics={
            Line(points={{0,-90},{0,68}}, color={192,192,192}),
            Line(points={{-90,0},{68,0}}, color={192,192,192}),
            Polygon(
              points={{90,0},{68,-8},{68,8},{90,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-70},{-50,-70},{50,70},{80,70}}, color={0,0,0}),
            Text(
              extent={{-150,150},{150,110}},
              textString="%name",
              lineColor={0,0,255}),
            Line(points={{-100,80},{66,80},{66,70}}, color={0,0,127}),
            Line(points={{-100,-80},{-64,-80},{-64,-70}}, color={0,0,127}),
            Polygon(points={{-64,-70},{-66,-74},{-62,-74},{-64,-70}}, lineColor={
                  0,0,127}),
            Polygon(points={{66,70},{64,74},{68,74},{66,70}}, lineColor={0,0,127}),
            Polygon(
              points={{0,90},{-8,68},{8,68},{0,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(
              visible=strict,
              points={{50,70},{80,70}},
              color={255,0,0},
              smooth=Smooth.None),
            Line(
              visible=strict,
              points={{-80,-70},{-50,-70}},
              color={255,0,0},
              smooth=Smooth.None)}),
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Line(points={{0,-60},{0,50}}, color={192,192,192}),
            Polygon(
              points={{0,60},{-5,50},{5,50},{0,60}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-60,0},{50,0}}, color={192,192,192}),
            Polygon(
              points={{60,0},{50,-5},{50,5},{60,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-50,-40},{-30,-40},{30,40},{50,40}}, color={0,0,0}),
            Text(
              extent={{46,-6},{68,-18}},
              lineColor={128,128,128},
              textString="inPort"),
            Text(
              extent={{-30,70},{-5,50}},
              lineColor={128,128,128},
              textString="outPort"),
            Text(
              extent={{-66,-40},{-26,-20}},
              lineColor={128,128,128},
              textString="uMin"),
            Text(
              extent={{30,20},{70,40}},
              lineColor={128,128,128},
              textString="uMax"),
            Line(points={{-100,80},{40,80},{40,40}}, color={0,0,127}),
            Line(points={{-100,-80},{-40,-80},{-40,-40}}, color={0,0,127}),
            Polygon(points={{40,40},{35,50},{45,50},{40,40}}, lineColor={0,0,127}),
            Polygon(points={{-40,-40},{-45,-50},{-35,-50},{-40,-40}}, lineColor={
                  0,0,127})}));
    end VariableLimiter;

    block SlewRateLimiter "Limits the slew rate of a signal"
      extends Modelica_Blocks_Interfaces.SISO;
      import Modelica_Constants.small;
      parameter Modelica_SIunits.DampingCoefficient Rising( min= small) = 1
        "Maximum rising slew rate [+small..+inf)";
      parameter Modelica_SIunits.DampingCoefficient Falling(max=-small) = -Rising
        "Maximum falling slew rate (-inf..-small]";
      parameter Modelica_SIunits.Time Td(min=small) = 0.001
        "Derivative time constant";
      parameter Boolean strict=false
        "= true, if strict limits with noEvent(..)"
        annotation (Evaluate=true, choices(checkBox=true), Dialog(tab="Advanced"));
    initial equation
        y = u;
    equation
      if strict then
        der(y) = smooth(1, noEvent(min(max((u - y)/Td, Falling), Rising)));
      else
        der(y) = smooth(1, min(max((u - y)/Td, Falling), Rising));
      end if;
      annotation (Icon(graphics={
        Line(points={{-90,0},{68,0}}, color={192,192,192}),
        Line(points={{0,-90},{0,68}}, color={192,192,192}),
        Polygon(
          points={{0,90},{-8,68},{8,68},{0,90}},
          lineColor={192,192,192},
          fillColor={192,192,192},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{90,0},{68,-8},{68,8},{90,0}},
          lineColor={192,192,192},
          fillColor={192,192,192},
          fillPattern=FillPattern.Solid),
        Line(
          points={{-50,-70},{50,70}},
          color={0,0,0},
          smooth=Smooth.None),
        Line(
          visible=strict,
          points={{50,70},{-50,-70}},
          color={255,0,0},
          smooth=Smooth.None)}),
    Documentation(info="<html>
<p>The <code>SlewRateLimiter</code> block limits the slew rate of its input signal in the range of <code>[Falling, Rising]</code>.</p>
<p>To ensure this for arbitrary inputs and in order to produce a differential output, the input is numerically differentiated
with derivative time constant <code>Td</code>. Smaller time constant <code>Td</code> means nearer ideal derivative.</p>
<p><em>Note: The user has to choose the derivative time constant according to the nature of the input signal.</em></p>
</html>",
    revisions="<html>
<table cellspacing=\"0\" cellpadding=\"2\" border=\"1\"><tr>
<th>Revision</th>
<th>Date</th>
<th>Author</th>
<th>Comment</th>
</tr>
<tr>
<td valign=\"top\">4954</td>
<td valign=\"top\">2012-03-02</td>
<td valign=\"top\">A. Haumer &amp; D. Winkler</td>
<td valign=\"top\"><p>Initial version based on discussion in <a href=\"https://trac.modelica.org/Modelica/ticket/529/Modelica\">#529</a></p></td>
</tr>
</table>
</html>"));
    end SlewRateLimiter;

        block DeadZone "Provide a region of zero output"
          parameter Real uMax(start=1) "Upper limits of dead zones";
          parameter Real uMin=-uMax "Lower limits of dead zones";
          parameter Boolean deadZoneAtInit = true
        "= false, if dead zone is ignored during initialization (i.e., y=u)";
          extends Modelica_Blocks_Interfaces.SISO;

        equation
          assert(uMax >= uMin, "DeadZone: Limits must be consistent. However, uMax (=" + String(uMax) +
                               ") < uMin (=" + String(uMin) + ")");

          if initial() and not deadZoneAtInit then
             y = u;
          else
             y = smooth(0,if u > uMax then u - uMax else if u < uMin then u - uMin else 0);
          end if;
          annotation (
            Documentation(info="<html>
<p>
The DeadZone block defines a region of zero output.
</p>
<p>
If the input is within uMin ... uMax, the output
is zero. Outside of this zone, the output is a linear
function of the input with a slope of 1.
</p>
</html>"),         Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{0,-90},{0,68}}, color={192,192,192}),
            Polygon(
              points={{0,90},{-8,68},{8,68},{0,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,0},{68,0}}, color={192,192,192}),
            Polygon(
              points={{90,0},{68,-8},{68,8},{90,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-60},{-20,0},{20,0},{80,60}}, color={0,0,0}),
            Text(
              extent={{-150,-150},{150,-110}},
              lineColor={160,160,164},
              textString="uMax=%uMax"),
            Text(
              extent={{-150,150},{150,110}},
              textString="%name",
              lineColor={0,0,255})}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{0,-60},{0,50}}, color={192,192,192}),
            Polygon(
              points={{0,60},{-5,50},{5,50},{0,60}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-76,0},{74,0}}, color={192,192,192}),
            Polygon(
              points={{84,0},{74,-5},{74,5},{84,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-81,-40},{-38,0},{40,0},{80,40}}, color={0,0,0}),
            Text(
              extent={{62,-7},{88,-25}},
              lineColor={128,128,128},
              textString="u"),
            Text(
              extent={{-36,72},{-5,50}},
              lineColor={128,128,128},
              textString="y"),
            Text(
              extent={{-51,1},{-28,19}},
              lineColor={128,128,128},
              textString="uMin"),
            Text(
              extent={{27,21},{52,5}},
              lineColor={128,128,128},
              textString="uMax")}));
        end DeadZone;

    block FixedDelay "Delay block with fixed DelayTime"
      extends Modelica_Blocks_Interfaces.SISO;
      parameter Modelica_SIunits.Time delayTime(start=1)
        "Delay time of output with respect to input signal";

    equation
      y = delay(u, delayTime);
      annotation (
        Documentation(info="<html>
<p>
The Input signal is delayed by a given time instant, or more precisely:
</p>
<pre>
   y = u(time - delayTime) for time &gt; time.start + delayTime
     = u(time.start)       for time &le; time.start + delayTime
</pre>
</html>"),     Icon(
        coordinateSystem(preserveAspectRatio=true,
          extent={{-100.0,-100.0},{100.0,100.0}},
          initialScale=0.1),
          graphics={
        Text(
          extent={{8.0,-142.0},{8.0,-102.0}},
          textString="delayTime=%delayTime"),
        Line(
          points={{-92.0,0.0},{-80.7,34.2},{-73.5,53.1},{-67.1,66.4},{-61.4,74.6},{-55.8,79.1},{-50.2,79.8},{-44.6,76.6},{-38.9,69.7},{-33.3,59.4},{-26.9,44.1},{-18.83,21.2},{-1.9,-30.8},{5.3,-50.2},{11.7,-64.2},{17.3,-73.1},{23.0,-78.4},{28.6,-80.0},{34.2,-77.6},{39.9,-71.5},{45.5,-61.9},{51.9,-47.2},{60.0,-24.8},{68.0,0.0}},
          color={0,0,127},
          smooth=Smooth.Bezier),
        Line(
          points={{-62.0,0.0},{-50.7,34.2},{-43.5,53.1},{-37.1,66.4},{-31.4,74.6},{-25.8,79.1},{-20.2,79.8},{-14.6,76.6},{-8.9,69.7},{-3.3,59.4},{3.1,44.1},{11.17,21.2},{28.1,-30.8},{35.3,-50.2},{41.7,-64.2},{47.3,-73.1},{53.0,-78.4},{58.6,-80.0},{64.2,-77.6},{69.9,-71.5},{75.5,-61.9},{81.9,-47.2},{90.0,-24.8},{98.0,0.0}},
          color={160,160,164},
          smooth=Smooth.Bezier)}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-80,80},{-88,80}}, color={192,192,192}),
            Line(points={{-80,-80},{-88,-80}}, color={192,192,192}),
            Line(points={{-80,-88},{-80,86}}, color={192,192,192}),
            Text(
              extent={{-75,98},{-46,78}},
              lineColor={0,0,255},
              textString="outPort"),
            Polygon(
              points={{-80,96},{-86,80},{-74,80},{-80,96}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-100,0},{84,0}}, color={192,192,192}),
            Polygon(
              points={{100,0},{84,6},{84,-6},{100,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,0},{-68.7,34.2},{-61.5,53.1},{-55.1,66.4},{-49.4,
                  74.6},{-43.8,79.1},{-38.2,79.8},{-32.6,76.6},{-26.9,69.7},{-21.3,
                  59.4},{-14.9,44.1},{-6.83,21.2},{10.1,-30.8},{17.3,-50.2},{23.7,
                  -64.2},{29.3,-73.1},{35,-78.4},{40.6,-80},{46.2,-77.6},{51.9,-71.5},
                  {57.5,-61.9},{63.9,-47.2},{72,-24.8},{80,0}}, color={0,0,127},
                  smooth=Smooth.Bezier),
            Text(
              extent={{-24,98},{-2,78}},
              lineColor={0,0,0},
              textString="inPort"),
            Line(points={{-64,0},{-52.7,34.2},{-45.5,53.1},{-39.1,66.4},{-33.4,
                  74.6},{-27.8,79.1},{-22.2,79.8},{-16.6,76.6},{-10.9,69.7},{-5.3,
                  59.4},{1.1,44.1},{9.17,21.2},{26.1,-30.8},{33.3,-50.2},{39.7,-64.2},
                  {45.3,-73.1},{51,-78.4},{56.6,-80},{62.2,-77.6},{67.9,-71.5},{
                  73.5,-61.9},{79.9,-47.2},{88,-24.8},{96,0}}, color={0,0,0},
                  smooth=Smooth.Bezier),
            Text(
              extent={{67,22},{96,6}},
              lineColor={160,160,164},
              textString="time"),
            Line(points={{-64,-30},{-64,0}}, color={192,192,192}),
            Text(
              extent={{-58,-42},{-58,-32}},
              textString="delayTime",
              lineColor={0,0,255}),
            Line(points={{-94,-26},{-80,-26}}, color={192,192,192}),
            Line(points={{-64,-26},{-50,-26}}, color={192,192,192}),
            Polygon(
              points={{-80,-26},{-88,-24},{-88,-28},{-80,-26}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-56,-24},{-64,-26},{-56,-28},{-56,-24}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid)}));
    end FixedDelay;

    block PadeDelay "Pade approximation of delay block with fixed DelayTime"
      extends Modelica_Blocks_Interfaces.SISO;
      parameter Modelica_SIunits.Time delayTime(start=1)
        "Delay time of output with respect to input signal";
      parameter Integer n(min=1) = 1 "Order of Pade approximation";
      parameter Integer m(
        min=1,
        max=n) = n "Order of numerator";

    protected
      Real x1dot "Derivative of first state of TransferFcn";
      Real xn "Highest order state of TransferFcn";
      Real a[n + 1];
      Real b[m + 1];

    public
      final output Real x[n]
        "State of transfer function from controller canonical form";

    protected
      function padeCoefficients
        extends Modelica_Icons.Function;
        input Real T "delay time";
        input Integer n "order of denominator";
        input Integer m "order of numerator";
        output Real b[m + 1] "numerator coefficients of transfer function";
        output Real a[n + 1] "denominator coefficients of transfer function";
      protected
        Real nm;
      algorithm
        a[1] := 1;
        b[1] := 1;
        nm := n + m;

        for i in 1:n loop
          a[i + 1] := a[i]*(T*((n - i + 1)/(nm - i + 1))/i);
          if i <= m then
            b[i + 1] := -b[i]*(T*((m - i + 1)/(nm - i + 1))/i);
          end if;
        end for;

        b := b[m + 1:-1:1];
        a := a[n + 1:-1:1];
      end padeCoefficients;
    equation

      (b,a) = padeCoefficients(delayTime, n, m);

      [der(x); xn] = [x1dot; x];
      [u] = transpose([a])*[x1dot; x];
      [y] = transpose([zeros(n - m, 1); b])*[x1dot; x];

    initial equation
      x[n] = u;
      annotation (
        Documentation(info="<html>
<p>
The Input signal is delayed by a given time instant, or more precisely:
</p>
<pre>
   y = u(time - delayTime) for time &gt; time.start + delayTime
     = u(time.start)       for time &le; time.start + delayTime
</pre>
<p>
The delay is approximated by a Pade approximation, i.e., by
a transfer function
</p>
<pre>
           b[1]*s^m + b[2]*s^[m-1] + ... + b[m+1]
   y(s) = --------------------------------------------- * u(s)
           a[1]*s^n + a[2]*s^[n-1] + ... + a[n+1]
</pre>
<p>
where the coefficients b[:] and a[:] are calculated such that the
coefficients of the Taylor expansion of the delay exp(-T*s) around s=0
are identical upto order n+m.
</p>
<p>
The main advantage of this approach is that the delay is
approximated by a linear differential equation system, which
is continuous and continuously differentiable. For example, it
is uncritical to linearize a system containing a Pade-approximated
delay.
</p>
<p>
The standard text book version uses order \"m=n\", which is
also the default setting of this block. The setting
\"m=n-1\" may yield a better approximation in certain cases.
</p>
<h5>Literature:</h5>
<p>Otto Foellinger: Regelungstechnik, 8. Auflage,
chapter 11.9, page 412-414, Huethig Verlag Heidelberg, 1994
</p>
</html>"),     Icon(
        coordinateSystem(preserveAspectRatio=true,
          extent={{-100.0,-100.0},{100.0,100.0}},
          initialScale=0.1),
          graphics={
        Text(extent={{8.0,-142.0},{8.0,-102.0}},
          textString="delayTime=%delayTime"),
        Line(points={{-94.0,0.0},{-82.7,34.2},{-75.5,53.1},{-69.1,66.4},{-63.4,74.6},{-57.8,79.1},{-52.2,79.8},{-46.6,76.6},{-40.9,69.7},{-35.3,59.4},{-28.9,44.1},{-20.83,21.2},{-3.9,-30.8},{3.3,-50.2},{9.7,-64.2},{15.3,-73.1},{21.0,-78.4},{26.6,-80.0},{32.2,-77.6},{37.9,-71.5},{43.5,-61.9},{49.9,-47.2},{58.0,-24.8},{66.0,0.0}},
          color={0,0,127},
          smooth=Smooth.Bezier),
        Line(points={{-72.0,0.0},{-60.7,34.2},{-53.5,53.1},{-47.1,66.4},{-41.4,74.6},{-35.8,79.1},{-30.2,79.8},{-24.6,76.6},{-18.9,69.7},{-13.3,59.4},{-6.9,44.1},{1.17,21.2},{18.1,-30.8},{25.3,-50.2},{31.7,-64.2},{37.3,-73.1},{43.0,-78.4},{48.6,-80.0},{54.2,-77.6},{59.9,-71.5},{65.5,-61.9},{71.9,-47.2},{80.0,-24.8},{88.0,0.0}},
          color={160,160,164},
          smooth=Smooth.Bezier),
        Text(lineColor={160,160,164},
          extent={{-10.0,38.0},{100.0,100.0}},
          textString="m=%m"),
        Text(lineColor={160,160,164},
          extent={{-98.0,-96.0},{6.0,-34.0}},
          textString="n=%n")}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-80,80},{-88,80}}, color={192,192,192}),
            Line(points={{-80,-80},{-88,-80}}, color={192,192,192}),
            Line(points={{-80,-88},{-80,86}}, color={192,192,192}),
            Text(
              extent={{-75,98},{-46,78}},
              lineColor={0,0,255},
              textString="outPort"),
            Polygon(
              points={{-80,96},{-86,80},{-74,80},{-80,96}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-100,0},{84,0}}, color={192,192,192}),
            Polygon(
              points={{100,0},{84,6},{84,-6},{100,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,0},{-68.7,34.2},{-61.5,53.1},{-55.1,66.4},{-49.4,
                  74.6},{-43.8,79.1},{-38.2,79.8},{-32.6,76.6},{-26.9,69.7},{-21.3,
                  59.4},{-14.9,44.1},{-6.83,21.2},{10.1,-30.8},{17.3,-50.2},{23.7,
                  -64.2},{29.3,-73.1},{35,-78.4},{40.6,-80},{46.2,-77.6},{51.9,-71.5},
                  {57.5,-61.9},{63.9,-47.2},{72,-24.8},{80,0}}, color={0,0,127},
                  smooth=Smooth.Bezier),
            Text(
              extent={{-24,98},{-2,78}},
              lineColor={0,0,0},
              textString="inPort"),
            Line(points={{-64,0},{-52.7,34.2},{-45.5,53.1},{-39.1,66.4},{-33.4,
                  74.6},{-27.8,79.1},{-22.2,79.8},{-16.6,76.6},{-10.9,69.7},{-5.3,
                  59.4},{1.1,44.1},{9.17,21.2},{26.1,-30.8},{33.3,-50.2},{39.7,-64.2},
                  {45.3,-73.1},{51,-78.4},{56.6,-80},{62.2,-77.6},{67.9,-71.5},{
                  73.5,-61.9},{79.9,-47.2},{88,-24.8},{96,0}}, color={0,0,0},
                  smooth=Smooth.Bezier),
            Text(
              extent={{67,22},{96,6}},
              lineColor={160,160,164},
              textString="time"),
            Line(points={{-64,-30},{-64,0}}, color={192,192,192}),
            Text(
              extent={{-58,-42},{-58,-32}},
              textString="delayTime",
              lineColor={0,0,255}),
            Line(points={{-94,-26},{-80,-26}}, color={192,192,192}),
            Line(points={{-64,-26},{-50,-26}}, color={192,192,192}),
            Polygon(
              points={{-80,-26},{-88,-24},{-88,-28},{-80,-26}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-56,-24},{-64,-26},{-56,-28},{-56,-24}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid)}));
    end PadeDelay;

    block VariableDelay "Delay block with variable DelayTime"
      extends Modelica_Blocks_Interfaces.SISO;
      parameter Real delayMax(min=0, start=1) "maximum delay time";

      Modelica_Blocks_Interfaces.RealInput delayTime annotation (Placement(
            transformation(extent={{-140,-80},{-100,-40}}, rotation=0)));
    equation
      y = delay(u, delayTime, delayMax);
      annotation (
        Documentation(info="<html>
<p>
The Input signal is delayed by a given time instant, or more precisely:
</p>
<pre>
   y = u(time - delayTime) for time &gt; time.start + delayTime
     = u(time.start)       for time &le; time.start + delayTime
</pre>
<p>
where delayTime is an additional input signal which must follow
the following relationship:
</p>
<pre>  0 &le; delayTime &le; delayMax
</pre>
</html>"),
      Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100.0,-100.0},{100.0,100.0}}, initialScale=0.1), graphics={
        Text(extent={{-100.0,-148.0},{100.0,-108.0}},
          textString="delayMax=%delayMax"),
        Line(points={{-92.0,0.0},{-80.7,34.2},{-73.5,53.1},{-67.1,66.4},{-61.4,74.6},{-55.8,79.1},{-50.2,79.8},{-44.6,76.6},{-38.9,69.7},{-33.3,59.4},{-26.9,44.1},{-18.83,21.2},{-1.9,-30.8},{5.3,-50.2},{11.7,-64.2},{17.3,-73.1},{23.0,-78.4},{28.6,-80.0},{34.2,-77.6},{39.9,-71.5},{45.5,-61.9},{51.9,-47.2},{60.0,-24.8},{68.0,0.0}},
          color={0,0,127},
          smooth=Smooth.Bezier),
        Line(points={{-64.0,0.0},{-52.7,34.2},{-45.5,53.1},{-39.1,66.4},{-33.4,74.6},{-27.8,79.1},{-22.2,79.8},{-16.6,76.6},{-10.9,69.7},{-5.3,59.4},{1.1,44.1},{9.17,21.2},{26.1,-30.8},{33.3,-50.2},{39.7,-64.2},{45.3,-73.1},{51.0,-78.4},{56.6,-80.0},{62.2,-77.6},{67.9,-71.5},{73.5,-61.9},{79.9,-47.2},{88.0,-24.8},{96.0,0.0}},
          smooth=Smooth.Bezier),
        Polygon(fillPattern=FillPattern.Solid,
          lineColor={0,0,127},
          fillColor={0,0,127},
          points={{6.0,4.0},{-14.0,-2.0},{-6.0,-12.0},{6.0,4.0}}),
        Line(color={0,0,127},
          points={{-100.0,-60.0},{-76.0,-60.0},{-8.0,-6.0}})}),
      Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,100}}), graphics={
        Rectangle(
          extent={{-100,-100},{100,100}},
          lineColor={0,0,255},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{-80,96},{-86,80},{-74,80},{-80,96}},
          lineColor={192,192,192},
          fillColor={192,192,192},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-69,98},{-40,78}},
          lineColor={0,0,255},
          textString="outPort"),
        Line(points={{-64,0},{-52.7,34.2},{-45.5,53.1},{-39.1,66.4},{-33.4,
              74.6},{-27.8,79.1},{-22.2,79.8},{-16.6,76.6},{-10.9,69.7},{-5.3,
              59.4},{1.1,44.1},{9.17,21.2},{26.1,-30.8},{33.3,-50.2},{39.7,-64.2},
              {45.3,-73.1},{51,-78.4},{56.6,-80},{62.2,-77.6},{67.9,-71.5},{
              73.5,-61.9},{79.9,-47.2},{88,-24.8},{96,0}}, color={0,0,0},
              smooth=Smooth.Bezier),
        Line(points={{-80,0},{-68.7,34.2},{-61.5,53.1},{-55.1,66.4},{-49.4,
              74.6},{-43.8,79.1},{-38.2,79.8},{-32.6,76.6},{-26.9,69.7},{-21.3,
              59.4},{-14.9,44.1},{-6.83,21.2},{10.1,-30.8},{17.3,-50.2},{23.7,
              -64.2},{29.3,-73.1},{35,-78.4},{40.6,-80},{46.2,-77.6},{51.9,-71.5},
              {57.5,-61.9},{63.9,-47.2},{72,-24.8},{80,0}}, color={0,0,127},
              smooth=Smooth.Bezier),
        Line(points={{-100,0},{84,0}}, color={192,192,192}),
        Polygon(
          points={{100,0},{84,6},{84,-6},{100,0}},
          lineColor={192,192,192},
          fillColor={192,192,192},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{67,22},{96,6}},
          lineColor={160,160,164},
          textString="time"),
        Text(
          extent={{-58,-42},{-58,-32}},
          textString="delayTime",
          lineColor={0,0,255}),
        Line(points={{-80,-88},{-80,86}}, color={192,192,192}),
        Text(
          extent={{-24,98},{-2,78}},
          lineColor={0,0,0},
          textString="inPort"),
        Polygon(
          points={{-80,-26},{-88,-24},{-88,-28},{-80,-26}},
          lineColor={192,192,192},
          fillColor={192,192,192},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{-56,-24},{-64,-26},{-56,-28},{-56,-24}},
          lineColor={192,192,192},
          fillColor={192,192,192},
          fillPattern=FillPattern.Solid),
        Line(points={{-64,-26},{-50,-26}}, color={192,192,192}),
        Line(points={{-94,-26},{-80,-26}}, color={192,192,192}),
        Line(
          points={{-100,-60},{-70,-60},{-64,-44}},
          arrow={Arrow.None,Arrow.Filled},
          color={0,0,127}),
        Line(points={{-64,-30},{-64,0}}, color={192,192,192})}));
    end VariableDelay;

        annotation (
          Documentation(info="<html>
<p>
This package contains <b>discontinuous</b> and
<b>non-differentiable, algebraic</b> input/output blocks.
</p>
</html>",   revisions="<html>
<ul>
<li><i>October 21, 2002</i>
       by <a href=\"http://www.robotic.dlr.de/Christian.Schweiger/\">Christian Schweiger</a>:<br>
       New block VariableLimiter added.
<li><i>August 22, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Realized, based on an existing Dymola library
       of Dieter Moormann and Hilding Elmqvist.
</li>
</ul>
</html>"),   Icon(graphics={Line(points={{-80,-66},{-26,-66},{28,52},{88,52}},
              color={95,95,95})}));
  end Nonlinear;

  package Routing "Library of blocks to combine and extract signals"
    extends Modelica_Icons.Package;

    block Replicator "Signal replicator"
      extends Modelica_Blocks_Interfaces.SIMO;
    equation
      y = fill(u, nout);
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-100,0},{-6,0}}, color={0,0,127}),
            Line(points={{100,0},{10,0}}, color={0,0,127}),
            Line(points={{0,0},{100,10}}, color={0,0,127}),
            Line(points={{0,0},{100,-10}}, color={0,0,127}),
            Ellipse(
              extent={{-14,16},{16,-14}},
              lineColor={0,0,0},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid)}),
        Documentation(info="<html>
<p>
This block replicates the input signal to an array of <code>nout</code> identical output signals.
</p>
</html>"));
    end Replicator;

    block IntegerReplicator "Integer signal replicator"
      extends Modelica_Blocks.Icons.IntegerBlock;
      parameter Integer nout=1 "Number of outputs";
      Modelica_Blocks_Interfaces.IntegerInput u
        "Connector of Integer input signal" annotation (Placement(
            transformation(extent={{-140,-20},{-100,20}}, rotation=0)));
      Modelica_Blocks_Interfaces.IntegerOutput y[nout]
        "Connector of Integer output signals" annotation (Placement(
            transformation(extent={{100,-10},{120,10}}, rotation=0)));
    equation

      y = fill(u, nout);
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-100,0},{-6,0}}, color={255,127,0}),
            Line(points={{100,0},{10,0}}, color={255,127,0}),
            Line(points={{0,0},{100,10}}, color={255,127,0}),
            Line(points={{0,0},{100,-10}}, color={255,127,0}),
            Ellipse(
              extent={{-14,16},{16,-14}},
              lineColor={0,0,0},
              fillColor={255,127,0},
              fillPattern=FillPattern.Solid)}),
        Documentation(info="<html>
<p>
This block replicates the Integer input signal to an array of <code>nout</code> identical Integer output signals.
</p>
</html>"));
    end IntegerReplicator;

    block BooleanReplicator "Boolean signal replicator"
      extends Modelica_Blocks.Icons.BooleanBlock;
      parameter Integer nout=1 "Number of outputs";
      Modelica_Blocks_Interfaces.BooleanInput u
        "Connector of Boolean input signal" annotation (Placement(
            transformation(extent={{-140,-20},{-100,20}}, rotation=0)));
      Modelica_Blocks_Interfaces.BooleanOutput y[nout]
        "Connector of Boolean output signals" annotation (Placement(
            transformation(extent={{100,-10},{120,10}}, rotation=0)));
    equation

      y = fill(u, nout);
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-100,0},{-6,0}}, color={255,0,255}),
            Line(points={{100,0},{10,0}}, color={255,0,255}),
            Line(points={{0,0},{100,10}}, color={255,0,255}),
            Line(points={{0,0},{100,-10}}, color={255,0,255}),
            Ellipse(
              extent={{-14,16},{16,-14}},
              lineColor={0,0,0},
              fillColor={255,0,255},
              fillPattern=FillPattern.Solid)}),
        Documentation(info="<html>
<p>
This block replicates the Boolean input signal to an array of <code>nout</code> identical Boolean output signals.
</p>
</html>"));
    end BooleanReplicator;

  block ExtractSignal "Extract signals from an input signal vector"
    extends Modelica_Blocks_Interfaces.MIMO;
    parameter Integer extract[nout]=1:nout "Extracting vector";

  equation
    for i in 1:nout loop
      y[i] = u[extract[i]];

    end for;
    annotation (
      Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Rectangle(
              extent={{-90,51},{-50,-49}},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127}),
            Rectangle(
              extent={{50,50},{90,-50}},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127}),
            Polygon(
              points={{-94.4104,1.90792},{-94.4104,-2.09208},{-90.4104,-0.0920762},
                  {-94.4104,1.90792}},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127}),
            Line(points={{-72,2},{-60.1395,12.907},{-49.1395,12.907}}, color={0,0,
                  127}),
            Line(points={{-73,4},{-59,40},{-49,40}}, color={0,0,127}),
            Line(points={{-113,0},{-76.0373,-0.0180176}}, color={0,0,127}),
            Ellipse(
              extent={{-81.0437,4.59255},{-71.0437,-4.90745}},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127}),
            Line(points={{-73,-5},{-60,-40},{-49,-40}}, color={0,0,127}),
            Line(points={{-72,-2},{-60.0698,-12.907},{-49.0698,-12.907}}, color={
                  0,0,127}),
            Polygon(
              points={{-48.8808,-11},{-48.8808,-15},{-44.8808,-13},{-48.8808,-11}},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127}),
            Line(points={{-46,13},{-35,13},{35,-30},{45,-30}}, color={0,0,127}),
            Line(points={{-45,40},{-35,40},{35,0},{44,0}}, color={0,0,127}),
            Line(points={{-45,-40},{-34,-40},{35,30},{44,30}}, color={0,0,127}),
            Polygon(
              points={{-49,42},{-49,38},{-45,40},{-49,42}},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127}),
            Polygon(
              points={{-48.8728,-38.0295},{-48.8728,-42.0295},{-44.8728,-40.0295},
                  {-48.8728,-38.0295}},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127}),
            Polygon(
              points={{-48.9983,14.8801},{-48.9983,10.8801},{-44.9983,12.8801},{-48.9983,
                  14.8801}},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127}),
            Ellipse(
              extent={{69.3052,4.12743},{79.3052,-5.37257}},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127}),
            Line(points={{80,0},{100,0}}, color={0,0,127}),
            Polygon(
              points={{43.1618,32.3085},{43.1618,28.3085},{47.1618,30.3085},{
                  43.1618,32.3085}},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127}),
            Polygon(
              points={{43.2575,1.80443},{43.2575,-2.19557},{47.2575,-0.195573},{
                  43.2575,1.80443}},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127}),
            Polygon(
              points={{43.8805,-28.1745},{43.8805,-32.1745},{47.8805,-30.1745},{
                  43.8805,-28.1745}},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127}),
            Line(points={{48,0},{70,0}}, color={0,0,127}),
            Line(points={{47,30},{60,30},{73,3}}, color={0,0,127}),
            Line(points={{49,-30},{60,-30},{74,-4}}, color={0,0,127}),
            Text(
              extent={{-150,-150},{150,-110}},
              lineColor={0,0,0},
              textString="extract=%extract")}),
      Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Rectangle(
              extent={{-90,50},{-50,-50}},
              lineColor={0,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{50,50},{90,-50}},
              lineColor={0,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-94.4104,1.90792},{-94.4104,-2.09208},{-90.4104,-0.0920762},
                  {-94.4104,1.90792}},
              lineColor={0,0,255},
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid),
            Line(points={{-72,2},{-60.1395,12.907},{-49.1395,12.907}}, color={0,0,
                  255}),
            Line(points={{-73,4},{-59,40},{-49,40}}, color={0,0,255}),
            Line(points={{-112,0},{-75.0373,-0.0180176}}, color={0,0,255}),
            Ellipse(
              extent={{-80.0437,4.59255},{-70.0437,-4.90745}},
              lineColor={0,0,255},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid),
            Line(points={{-73,-5},{-60,-40},{-49,-40}}, color={0,0,255}),
            Line(points={{-72,-2},{-60.0698,-12.907},{-49.0698,-12.907}}, color={
                  0,0,255}),
            Polygon(
              points={{-48.8808,-11},{-48.8808,-15},{-44.8808,-13},{-48.8808,-11}},
              lineColor={0,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{-46,13},{-35,13},{35,-30},{45,-30}}, color={0,0,255}),
            Line(points={{-45,40},{-35,40},{35,0},{44,0}}, color={0,0,255}),
            Line(points={{-45,-40},{-34,-40},{35,30},{44,30}}, color={0,0,255}),
            Polygon(
              points={{-49,42},{-49,38},{-45,40},{-49,42}},
              lineColor={0,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-48.8728,-38.0295},{-48.8728,-42.0295},{-44.8728,-40.0295},
                  {-48.8728,-38.0295}},
              lineColor={0,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-48.9983,14.8801},{-48.9983,10.8801},{-44.9983,12.8801},{-48.9983,
                  14.8801}},
              lineColor={0,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Ellipse(
              extent={{70.3052,4.12743},{80.3052,-5.37257}},
              lineColor={0,0,255},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid),
            Line(points={{80,0},{105,0}}, color={0,0,255}),
            Polygon(
              points={{44.1618,32.3085},{44.1618,28.3085},{48.1618,30.3085},{
                  44.1618,32.3085}},
              lineColor={0,0,255},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{44.2575,1.80443},{44.2575,-2.19557},{48.2575,-0.195573},{
                  44.2575,1.80443}},
              lineColor={0,0,255},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{44.8805,-28.1745},{44.8805,-32.1745},{48.8805,-30.1745},{
                  44.8805,-28.1745}},
              lineColor={0,0,255},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid),
            Line(points={{48,0},{70,0}}, color={0,0,255}),
            Line(points={{47,30},{60,30},{73,3}}, color={0,0,255}),
            Line(points={{49,-30},{60,-30},{74,-4}}, color={0,0,255}),
            Rectangle(extent={{-100,80},{100,-81}}, lineColor={0,0,255})}),
      Documentation(info="<HTML>
<p>Extract signals from the input connector and transfer them
to the output connector.</p>
<p>The extracting scheme is given by the integer vector 'extract'.
This vector specifies, which input signals are taken and in which
order they are transferred to the output vector. Note, that the
dimension of 'extract' has to match the number of outputs.
Additionally, the dimensions of the input connector signals and
the output connector signals have to be explicitly defined via the
parameters 'nin' and 'nout'.</p>
<p>Example:</p>
<pre>     nin = 7 \"Number of inputs\";
     nout = 4 \"Number of outputs\";
     extract[nout] = {6,3,3,2} \"Extracting vector\";
</pre>
<p>extracts four output signals (nout=4) from the seven elements of the
input vector (nin=7):</p>
<pre>   output no. 1 is set equal to input no. 6
   output no. 2 is set equal to input no. 3
   output no. 3 is set equal to input no. 3
   output no. 4 is set equal to input no. 2
</pre>
</html>"));
  end ExtractSignal;

  block Extractor
      "Extract scalar signal out of signal vector dependent on IntegerRealInput index"

    extends Modelica_Blocks_Interfaces.MISO;

    parameter Boolean allowOutOfRange=false "Index may be out of range";
    parameter Real outOfRangeValue=1e10
        "Output signal if index is out of range";

    Modelica_Blocks_Interfaces.IntegerInput index annotation (Placement(
            transformation(
            origin={0,-120},
            extent={{-20,-20},{20,20}},
            rotation=90)));
    protected
    Real k[nin];
  equation

    when {initial(),change(index)} then

      for i in 1:nin loop
        k[i] = if index == i then 1 else 0;

      end for;

    end when;

    y = if not allowOutOfRange or index > 0 and index <= nin then
                k*u else outOfRangeValue;
    annotation (Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Rectangle(
              extent={{-80,50},{-40,-50}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-84.4104,1.9079},{-84.4104,-2.09208},{-80.4104,-0.09208},{
                  -84.4104,1.9079}},
              lineColor={0,0,127},
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid),
            Line(points={{-62,2},{-50.1395,12.907},{-39.1395,12.907}}, color={0,0,
                  127}),
            Line(points={{-63,4},{-49,40},{-39,40}}, color={0,0,127}),
            Line(points={{-102,0},{-65.0373,-0.01802}}, color={0,0,127}),
            Ellipse(
              extent={{-70.0437,4.5925},{-60.0437,-4.90745}},
              lineColor={0,0,127},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid),
            Line(points={{-63,-5},{-50,-40},{-39,-40}}, color={0,0,127}),
            Line(points={{-62,-2},{-50.0698,-12.907},{-39.0698,-12.907}}, color={
                  0,0,127}),
            Polygon(
              points={{-38.8808,-11},{-38.8808,-15},{-34.8808,-13},{-38.8808,-11}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-39,42},{-39,38},{-35,40},{-39,42}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-38.8728,-38.0295},{-38.8728,-42.0295},{-34.8728,-40.0295},
                  {-38.8728,-38.0295}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-38.9983,14.8801},{-38.9983,10.8801},{-34.9983,12.8801},{-38.9983,
                  14.8801}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-30,50},{30,-50}},
              fillColor={235,235,235},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127}),
            Line(points={{100,0},{0,0}}, color={0,0,127}),
            Line(points={{0,2},{0,-104}}, color={255,128,0}),
            Line(points={{-35,40},{-20,40}}, color={0,0,127}),
            Line(points={{-35,13},{-20,13}}, color={0,0,127}),
            Line(points={{-35,-13},{-20,-13}}, color={0,0,127}),
            Line(points={{-35,-40},{-20,-40}}, color={0,0,127}),
            Polygon(points={{0,0},{-20,13},{-20,13},{0,0},{0,0}}, lineColor={0,0,
                  127}),
            Ellipse(
              extent={{-6,6},{6,-6}},
              lineColor={255,128,0},
              fillColor={255,128,0},
              fillPattern=FillPattern.Solid)}),
                              Documentation(info="<html>
<p>This block extracts a scalar output signal out the
vector of input signals dependent on the Integer
value of the additional u index:</p>
<pre>    y = u [ index ] ;
</pre>
<p>where index is an additional Integer input signal.</p>
</html>"));
  end Extractor;

    block Multiplex2 "Multiplexer block for two input connectors"
      extends Modelica_Blocks.Icons.Block;
      parameter Integer n1=1 "dimension of input signal connector 1";
      parameter Integer n2=1 "dimension of input signal connector 2";
      Modelica_Blocks_Interfaces.RealInput u1[n1]
        "Connector of Real input signals 1" annotation (Placement(
            transformation(extent={{-140,40},{-100,80}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealInput u2[n2]
        "Connector of Real input signals 2" annotation (Placement(
            transformation(extent={{-140,-80},{-100,-40}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y[n1 + n2]
        "Connector of Real output signals" annotation (Placement(transformation(
              extent={{100,-10},{120,10}}, rotation=0)));

    equation
      [y] = [u1; u2];
      annotation (
        Documentation(info="<HTML>
<p>
The output connector is the <b>concatenation</b> of the two input connectors.
Note, that the dimensions of the input connector signals have to be
explicitly defined via parameters n1 and n2.
</p>
</html>"),     Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{8,0},{102,0}}, color={0,0,127}),
            Ellipse(
              extent={{-14,16},{16,-14}},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127}),
            Line(points={{-98,60},{-60,60},{-4,6}}, color={0,0,127}),
            Line(points={{-98,-60},{-60,-60},{-4,-4}}, color={0,0,127})}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-98,60},{-60,60},{-4,6}}, color={0,0,255}),
            Line(points={{-98,-60},{-60,-60},{-4,-4}}, color={0,0,255}),
            Line(points={{8,0},{102,0}}, color={0,0,255}),
            Ellipse(
              extent={{-14,16},{16,-14}},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255})}));
    end Multiplex2;

    block Multiplex3 "Multiplexer block for three input connectors"
      extends Modelica_Blocks.Icons.Block;
      parameter Integer n1=1 "dimension of input signal connector 1";
      parameter Integer n2=1 "dimension of input signal connector 2";
      parameter Integer n3=1 "dimension of input signal connector 3";
      Modelica_Blocks_Interfaces.RealInput u1[n1]
        "Connector of Real input signals 1" annotation (Placement(
            transformation(extent={{-140,50},{-100,90}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealInput u2[n2]
        "Connector of Real input signals 2" annotation (Placement(
            transformation(extent={{-140,-20},{-100,20}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealInput u3[n3]
        "Connector of Real input signals 3" annotation (Placement(
            transformation(extent={{-140,-90},{-100,-50}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y[n1 + n2 + n3]
        "Connector of Real output signals" annotation (Placement(transformation(
              extent={{100,-10},{120,10}}, rotation=0)));

    equation
      [y] = [u1; u2; u3];
      annotation (
        Documentation(info="<HTML>
<p>
The output connector is the <b>concatenation</b> of the three input connectors.
Note, that the dimensions of the input connector signals have to be
explicitly defined via parameters n1, n2 and n3.
</html>"),     Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{8,0},{102,0}}, color={0,0,127}),
            Line(points={{-100,70},{-60,70},{-4,6}}, color={0,0,127}),
            Line(points={{-100,0},{-12,0}}, color={0,0,127}),
            Line(points={{-100,-70},{-62,-70},{-4,-4}}, color={0,0,127}),
            Ellipse(
              extent={{-14,16},{16,-14}},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127})}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-100,70},{-60,70},{-4,6}}, color={0,0,255}),
            Line(points={{-100,-70},{-62,-70},{-4,-4}}, color={0,0,255}),
            Line(points={{8,0},{102,0}}, color={0,0,255}),
            Ellipse(
              extent={{-14,16},{16,-14}},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255}),
            Line(points={{-100,0},{-12,0}}, color={0,0,255})}));
    end Multiplex3;

    block Multiplex4 "Multiplexer block for four input connectors"
      extends Modelica_Blocks.Icons.Block;
      parameter Integer n1=1 "dimension of input signal connector 1";
      parameter Integer n2=1 "dimension of input signal connector 2";
      parameter Integer n3=1 "dimension of input signal connector 3";
      parameter Integer n4=1 "dimension of input signal connector 4";
      Modelica_Blocks_Interfaces.RealInput u1[n1]
        "Connector of Real input signals 1" annotation (Placement(
            transformation(extent={{-140,70},{-100,110}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealInput u2[n2]
        "Connector of Real input signals 2" annotation (Placement(
            transformation(extent={{-140,10},{-100,50}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealInput u3[n3]
        "Connector of Real input signals 3" annotation (Placement(
            transformation(extent={{-140,-50},{-100,-10}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealInput u4[n4]
        "Connector of Real input signals 4" annotation (Placement(
            transformation(extent={{-140,-110},{-100,-70}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y[n1 + n2 + n3 + n4]
        "Connector of Real output signals" annotation (Placement(transformation(
              extent={{100,-10},{120,10}}, rotation=0)));

    equation
      [y] = [u1; u2; u3; u4];
      annotation (
        Documentation(info="<HTML>
<p>
The output connector is the <b>concatenation</b> of the four input connectors.
Note, that the dimensions of the input connector signals have to be
explicitly defined via parameters n1, n2, n3 and n4.
</p>
</html>"),     Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{8,0},{102,0}}, color={0,0,127}),
            Line(points={{-100,90},{-60,90},{-3,4}}, color={0,0,127}),
            Line(points={{-100,30},{-60,30},{-9,0}}, color={0,0,127}),
            Line(points={{-99,-30},{-59,-30},{-10,-5}}, color={0,0,127}),
            Line(points={{-100,-90},{-60,-90},{-5,-6}}, color={0,0,127}),
            Ellipse(
              extent={{-15,15},{15,-15}},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127})}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-100,90},{-60,90},{-3,4}}, color={0,0,255}),
            Line(points={{-100,-90},{-60,-90},{-5,-6}}, color={0,0,255}),
            Line(points={{8,0},{102,0}}, color={0,0,255}),
            Ellipse(
              extent={{-15,15},{15,-15}},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255}),
            Line(points={{-100,30},{-60,30},{-9,0}}, color={0,0,255}),
            Line(points={{-99,-30},{-59,-30},{-10,-5}}, color={0,0,255})}));
    end Multiplex4;

    block Multiplex5 "Multiplexer block for five input connectors"
      extends Modelica_Blocks.Icons.Block;
      parameter Integer n1=1 "dimension of input signal connector 1";
      parameter Integer n2=1 "dimension of input signal connector 2";
      parameter Integer n3=1 "dimension of input signal connector 3";
      parameter Integer n4=1 "dimension of input signal connector 4";
      parameter Integer n5=1 "dimension of input signal connector 5";
      Modelica_Blocks_Interfaces.RealInput u1[n1]
        "Connector of Real input signals 1" annotation (Placement(
            transformation(extent={{-140,80},{-100,120}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealInput u2[n2]
        "Connector of Real input signals 2" annotation (Placement(
            transformation(extent={{-140,30},{-100,70}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealInput u3[n3]
        "Connector of Real input signals 3" annotation (Placement(
            transformation(extent={{-140,-20},{-100,20}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealInput u4[n4]
        "Connector of Real input signals 4" annotation (Placement(
            transformation(extent={{-140,-70},{-100,-30}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealInput u5[n5]
        "Connector of Real input signals 5" annotation (Placement(
            transformation(extent={{-140,-120},{-100,-80}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y[n1 + n2 + n3 + n4 + n5]
        "Connector of Real output signals" annotation (Placement(transformation(
              extent={{100,-10},{120,10}}, rotation=0)));

    equation
      [y] = [u1; u2; u3; u4; u5];
      annotation (
        Documentation(info="<HTML>
<p>
The output connector is the <b>concatenation</b> of the five input connectors.
Note, that the dimensions of the input connector signals have to be
explicitly defined via parameters n1, n2, n3, n4 and n5.
</p>
</html>"),     Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{8,0},{102,0}}, color={0,0,255}),
            Line(points={{-100,100},{-60,100},{-4,6}}, color={0,0,127}),
            Line(points={{-99,50},{-60,50},{-8,5}}, color={0,0,127}),
            Line(points={{-100,0},{-7,0}}, color={0,0,127}),
            Line(points={{-99,-50},{-60,-50},{-9,-6}}, color={0,0,127}),
            Line(points={{-100,-100},{-60,-100},{-4,-4}}, color={0,0,127}),
            Ellipse(
              extent={{-15,15},{15,-15}},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127})}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-100,100},{-60,100},{-4,6}}, color={0,0,255}),
            Line(points={{-100,-100},{-60,-100},{-4,-4}}, color={0,0,255}),
            Line(points={{8,0},{102,0}}, color={0,0,255}),
            Ellipse(
              extent={{-15,15},{15,-15}},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255}),
            Line(points={{-99,50},{-60,50},{-8,5}}, color={0,0,255}),
            Line(points={{-100,0},{-7,0}}, color={0,0,255}),
            Line(points={{-99,-50},{-60,-50},{-9,-6}}, color={0,0,255})}));
    end Multiplex5;

    block Multiplex6 "Multiplexer block for six input connectors"
      extends Modelica_Blocks.Icons.Block;
      parameter Integer n1=1 "dimension of input signal connector 1";
      parameter Integer n2=1 "dimension of input signal connector 2";
      parameter Integer n3=1 "dimension of input signal connector 3";
      parameter Integer n4=1 "dimension of input signal connector 4";
      parameter Integer n5=1 "dimension of input signal connector 5";
      parameter Integer n6=1 "dimension of input signal connector 6";
      Modelica_Blocks_Interfaces.RealInput u1[n1]
        "Connector of Real input signals 1" annotation (Placement(
            transformation(extent={{-124,73},{-100,97}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealInput u2[n2]
        "Connector of Real input signals 2" annotation (Placement(
            transformation(extent={{-124,39},{-100,63}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealInput u3[n3]
        "Connector of Real input signals 3" annotation (Placement(
            transformation(extent={{-124,5},{-100,29}}, rotation=0)));

      Modelica_Blocks_Interfaces.RealInput u4[n4]
        "Connector of Real input signals 4" annotation (Placement(
            transformation(extent={{-124,-29},{-100,-5}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealInput u5[n5]
        "Connector of Real input signals 5" annotation (Placement(
            transformation(extent={{-124,-63},{-100,-39}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealInput u6[n6]
        "Connector of Real input signals 6" annotation (Placement(
            transformation(extent={{-124,-97},{-100,-73}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y[n1 + n2 + n3 + n4 + n5 + n6]
        "Connector of Real output signals" annotation (Placement(transformation(
              extent={{100,-10},{120,10}}, rotation=0)));

    equation
      [y] = [u1; u2; u3; u4; u5; u6];
      annotation (
        Documentation(info="<HTML>
<p>
The output connector is the <b>concatenation</b> of the six input connectors.
Note, that the dimensions of the input connector signals have to be
explicitly defined via parameters n1, n2, n3, n4, n5 and n6.
</p>
</html>"),     Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{8,0},{102,0}}, color={0,0,127}),
            Ellipse(
              extent={{-15,15},{15,-15}},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127}),
            Line(points={{-99,85},{-61,85},{-3,11}}, color={0,0,127}),
            Line(points={{-100,51},{-61,51},{-7,6}}, color={0,0,127}),
            Line(points={{-101,17},{-60,17},{-9,2}}, color={0,0,127}),
            Line(points={{-100,-18},{-60,-18},{-11,-4}}, color={0,0,127}),
            Line(points={{-99,-50},{-60,-50},{-9,-6}}, color={0,0,127}),
            Line(points={{-100,-85},{-60,-85},{-3,-10}}, color={0,0,255})}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-99,85},{-61,85},{-3,11}}, color={0,0,255}),
            Line(points={{-100,-85},{-60,-85},{-3,-10}}, color={0,0,255}),
            Line(points={{8,0},{102,0}}, color={0,0,255}),
            Ellipse(
              extent={{-15,15},{15,-15}},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255}),
            Line(points={{-100,51},{-61,51},{-7,6}}, color={0,0,255}),
            Line(points={{-99,-50},{-60,-50},{-9,-6}}, color={0,0,255}),
            Line(points={{-101,17},{-60,17},{-9,2}}, color={0,0,255}),
            Line(points={{-100,-18},{-60,-18},{-11,-4}}, color={0,0,255})}));
    end Multiplex6;

    block DeMultiplex2 "DeMultiplexer block for two output connectors"
      extends Modelica_Blocks.Icons.Block;
      parameter Integer n1=1 "dimension of output signal connector 1";
      parameter Integer n2=1 "dimension of output signal connector 2";
      Modelica_Blocks_Interfaces.RealInput u[n1 + n2]
        "Connector of Real input signals" annotation (Placement(transformation(
              extent={{-140,-20},{-100,20}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y1[n1]
        "Connector of Real output signals 1" annotation (Placement(
            transformation(extent={{100,50},{120,70}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y2[n2]
        "Connector of Real output signals 2" annotation (Placement(
            transformation(extent={{100,-70},{120,-50}}, rotation=0)));

    equation
      [u] = [y1; y2];
      annotation (
        Documentation(info="<HTML>
<p>
The input connector is <b>split</b> up into two output connectors.
Note, that the dimensions of the output connector signals have to be
explicitly defined via parameters n1 and n2.
</p>
</html>"),     Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
          graphics={
            Line(points={{100,60},{60,60},{10,8}}, color={0,0,127}),
            Ellipse(
              extent={{-14,16},{16,-14}},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127}),
            Line(points={{100,-60},{60,-60},{8,-8}}, color={0,0,127}),
            Line(points={{-100,0},{-6,0}}, color={0,0,127})}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{100,60},{60,60},{10,8}}, color={0,0,255}),
            Line(points={{100,-60},{60,-60},{8,-8}}, color={0,0,255}),
            Line(points={{-100,0},{-6,0}}, color={0,0,255}),
            Ellipse(
              extent={{-14,16},{16,-14}},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255})}));
    end DeMultiplex2;

    block DeMultiplex3 "DeMultiplexer block for three output connectors"
      extends Modelica_Blocks.Icons.Block;
      parameter Integer n1=1 "dimension of output signal connector 1";
      parameter Integer n2=1 "dimension of output signal connector 2";
      parameter Integer n3=1 "dimension of output signal connector 3";
      Modelica_Blocks_Interfaces.RealInput u[n1 + n2 + n3]
        "Connector of Real input signals" annotation (Placement(transformation(
              extent={{-140,-20},{-100,20}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y1[n1]
        "Connector of Real output signals 1" annotation (Placement(
            transformation(extent={{100,60},{120,80}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y2[n2]
        "Connector of Real output signals 2" annotation (Placement(
            transformation(extent={{100,-10},{120,10}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y3[n3]
        "Connector of Real output signals 3" annotation (Placement(
            transformation(extent={{100,-80},{120,-60}}, rotation=0)));

    equation
      [u] = [y1; y2; y3];
      annotation (
        Documentation(info="<HTML>
<p>
The input connector is <b>split</b> into three output connectors.
Note, that the dimensions of the output connector signals have to be
explicitly defined via parameters n1, n2 and n3.
</p>
</html>"),     Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Ellipse(
              extent={{-14,16},{16,-14}},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255}),
            Line(points={{-100,0},{-6,0}}, color={0,0,127}),
            Line(points={{100,70},{60,70},{4,5}}, color={0,0,127}),
            Line(points={{0,0},{101,0}}, color={0,0,127}),
            Line(points={{100,-70},{61,-70},{5,-5}}, color={0,0,127})}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{100,70},{60,70},{4,5}}, color={0,0,255}),
            Line(points={{100,-70},{61,-70},{5,-5}}, color={0,0,255}),
            Line(points={{-100,0},{-6,0}}, color={0,0,255}),
            Ellipse(
              extent={{-16,15},{14,-15}},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255}),
            Line(points={{0,0},{101,0}}, color={0,0,255})}));
    end DeMultiplex3;

    block DeMultiplex4 "DeMultiplexer block for four output connectors"

      extends Modelica_Blocks.Icons.Block;
      parameter Integer n1=1 "dimension of output signal connector 1";
      parameter Integer n2=1 "dimension of output signal connector 2";
      parameter Integer n3=1 "dimension of output signal connector 3";
      parameter Integer n4=1 "dimension of output signal connector 4";
      Modelica_Blocks_Interfaces.RealInput u[n1 + n2 + n3 + n4]
        "Connector of Real input signals" annotation (Placement(transformation(
              extent={{-140,-20},{-100,20}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y1[n1]
        "Connector of Real output signals 1" annotation (Placement(
            transformation(extent={{100,80},{120,100}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y2[n2]
        "Connector of Real output signals 2" annotation (Placement(
            transformation(extent={{100,20},{120,40}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y3[n3]
        "Connector of Real output signals 3" annotation (Placement(
            transformation(extent={{100,-40},{120,-20}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y4[n4]
        "Connector of Real output signals 4" annotation (Placement(
            transformation(extent={{100,-100},{120,-80}}, rotation=0)));

    equation
      [u] = [y1; y2; y3; y4];
      annotation (
        Documentation(info="<HTML>
<p>
The input connector is <b>split</b> into four output connectors.
Note, that the dimensions of the output connector signals have to be
explicitly defined via parameters n1, n2, n3 and n4.
</html>"),     Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Ellipse(
              extent={{-14,16},{16,-14}},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127}),
            Line(points={{-100,0},{-6,0}}, color={0,0,127}),
            Line(points={{100,90},{60,90},{6,5}}, color={0,0,127}),
            Line(points={{100,30},{60,30},{9,2}}, color={0,0,127}),
            Line(points={{100,-30},{60,-30},{8,-4}}, color={0,0,127}),
            Line(points={{99,-90},{60,-90},{6,-6}}, color={0,0,127})}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{100,90},{60,90},{6,5}}, color={0,0,255}),
            Line(points={{99,-90},{60,-90},{6,-6}}, color={0,0,255}),
            Line(points={{-100,0},{-6,0}}, color={0,0,255}),
            Line(points={{100,30},{60,30},{9,2}}, color={0,0,255}),
            Line(points={{100,-30},{60,-30},{8,-4}}, color={0,0,255}),
            Ellipse(
              extent={{-16,15},{14,-15}},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255})}));
    end DeMultiplex4;

    block DeMultiplex5 "DeMultiplexer block for five output connectors"

      extends Modelica_Blocks.Icons.Block;
      parameter Integer n1=1 "dimension of output signal connector 1";
      parameter Integer n2=1 "dimension of output signal connector 2";
      parameter Integer n3=1 "dimension of output signal connector 3";
      parameter Integer n4=1 "dimension of output signal connector 4";
      parameter Integer n5=1 "dimension of output signal connector 5";
      Modelica_Blocks_Interfaces.RealInput u[n1 + n2 + n3 + n4 + n5]
        "Connector of Real input signals" annotation (Placement(transformation(
              extent={{-140,-20},{-100,20}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y1[n1]
        "Connector of Real output signals 1" annotation (Placement(
            transformation(extent={{100,70},{120,90}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y2[n2]
        "Connector of Real output signals 2" annotation (Placement(
            transformation(extent={{100,30},{120,50}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y3[n3]
        "Connector of Real output signals 3" annotation (Placement(
            transformation(extent={{100,-10},{120,10}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y4[n4]
        "Connector of Real output signals 4" annotation (Placement(
            transformation(extent={{100,-50},{120,-30}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y5[n5]
        "Connector of Real output signals 5" annotation (Placement(
            transformation(extent={{100,-90},{120,-70}}, rotation=0)));

    equation
      [u] = [y1; y2; y3; y4; y5];
      annotation (
        Documentation(info="<HTML>
<p>
The input connector is <b>split</b> into five output connectors.
Note, that the dimensions of the output connector signals have to be
explicitly defined via parameters n1, n2, n3, n4 and n5.
</html>"),     Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Ellipse(
              extent={{-14,16},{16,-14}},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127}),
            Line(points={{-100,0},{-6,0}}, color={0,0,127}),
            Line(points={{99,80},{60,80},{6,5}}, color={0,0,127}),
            Line(points={{100,40},{60,40},{10,3}}, color={0,0,127}),
            Line(points={{100,0},{10,0}}, color={0,0,127}),
            Line(points={{100,-40},{61,-40},{11,-7}}, color={0,0,127}),
            Line(points={{100,-80},{60,-80},{7,-5}}, color={0,0,127})}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{99,80},{60,80},{6,5}}, color={0,0,255}),
            Line(points={{100,-80},{60,-80},{7,-5}}, color={0,0,255}),
            Line(points={{-100,0},{-6,0}}, color={0,0,255}),
            Ellipse(
              extent={{-14,15},{16,-15}},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255}),
            Line(points={{100,40},{60,40},{10,3}}, color={0,0,255}),
            Line(points={{100,0},{10,0}}, color={0,0,255}),
            Line(points={{100,-40},{61,-40},{11,-7}}, color={0,0,255})}));
    end DeMultiplex5;

    block DeMultiplex6 "DeMultiplexer block for six output connectors"
      extends Modelica_Blocks.Icons.Block;
      parameter Integer n1=1 "dimension of output signal connector 1";
      parameter Integer n2=1 "dimension of output signal connector 2";
      parameter Integer n3=1 "dimension of output signal connector 3";
      parameter Integer n4=1 "dimension of output signal connector 4";
      parameter Integer n5=1 "dimension of output signal connector 5";
      parameter Integer n6=1 "dimension of output signal connector 6";
      Modelica_Blocks_Interfaces.RealInput u[n1 + n2 + n3 + n4 + n5 + n6]
        "Connector of Real input signals" annotation (Placement(transformation(
              extent={{-140,-20},{-100,20}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y1[n1]
        "Connector of Real output signals 1" annotation (Placement(
            transformation(extent={{100,80},{120,100}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y2[n2]
        "Connector of Real output signals 2" annotation (Placement(
            transformation(extent={{100,44},{120,64}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y3[n3]
        "Connector of Real output signals 3" annotation (Placement(
            transformation(extent={{100,8},{120,28}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y4[n4]
        "Connector of Real output signals 4" annotation (Placement(
            transformation(extent={{100,-28},{120,-8}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y5[n5]
        "Connector of Real output signals 5" annotation (Placement(
            transformation(extent={{100,-64},{120,-44}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y6[n6]
        "Connector of Real output signals 6" annotation (Placement(
            transformation(extent={{100,-100},{120,-80}}, rotation=0)));

    equation
      [u] = [y1; y2; y3; y4; y5; y6];
      annotation (
        Documentation(info="<HTML>
<p>
The input connector is <b>split</b> into six output connectors.
Note, that the dimensions of the output connector signals have to be
explicitly defined via parameters n1, n2, n3, n4, n5 and n6.
</html>"),     Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Ellipse(
              extent={{-14,16},{16,-14}},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,127}),
            Line(points={{-100,0},{-6,0}}, color={0,0,127}),
            Line(points={{99,90},{60,90},{5,10}}, color={0,0,127}),
            Line(points={{100,53},{60,53},{8,6}}, color={0,0,127}),
            Line(points={{100,18},{59,18},{7,2}}, color={0,0,127}),
            Line(points={{100,-19},{60,-19},{13,-2}}, color={0,0,127}),
            Line(points={{99,-54},{60,-54},{9,-1}}, color={0,0,127}),
            Line(points={{100,-91},{60,-91},{3,-7}}, color={0,0,127})}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{99,90},{60,90},{5,10}}, color={0,0,255}),
            Line(points={{100,-91},{60,-91},{3,-7}}, color={0,0,255}),
            Line(points={{-100,0},{-6,0}}, color={0,0,255}),
            Ellipse(
              extent={{-14,15},{16,-15}},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255}),
            Line(points={{100,53},{60,53},{8,6}}, color={0,0,255}),
            Line(points={{99,-54},{60,-54},{9,-1}}, color={0,0,255}),
            Line(points={{100,18},{59,18},{7,2}}, color={0,0,255}),
            Line(points={{100,-19},{60,-19},{13,-2}}, color={0,0,255})}));
    end DeMultiplex6;

    model RealPassThrough "Pass a Real signal through without modification"

      extends Modelica_Blocks.Icons.Block;

      Modelica_Blocks_Interfaces.RealInput u "Input signal" annotation (
          HideResult=true, Placement(transformation(extent={{-140,-20},{-100,20}},
              rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput y "Output signal" annotation (
          HideResult=true, Placement(transformation(extent={{100,-10},{120,10}},
              rotation=0)));
    equation
      y = u;
      annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Line(points={{-100,0},{100,0}},
                color={0,0,127})}),
                        Documentation(info="<html>
<p>
Passes a Real signal through without modification.  Enables signals to be read out of one bus, have their name changed and be sent back to a bus.
</p>
</html>"));
    end RealPassThrough;

    model IntegerPassThrough
      "Pass a Integer signal through without modification"
      extends Modelica_Blocks.Icons.IntegerBlock;

      Modelica_Blocks_Interfaces.IntegerInput u "Input signal" annotation (
          Placement(transformation(extent={{-140,-20},{-100,20}}, rotation=0)));
      Modelica_Blocks_Interfaces.IntegerOutput y "Output signal" annotation (
          Placement(transformation(extent={{100,-10},{120,10}}, rotation=0)));
    equation
      y = u;

      annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Line(points={{-100,0},{100,0}},
                color={255,128,0})}),
                        Documentation(info="<html>
<p>Passes a Integer signal through without modification.  Enables signals to be read out of one bus, have their name changed and be sent back to a bus.</p>
</html>"));
    end IntegerPassThrough;

    model BooleanPassThrough
      "Pass a Boolean signal through without modification"
      extends Modelica_Blocks.Icons.BooleanBlock;

      Modelica_Blocks_Interfaces.BooleanInput u "Input signal" annotation (
          Placement(transformation(extent={{-140,-20},{-100,20}}, rotation=0)));
      Modelica_Blocks_Interfaces.BooleanOutput y "Output signal" annotation (
          Placement(transformation(extent={{100,-10},{120,10}}, rotation=0)));
    equation
      y = u;
      annotation (                         Documentation(info="<html>
<p>Passes a Boolean signal through without modification.  Enables signals to be read out of one bus, have their name changed and be sent back to a bus.</p>
</html>"),
        Icon(
          coordinateSystem(preserveAspectRatio=true,
              extent={{-100.0,-100.0},{100.0,100.0}},
              initialScale=0.1),
              graphics={
          Line(
            points={{-100.0,0.0},{100.0,0.0}},
            color={255,0,255})}));
    end BooleanPassThrough;
    annotation (Documentation(info="<html>
<p>
This package contains blocks to combine and extract signals.
</p>
</html>"),   Icon(graphics={
          Line(points={{-90,0},{4,0}}, color={95,95,95}),
          Line(points={{88,65},{48,65},{-8,0}}, color={95,95,95}),
          Line(points={{-8,0},{93,0}}, color={95,95,95}),
          Line(points={{87,-65},{48,-65},{-8,0}}, color={95,95,95})}));
  end Routing;

  package Sources
    "Library of signal source blocks generating Real and Boolean signals"
    import Interfaces =
           Modelica_Blocks_Interfaces;
    import SIunits = Modelica_SIunits;
    extends Modelica_Icons.SourcesPackage;

    block RealExpression "Set output signal to a time varying Real expression"

      Modelica_Blocks_Interfaces.RealOutput y=0.0 "Value of Real output"
        annotation (Dialog(group="Time varying output signal"), Placement(
            transformation(extent={{100,-10},{120,10}}, rotation=0)));

      annotation (Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}}), graphics={
            Rectangle(
              extent={{-100,40},{100,-40}},
              lineColor={0,0,0},
              lineThickness=5.0,
              fillColor={235,235,235},
              fillPattern=FillPattern.Solid,
              borderPattern=BorderPattern.Raised),
            Text(
              extent={{-96,15},{96,-15}},
              lineColor={0,0,0},
              textString="%y"),
            Text(
              extent={{-150,90},{140,50}},
              textString="%name",
              lineColor={0,0,255})}), Documentation(info="<html>
<p>
The (time varying) Real output signal of this block can be defined in its
parameter menu via variable <b>y</b>. The purpose is to support the
easy definition of Real expressions in a block diagram. For example,
in the y-menu the definition \"if time &lt; 1 then 0 else 1\" can be given in order
to define that the output signal is one, if time &ge; 1 and otherwise
it is zero. Note, that \"time\" is a built-in variable that is always
accessible and represents the \"model time\" and that
Variable <b>y</b> is both a variable and a connector.
</p>
</html>"));

    end RealExpression;

    block IntegerExpression
      "Set output signal to a time varying Integer expression"

      Modelica_Blocks_Interfaces.IntegerOutput y=0 "Value of Integer output"
        annotation (Dialog(group="Time varying output signal"), Placement(
            transformation(extent={{100,-10},{120,10}}, rotation=0)));

      annotation (Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}}), graphics={
            Rectangle(
              extent={{-100,40},{100,-40}},
              lineColor={0,0,0},
              lineThickness=5.0,
              fillColor={235,235,235},
              fillPattern=FillPattern.Solid,
              borderPattern=BorderPattern.Raised),
            Text(
              extent={{-96,15},{96,-15}},
              lineColor={0,0,0},
              textString="%y"),
            Text(
              extent={{-150,90},{140,50}},
              textString="%name",
              lineColor={0,0,255})}), Documentation(info="<html>
<p>
The (time varying) Integer output signal of this block can be defined in its
parameter menu via variable <b>y</b>. The purpose is to support the
easy definition of Integer expressions in a block diagram. For example,
in the y-menu the definition \"if time &lt; 1 then 0 else 1\" can be given in order
to define that the output signal is one, if time &ge; 1 and otherwise
it is zero. Note, that \"time\" is a built-in variable that is always
accessible and represents the \"model time\" and that
Variable <b>y</b> is both a variable and a connector.
</p>
</html>"));

    end IntegerExpression;

    block BooleanExpression
      "Set output signal to a time varying Boolean expression"

      Modelica_Blocks_Interfaces.BooleanOutput y=false
        "Value of Boolean output" annotation (Dialog(group=
              "Time varying output signal"), Placement(transformation(extent={{
                100,-10},{120,10}}, rotation=0)));

      annotation (Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}}), graphics={
            Rectangle(
              extent={{-100,40},{100,-40}},
              lineColor={0,0,0},
              lineThickness=5.0,
              fillColor={235,235,235},
              fillPattern=FillPattern.Solid,
              borderPattern=BorderPattern.Raised),
            Text(
              extent={{-96,15},{96,-15}},
              lineColor={0,0,0},
              textString="%y"),
            Text(
              extent={{-150,90},{140,50}},
              textString="%name",
              lineColor={0,0,255}),
            Polygon(
              points={{100,10},{120,0},{100,-10},{100,10}},
              lineColor=DynamicSelect({255,0,255}, if y > 0.5 then {0,255,0}
                   else {255,0,255}),
              fillColor=DynamicSelect({255,255,255}, if y > 0.5 then {0,255,0}
                   else {255,255,255}),
              fillPattern=FillPattern.Solid)}), Documentation(info="<html>
<p>
The (time varying) Boolean output signal of this block can be defined in its
parameter menu via variable <b>y</b>. The purpose is to support the
easy definition of Boolean expressions in a block diagram. For example,
in the y-menu the definition \"time &gt;= 1 and time &lt;= 2\" can be given in order
to define that the output signal is <b>true</b> in the time interval
1 &le; time &le; 2 and otherwise it is <b>false</b>.
Note, that \"time\" is a built-in variable that is always
accessible and represents the \"model time\" and that
Variable <b>y</b> is both a variable and a connector.
</p>
</html>"));

    end BooleanExpression;

    block Clock "Generate actual time signal"
      parameter Modelica_SIunits.Time offset=0 "Offset of output signal";
      parameter Modelica_SIunits.Time startTime=0
        "Output = offset for time < startTime";
      extends Modelica_Blocks_Interfaces.SO;

    equation
      y = offset + (if time < startTime then 0 else time - startTime);
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Ellipse(extent={{-80,80},{80,-80}}, lineColor={160,160,164}),
            Line(points={{0,80},{0,60}}, color={160,160,164}),
            Line(points={{80,0},{60,0}}, color={160,160,164}),
            Line(points={{0,-80},{0,-60}}, color={160,160,164}),
            Line(points={{-80,0},{-60,0}}, color={160,160,164}),
            Line(points={{37,70},{26,50}}, color={160,160,164}),
            Line(points={{70,38},{49,26}}, color={160,160,164}),
            Line(points={{71,-37},{52,-27}}, color={160,160,164}),
            Line(points={{39,-70},{29,-51}}, color={160,160,164}),
            Line(points={{-39,-70},{-29,-52}}, color={160,160,164}),
            Line(points={{-71,-37},{-50,-26}}, color={160,160,164}),
            Line(points={{-71,37},{-54,28}}, color={160,160,164}),
            Line(points={{-38,70},{-28,51}}, color={160,160,164}),
            Line(
              points={{0,0},{-50,50}},
              color={0,0,0},
              thickness=0.5),
            Line(
              points={{0,0},{40,0}},
              color={0,0,0},
              thickness=0.5),
            Text(
              extent={{-150,-150},{150,-110}},
              lineColor={0,0,0},
              textString="startTime=%startTime")}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Polygon(
              points={{-80,90},{-85,68},{-75,68},{-80,90}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,68},{-80,-80}}, color={95,95,95}),
            Line(
              points={{-80,0},{-10,0},{60,70}},
              color={0,0,255},
              thickness=0.5),
            Line(points={{-90,-70},{82,-70}}, color={95,95,95}),
            Polygon(
              points={{90,-70},{68,-64},{68,-76},{90,-70}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-34,0},{-37,-13},{-31,-13},{-34,0}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-34,0},{-34,-70}},   color={95,95,95}),
            Polygon(
              points={{-34,-70},{-37,-57},{-31,-57},{-34,-70},{-34,-70}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-77,-28},{-35,-40}},
              lineColor={0,0,0},
              textString="offset"),
            Text(
              extent={{-30,-73},{18,-86}},
              lineColor={0,0,0},
              textString="startTime"),
            Text(
              extent={{-81,91},{-40,71}},
              lineColor={0,0,0},
              textString="y"),
            Text(
              extent={{63,-79},{94,-89}},
              lineColor={0,0,0},
              textString="time"),
            Line(points={{-10,0},{-10,-70}}, color={95,95,95}),
            Line(points={{-10,0},{50,0}}, color={95,95,95}),
            Line(points={{50,0},{50,60}}, color={95,95,95}),
            Text(
              extent={{35,33},{50,23}},
              lineColor={0,0,0},
              textString="1"),
            Text(
              extent={{14,13},{32,1}},
              lineColor={0,0,0},
              textString="1")}),
        Documentation(info="<html>
<p>
The Real output y is a clock signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Clock.png\"
     alt=\"Clock.png\">
</p>
</html>"));
    end Clock;

    block Constant "Generate constant signal of type Real"
      parameter Real k(start=1) "Constant output value";
      extends Modelica_Blocks_Interfaces.SO;

    equation
      y = k;
      annotation (
        defaultComponentName="const",
        Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-80,68},{-80,-80}}, color={192,192,192}),
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,-70},{82,-70}}, color={192,192,192}),
            Polygon(
              points={{90,-70},{68,-62},{68,-78},{90,-70}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,0},{80,0}}, color={0,0,0}),
            Text(
              extent={{-150,-150},{150,-110}},
              lineColor={0,0,0},
              textString="k=%k")}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Polygon(
              points={{-80,90},{-86,68},{-74,68},{-80,90}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,68},{-80,-80}}, color={95,95,95}),
            Line(
              points={{-80,0},{80,0}},
              color={0,0,255},
              thickness=0.5),
            Line(points={{-90,-70},{82,-70}}, color={95,95,95}),
            Polygon(
              points={{90,-70},{68,-64},{68,-76},{90,-70}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-83,92},{-30,74}},
              lineColor={0,0,0},
              textString="y"),
            Text(
              extent={{70,-80},{94,-100}},
              lineColor={0,0,0},
              textString="time"),
            Text(
              extent={{-101,8},{-81,-12}},
              lineColor={0,0,0},
              textString="k")}),
        Documentation(info="<html>
<p>
The Real output y is a constant signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Constant.png\"
     alt=\"Constant.png\">
</p>
</html>"));
    end Constant;

    block Step "Generate step signal of type Real"
      parameter Real height=1 "Height of step";
      extends Modelica_Blocks_Interfaces.SignalSource;

    equation
      y = offset + (if time < startTime then 0 else height);
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-80,68},{-80,-80}}, color={192,192,192}),
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,-70},{82,-70}}, color={192,192,192}),
            Polygon(
              points={{90,-70},{68,-62},{68,-78},{90,-70}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-70},{0,-70},{0,50},{80,50}}, color={0,0,0}),
            Text(
              extent={{-150,-150},{150,-110}},
              lineColor={0,0,0},
              textString="startTime=%startTime")}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Polygon(
              points={{-80,90},{-86,68},{-74,68},{-80,90}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,68},{-80,-80}}, color={95,95,95}),
            Line(
              points={{-80,-18},{0,-18},{0,50},{80,50}},
              color={0,0,255},
              thickness=0.5),
            Line(points={{-90,-70},{82,-70}}, color={95,95,95}),
            Polygon(
              points={{90,-70},{68,-64},{68,-76},{90,-70}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{70,-80},{94,-100}},
              lineColor={0,0,0},
              textString="time"),
            Text(
              extent={{-21,-72},{25,-90}},
              lineColor={0,0,0},
              textString="startTime"),
            Line(points={{0,-18},{0,-70}}, color={95,95,95}),
            Text(
              extent={{-68,-36},{-22,-54}},
              lineColor={0,0,0},
              textString="offset"),
            Line(points={{-13,50},{-13,-17}}, color={95,95,95}),
            Polygon(
              points={{0,50},{-21,50},{0,50}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-13,-18},{-16,-5},{-10,-5},{-13,-18},{-13,-18}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-13,50},{-16,37},{-10,37},{-13,50}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-68,26},{-22,8}},
              lineColor={0,0,0},
              textString="height"),
            Polygon(
              points={{-13,-70},{-16,-57},{-10,-57},{-13,-70},{-13,-70}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-13,-18},{-13,-70}}, color={95,95,95}),
            Polygon(
              points={{-13,-18},{-16,-31},{-10,-31},{-13,-18}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-72,100},{-31,80}},
              lineColor={0,0,0},
              textString="y")}),
        Documentation(info="<html>
<p>
The Real output y is a step signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Step.png\"
     alt=\"Step.png\">
</p>

</html>"));
    end Step;

    block Ramp "Generate ramp signal"
      parameter Real height=1 "Height of ramps";
      parameter Modelica_SIunits.Time duration(min=0.0, start=2)
        "Duration of ramp (= 0.0 gives a Step)";
      parameter Real offset=0 "Offset of output signal";
      parameter Modelica_SIunits.Time startTime=0
        "Output = offset for time < startTime";
      extends Modelica_Blocks_Interfaces.SO;

    equation
      y = offset + (if time < startTime then 0 else if time < (startTime +
        duration) then (time - startTime)*height/duration else height);
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-80,68},{-80,-80}}, color={192,192,192}),
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,-70},{82,-70}}, color={192,192,192}),
            Polygon(
              points={{90,-70},{68,-62},{68,-78},{90,-70}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-70},{-40,-70},{31,38}}, color={0,0,0}),
            Text(
              extent={{-150,-150},{150,-110}},
              lineColor={0,0,0},
              textString="duration=%duration"),
            Line(points={{31,38},{86,38}}, color={0,0,0})}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Polygon(
              points={{-80,90},{-86,68},{-74,68},{-80,90}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,68},{-80,-80}}, color={95,95,95}),
            Line(
              points={{-80,-20},{-20,-20},{50,50}},
              color={0,0,255},
              thickness=0.5),
            Line(points={{-90,-70},{82,-70}}, color={95,95,95}),
            Polygon(
              points={{90,-70},{68,-64},{68,-76},{90,-70}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-40,-20},{-42,-30},{-38,-30},{-40,-20}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(
              points={{-40,-20},{-40,-70}},
              color={95,95,95},
              thickness=0.25,
              arrow={Arrow.None,Arrow.None}),
            Polygon(
              points={{-40,-70},{-42,-60},{-38,-60},{-40,-70},{-40,-70}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-72,-39},{-34,-50}},
              lineColor={0,0,0},
              textString="offset"),
            Text(
              extent={{-38,-72},{6,-83}},
              lineColor={0,0,0},
              textString="startTime"),
            Text(
              extent={{-78,92},{-37,72}},
              lineColor={0,0,0},
              textString="y"),
            Text(
              extent={{70,-80},{94,-91}},
              lineColor={0,0,0},
              textString="time"),
            Line(points={{-20,-20},{-20,-70}}, color={95,95,95}),
            Line(
              points={{-19,-20},{50,-20}},
              color={95,95,95},
              thickness=0.25,
              arrow={Arrow.None,Arrow.None}),
            Line(
              points={{50,50},{101,50}},
              color={0,0,255},
              thickness=0.5),
            Line(
              points={{50,50},{50,-20}},
              color={95,95,95},
              thickness=0.25,
              arrow={Arrow.None,Arrow.None}),
            Polygon(
              points={{50,-20},{42,-18},{42,-22},{50,-20}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-20,-20},{-11,-18},{-11,-22},{-20,-20}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{50,50},{48,40},{52,40},{50,50}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{50,-20},{48,-10},{52,-10},{50,-20},{50,-20}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{53,23},{82,10}},
              lineColor={0,0,0},
              textString="height"),
            Text(
              extent={{-2,-21},{37,-33}},
              lineColor={0,0,0},
              textString="duration")}),
        Documentation(info="<html>
<p>
The Real output y is a ramp signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Ramp.png\"
     alt=\"Ramp.png\">
</p>

<p>
If parameter duration is set to 0.0, the limiting case of a Step signal is achieved.
</p>
</html>"));
    end Ramp;

    block Sine "Generate sine signal"
      parameter Real amplitude=1 "Amplitude of sine wave";
      parameter Modelica_SIunits.Frequency freqHz(start=1)
        "Frequency of sine wave";
      parameter Modelica_SIunits.Angle phase=0 "Phase of sine wave";
      parameter Real offset=0 "Offset of output signal";
      parameter Modelica_SIunits.Time startTime=0
        "Output = offset for time < startTime";
      extends Modelica_Blocks_Interfaces.SO;
    protected
      constant Real pi=Modelica_Constants.pi;

    equation
      y = offset + (if time < startTime then 0 else amplitude*Modelica_Math.sin(2
        *pi*freqHz*(time - startTime) + phase));
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-80,68},{-80,-80}}, color={192,192,192}),
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,0},{68,0}}, color={192,192,192}),
            Polygon(
              points={{90,0},{68,8},{68,-8},{90,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,0},{-68.7,34.2},{-61.5,53.1},{-55.1,66.4},{-49.4,
                  74.6},{-43.8,79.1},{-38.2,79.8},{-32.6,76.6},{-26.9,69.7},{-21.3,
                  59.4},{-14.9,44.1},{-6.83,21.2},{10.1,-30.8},{17.3,-50.2},{23.7,
                  -64.2},{29.3,-73.1},{35,-78.4},{40.6,-80},{46.2,-77.6},{51.9,-71.5},
                  {57.5,-61.9},{63.9,-47.2},{72,-24.8},{80,0}}, color={0,0,0}, smooth=  Smooth.Bezier),
            Text(
              extent={{-147,-152},{153,-112}},
              lineColor={0,0,0},
              textString="freqHz=%freqHz")}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-80,-90},{-80,84}}, color={95,95,95}),
            Polygon(
              points={{-80,97},{-84,81},{-76,81},{-80,97}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-99,-40},{85,-40}}, color={95,95,95}),
            Polygon(
              points={{97,-40},{81,-36},{81,-45},{97,-40}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(
              points={{-41,-2},{-31.6,34.2},{-26.1,53.1},{-21.3,66.4},{-17.1,74.6},
                  {-12.9,79.1},{-8.64,79.8},{-4.42,76.6},{-0.201,69.7},{4.02,59.4},
                  {8.84,44.1},{14.9,21.2},{27.5,-30.8},{33,-50.2},{37.8,-64.2},{
                  42,-73.1},{46.2,-78.4},{50.5,-80},{54.7,-77.6},{58.9,-71.5},{
                  63.1,-61.9},{67.9,-47.2},{74,-24.8},{80,0}},
              color={0,0,255},
              thickness=0.5,
              smooth=Smooth.Bezier),
            Line(
              points={{-41,-2},{-80,-2}},
              color={0,0,255},
              thickness=0.5),
            Text(
              extent={{-87,12},{-40,0}},
              lineColor={0,0,0},
              textString="offset"),
            Line(points={{-41,-2},{-41,-40}}, color={95,95,95}),
            Text(
              extent={{-60,-43},{-14,-54}},
              lineColor={0,0,0},
              textString="startTime"),
            Text(
              extent={{75,-47},{100,-60}},
              lineColor={0,0,0},
              textString="time"),
            Text(
              extent={{-80,99},{-40,82}},
              lineColor={0,0,0},
              textString="y"),
            Line(points={{-9,80},{43,80}}, color={95,95,95}),
            Line(points={{-41,-2},{50,-2}}, color={95,95,95}),
            Polygon(
              points={{33,80},{30,67},{36,67},{33,80}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{37,57},{83,39}},
              lineColor={0,0,0},
              textString="amplitude"),
            Polygon(
              points={{33,-2},{30,11},{36,11},{33,-2},{33,-2}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{33,80},{33,-2}}, color={95,95,95})}),
        Documentation(info="<html>
<p>
The Real output y is a sine signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Sine.png\"
     alt=\"Sine.png\">
</p>
</html>"));
    end Sine;

    block Cosine "Generate cosine signal"
      parameter Real amplitude=1 "Amplitude of cosine wave";
      parameter Modelica_SIunits.Frequency freqHz(start=1)
        "Frequency of cosine wave";
      parameter Modelica_SIunits.Angle phase=0 "Phase of cosine wave";
      parameter Real offset=0 "Offset of output signal";
      parameter Modelica_SIunits.Time startTime=0
        "Output = offset for time < startTime";
      extends Modelica_Blocks_Interfaces.SO;
    protected
      constant Real pi=Modelica_Constants.pi;

    equation
      y = offset + (if time < startTime then 0 else amplitude*Modelica_Math.cos(2
        *pi*freqHz*(time - startTime) + phase));
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-80,68},{-80,-80}}, color={192,192,192}),
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,0},{68,0}}, color={192,192,192}),
            Polygon(
              points={{90,0},{68,8},{68,-8},{90,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,80},{-76.2,79.8},{-70.6,76.6},{-64.9,69.7},{-59.3,
                  59.4},{-52.9,44.1},{-44.83,21.2},{-27.9,-30.8},{-20.7,-50.2},{-14.3,
                  -64.2},{-8.7,-73.1},{-3,-78.4},{2.6,-80},{8.2,-77.6},{13.9,-71.5},
                  {19.5,-61.9},{25.9,-47.2},{34,-24.8},{42,0}}, color={0,0,0}, smooth=Smooth.Bezier),
            Text(
              extent={{-147,-152},{153,-112}},
              lineColor={0,0,0},
              textString="freqHz=%freqHz"),
            Line(points={{42,1},{53.3,35.2},{60.5,54.1},{66.9,67.4},{72.6,75.6},{
                  78.2,80.1},{83.8,80.8}}, color={0,0,0})}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={Line(points={{-80,-90},{-80,84}}, color={95,95,
              95}),Polygon(
                points={{-80,97},{-84,81},{-76,81},{-80,97}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),Line(points={{-99,-40},{85,-40}},
              color={95,95,95}),Polygon(
                points={{97,-40},{81,-36},{81,-45},{97,-40}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),Line(
                points={{-41,-2},{-80,-2}},
                color={0,0,255},
                thickness=0.5),Text(
                extent={{-87,12},{-40,0}},
                lineColor={0,0,0},
                textString="offset"),Line(points={{-41,-2},{-41,-40}}, color={95,
              95,95}),Text(
                extent={{-60,-43},{-14,-54}},
                lineColor={0,0,0},
                textString="startTime"),Text(
                extent={{75,-47},{100,-60}},
                lineColor={0,0,0},
                textString="time"),Text(
                extent={{-80,99},{-40,82}},
                lineColor={0,0,0},
                textString="y"),Line(points={{-41,80},{43,80}}, color={95,95,95}),
              Line(points={{-41,-2},{40,-2}}, color={95,95,95}),Polygon(
                points={{33,80},{30,67},{36,67},{33,80}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),Text(
                extent={{37,57},{83,39}},
                lineColor={0,0,0},
                textString="amplitude"),Polygon(
                points={{33,-2},{30,11},{36,11},{33,-2},{33,-2}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),Line(points={{33,80},{33,-2}},
              color={95,95,95}),Line(
                points={{-41,80},{-38,79},{-35.42,75.6},{-31.201,68.7},{-26.98,
                58.4},{-22.16,43.1},{-16.1,20.2},{-3.5,-31.8},{2,-51.2},{6.8,-65.2},
                {11,-74.1},{15.2,-79.4},{19.5,-81},{23.7,-78.6},{27.9,-72.5},{
                32.1,-62.9},{36.9,-48.2},{43,-25.8},{49,-1},{49,-1},{57.4,33.2},{
                62.9,52.1},{67.7,65.4},{71.9,73.6},{76.1,78.1},{80,79}},
                color={0,0,255},
                thickness=0.5,
                smooth=Smooth.Bezier),Line(
                points={{-41,80},{-41,-2}},
                color={0,0,255},
                thickness=0.5)}),
        Documentation(info="<html>
<p>
The Real output y is a cosine signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Cosine.png\"
     alt=\"Cosine.png\">
</p>
</html>"));
    end Cosine;

    block ExpSine "Generate exponentially damped sine signal"
      parameter Real amplitude=1 "Amplitude of sine wave";
      parameter Modelica_SIunits.Frequency freqHz(start=2)
        "Frequency of sine wave";
      parameter Modelica_SIunits.Angle phase=0 "Phase of sine wave";
      parameter Modelica_SIunits.Damping damping(start=1)
        "Damping coefficient of sine wave";
      parameter Real offset=0 "Offset of output signal";
      parameter Modelica_SIunits.Time startTime=0
        "Output = offset for time < startTime";
      extends Modelica_Blocks_Interfaces.SO;
    protected
      constant Real pi=Modelica_Constants.pi;

    equation
      y = offset + (if time < startTime then 0 else amplitude*Modelica_Math.exp(-
        (time - startTime)*damping)*Modelica_Math.sin(2*pi*freqHz*(time -
        startTime) + phase));
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-80,68},{-80,-80}}, color={192,192,192}),
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,0},{68,0}}, color={192,192,192}),
            Polygon(
              points={{90,0},{68,8},{68,-8},{90,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,0},{-75.2,32.3},{-72,50.3},{-68.7,64.5},{-65.5,74.2},
                  {-62.3,79.3},{-59.1,79.6},{-55.9,75.3},{-52.7,67.1},{-48.6,52.2},
                  {-43,25.8},{-35,-13.9},{-30.2,-33.7},{-26.1,-45.9},{-22.1,-53.2},
                  {-18.1,-55.3},{-14.1,-52.5},{-10.1,-45.3},{-5.23,-32.1},{8.44,
                  13.7},{13.3,26.4},{18.1,34.8},{22.1,38},{26.9,37.2},{31.8,31.8},
                  {38.2,19.4},{51.1,-10.5},{57.5,-21.2},{63.1,-25.9},{68.7,-25.9},
                  {75.2,-20.5},{80,-13.8}}, color={0,0,0}, smooth=  Smooth.Bezier),
            Text(
              extent={{-147,-152},{153,-112}},
              lineColor={0,0,0},
              textString="freqHz=%freqHz")}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-86,-90},{-86,84}}, color={95,95,95}),
            Polygon(
              points={{-86,98},{-90,82},{-82,82},{-86,98}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-99,-40},{85,-40}}, color={95,95,95}),
            Polygon(
              points={{97,-40},{81,-35},{81,-44},{97,-40}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(
              points={{-50,0},{-46.1,28.2},{-43.5,44},{-40.9,56.4},{-38.2,64.9},{
                  -35.6,69.4},{-33,69.6},{-30.4,65.9},{-27.8,58.7},{-24.5,45.7},{
                  -19.9,22.5},{-13.4,-12.2},{-9.5,-29.5},{-6.23,-40.1},{-2.96,-46.5},
                  {0.302,-48.4},{3.57,-45.9},{6.83,-39.6},{10.8,-28.1},{21.9,12},
                  {25.8,23.1},{29.7,30.5},{33,33.3},{36.9,32.5},{40.8,27.8},{46,
                  16.9},{56.5,-9.2},{61.7,-18.6},{66.3,-22.7},{70.9,-22.6},{76.1,
                  -18},{80,-12.1}},
              color={0,0,255},
              thickness=0.5,
              smooth=Smooth.Bezier),
            Text(
              extent={{-80,17},{-57,-3}},
              lineColor={0,0,0},
              textString="offset"),
            Text(
              extent={{-72,-43},{-25,-53}},
              lineColor={0,0,0},
              textString="startTime"),
            Text(
              extent={{77,-53},{101,-64}},
              lineColor={0,0,0},
              textString="time"),
            Text(
              extent={{-89,99},{-49,82}},
              lineColor={0,0,0},
              textString="y"),
            Line(points={{-50,0},{18,0}}, color={95,95,95}),
            Line(
              points={{-50,0},{-86,0}},
              color={0,0,255},
              thickness=0.5),
            Line(points={{-50,77},{-50,0}}, color={95,95,95}),
            Line(points={{18,-1},{18,76}}, color={95,95,95}),
            Line(points={{18,73},{-50,73}}, color={95,95,95}),
            Text(
              extent={{-42,83},{9,74}},
              lineColor={0,0,0},
              textString="1/freqHz"),
            Polygon(
              points={{-50,73},{-41,75},{-41,71},{-50,73}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{18,73},{10,75},{10,71},{18,73}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-50,-61},{-19,-61}}, color={95,95,95}),
            Polygon(
              points={{-18,-61},{-26,-59},{-26,-63},{-18,-61}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-51,-63},{-27,-75}},
              lineColor={0,0,0},
              textString="t"),
            Text(
              extent={{-83,-69},{100,-96}},
              lineColor={0,0,0},
              textString="amplitude*exp(-damping*t)*sin(2*pi*freqHz*t+phase)"),
            Line(points={{-50,0},{-50,-40}}, color={95,95,95}),
            Line(points={{-50,-54},{-50,-72}}, color={95,95,95}),
            Line(points={{-15,-77},{-1,-48}}, color={95,95,95})}),
        Documentation(info="<html>
<p>
The Real output y is a sine signal with exponentially changing amplitude:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/ExpSine.png\"
     alt=\"ExpSine.png\">
</p>
</html>"));
    end ExpSine;

    model Exponentials "Generate a rising and falling exponential signal"

      parameter Real outMax=1 "Height of output for infinite riseTime";
      parameter Modelica_SIunits.Time riseTime(min=0, start=0.5) "Rise time";
      parameter Modelica_SIunits.Time riseTimeConst(min=Modelica_Constants.small)=
           0.1
        "Rise time constant; rising is defined as outMax*(1-exp(-riseTime/riseTimeConst))";
      parameter Modelica_SIunits.Time fallTimeConst(min=Modelica_Constants.small)=
           riseTimeConst "Fall time constant";
      parameter Real offset=0 "Offset of output signal";
      parameter Modelica_SIunits.Time startTime=0
        "Output = offset for time < startTime";
      extends Modelica_Blocks_Interfaces.SO;
    protected
      Real y_riseTime;

    equation
      y_riseTime = outMax*(1 - Modelica_Math.exp(-riseTime/riseTimeConst));
      y = offset + (if (time < startTime) then 0 else if (time < (startTime +
        riseTime)) then outMax*(1 - Modelica_Math.exp(-(time - startTime)/
        riseTimeConst)) else y_riseTime*Modelica_Math.exp(-(time - startTime -
        riseTime)/fallTimeConst));

      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-90,-70},{68,-70}}, color={192,192,192}),
            Polygon(
              points={{90,-70},{68,-62},{68,-78},{90,-70}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-70},{-77.2,-55.3},{-74.3,-42.1},{-70.8,-27.6},{-67.3,
                  -15},{-63.7,-4.08},{-59.5,7.18},{-55.3,16.7},{-50.3,26},{-44.6,
                  34.5},{-38.3,42.1},{-31.2,48.6},{-22.7,54.3},{-12.1,59.2},{-10,
                  60},{-7.88,47.5},{-5.05,32.7},{-2.22,19.8},{0.606,8.45},{4.14,-3.7},
                  {7.68,-14},{11.9,-24.2},{16.2,-32.6},{21.1,-40.5},{26.8,-47.4},
                  {33.1,-53.3},{40.9,-58.5},{50.8,-62.8},{60,-65.4}}, color={0,0,
                  0}),
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,68},{-80,-80}}, color={192,192,192}),
            Text(
              extent={{-150,-150},{150,-110}},
              lineColor={0,0,0},
              textString="riseTime=%riseTime")}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-90,-74},{84,-74}}, color={95,95,95}),
            Polygon(
              points={{97,-74},{81,-70},{81,-78},{97,-74}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(
              points={{-40,-34},{-37.2,-19.3},{-34.3,-6.1},{-30.8,8.4},{-27.3,21},
                  {-23.7,31.92},{-19.5,43.18},{-15.3,52.7},{-10.3,62},{-4.6,70.5},
                  {1.7,78.1},{8.8,84.6},{17.3,90.3},{27.9,95.2},{30,96},{32.12,
                  83.5},{34.95,68.7},{37.78,55.8},{40.606,44.45},{44.14,32.3},{
                  47.68,22},{51.9,11.8},{56.2,3.4},{61.1,-4.5},{66.8,-11.4},{73.1,
                  -17.3},{80.9,-22.5},{90.8,-26.8},{100,-29.4}},
              color={0,0,255},
              thickness=0.5),
            Polygon(
              points={{-80,86},{-86,64},{-74,64},{-80,86}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,64},{-80,-84}}, color={95,95,95}),
            Text(
              extent={{-81,87},{-40,67}},
              lineColor={95,95,95},
              textString="y"),
            Text(
              extent={{-71,-46},{-38,-55}},
              lineColor={0,0,0},
              textString="offset"),
            Polygon(
              points={{-40,-74},{-42,-64},{-38,-64},{-40,-74},{-40,-74}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-40,-34},{-40,-74}}, color={95,95,95}),
            Polygon(
              points={{-40,-34},{-42,-44},{-38,-44},{-40,-34}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(
              points={{-39,-34},{-80,-34}},
              color={0,0,255},
              thickness=0.5),
            Text(
              extent={{-62,-76},{-17,-85}},
              lineColor={0,0,0},
              textString="startTime"),
            Polygon(
              points={{-40,-34},{-31,-32},{-31,-36},{-40,-34}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-40,-34},{30,-34}}, color={95,95,95}),
            Polygon(
              points={{30,-34},{22,-32},{22,-36},{30,-34}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-26,-22},{19,-32}},
              lineColor={0,0,0},
              textString="riseTime"),
            Text(
              extent={{75,-79},{98,-90}},
              lineColor={0,0,0},
              textString="time"),
            Line(points={{30,96},{30,-38}}, color={95,95,95})}),
        Documentation(info="<html>
<p>
The Real output y is a rising exponential followed
by a falling exponential signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Exponentials.png\"
     alt=\"Exponentials.png\">
</p>
</html>"));
    end Exponentials;

    block Pulse "Generate pulse signal of type Real"
      parameter Real amplitude=1 "Amplitude of pulse";
      parameter Real width(
        final min=Modelica_Constants.small,
        final max=100) = 50 "Width of pulse in % of period";
      parameter Modelica_SIunits.Time period(final min=Modelica_Constants.small,
          start=1) "Time for one period";
      parameter Integer nperiod=-1
        "Number of periods (< 0 means infinite number of periods)";
      parameter Real offset=0 "Offset of output signals";
      parameter Modelica_SIunits.Time startTime=0
        "Output = offset for time < startTime";
      extends Modelica_Blocks_Interfaces.SO;
    protected
      Modelica_SIunits.Time T_width=period*width/100;
      Modelica_SIunits.Time T_start "Start time of current period";
      Integer count "Period count";
    initial algorithm
      count := integer((time - startTime)/period);
      T_start := startTime + count*period;
    equation
      when integer((time - startTime)/period) > pre(count) then
        count = pre(count) + 1;
        T_start = time;
      end when;
      y = offset + (if (time < startTime or nperiod == 0 or (nperiod > 0 and
        count >= nperiod)) then 0 else if time < T_start + T_width then amplitude
         else 0);
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-80,68},{-80,-80}}, color={192,192,192}),
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,-70},{82,-70}}, color={192,192,192}),
            Polygon(
              points={{90,-70},{68,-62},{68,-78},{90,-70}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-70},{-40,-70},{-40,44},{0,44},{0,-70},{40,-70},{40,
                  44},{79,44}}, color={0,0,0}),
            Text(
              extent={{-147,-152},{153,-112}},
              lineColor={0,0,0},
              textString="period=%period")}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Polygon(
              points={{-80,90},{-85,68},{-75,68},{-80,90}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,68},{-80,-80}}, color={95,95,95}),
            Line(points={{-90,-70},{82,-70}}, color={95,95,95}),
            Polygon(
              points={{90,-70},{68,-65},{68,-75},{90,-70}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-34,0},{-37,-13},{-31,-13},{-34,0}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-34,0},{-34,-70}},  color={95,95,95}),
            Polygon(
              points={{-34,-70},{-37,-57},{-31,-57},{-34,-70},{-34,-70}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-78,-24},{-35,-36}},
              lineColor={0,0,0},
              textString="offset"),
            Text(
              extent={{-30,-72},{16,-81}},
              lineColor={0,0,0},
              textString="startTime"),
            Text(
              extent={{-82,96},{-49,79}},
              lineColor={0,0,0},
              textString="y"),
            Text(
              extent={{66,-80},{87,-90}},
              lineColor={0,0,0},
              textString="time"),
            Line(points={{-10,0},{-10,-70}}, color={95,95,95}),
            Line(
              points={{-80,0},{-10,0},{-10,50},{30,50},{30,0},{50,0},{50,50},{90,
                  50}},
              color={0,0,255},
              thickness=0.5),
            Line(points={{-10,88},{-10,50}}, color={95,95,95}),
            Line(points={{30,74},{30,50}}, color={95,95,95}),
            Line(points={{50,88},{50,50}}, color={95,95,95}),
            Line(points={{-10,83},{50,83}}, color={95,95,95}),
            Line(points={{-10,69},{30,69}}, color={95,95,95}),
            Text(
              extent={{-3,93},{39,84}},
              lineColor={0,0,0},
              textString="period"),
            Text(
              extent={{-7,78},{30,69}},
              lineColor={0,0,0},
              textString="width"),
            Line(points={{-43,50},{-10,50}}, color={95,95,95}),
            Line(points={{-34,50},{-34,0}}, color={95,95,95}),
            Text(
              extent={{-77,30},{-37,21}},
              lineColor={0,0,0},
              textString="amplitude"),
            Polygon(
              points={{-34,50},{-37,37},{-31,37},{-34,50}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-34,0},{-37,13},{-31,13},{-34,0},{-34,0}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(
              points={{90,50},{90,0},{100,0}},
              color={0,0,255},
              thickness=0.5),
            Polygon(
              points={{-10,69},{-1,71},{-1,67},{-10,69}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{30,69},{22,71},{22,67},{30,69}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-10,83},{-1,85},{-1,81},{-10,83}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{50,83},{42,85},{42,81},{50,83}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid)}),
        Documentation(info="<html>
<p>
The Real output y is a pulse signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Pulse.png\"
     alt=\"Pulse.png\">
</p>
</html>"));
    end Pulse;

    block SawTooth "Generate saw tooth signal"
      parameter Real amplitude=1 "Amplitude of saw tooth";
      parameter Modelica_SIunits.Time period(final min=Modelica_Constants.small,
          start=1) "Time for one period";
      parameter Integer nperiod=-1
        "Number of periods (< 0 means infinite number of periods)";
      parameter Real offset=0 "Offset of output signals";
      parameter Modelica_SIunits.Time startTime=0
        "Output = offset for time < startTime";
      extends Modelica_Blocks_Interfaces.SO;
    protected
      Modelica_SIunits.Time T_start(final start=startTime)
        "Start time of current period";
      Integer count "Period count";
    initial algorithm
      count := integer((time - startTime)/period);
      T_start := startTime + count*period;
    equation
      when integer((time - startTime)/period) > pre(count) then
        count = pre(count) + 1;
        T_start = time;
      end when;
      y = offset + (if (time < startTime or nperiod == 0 or (nperiod > 0 and
        count >= nperiod)) then 0 else amplitude*(time - T_start)/period);
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-80,68},{-80,-80}}, color={192,192,192}),
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,-70},{82,-70}}, color={192,192,192}),
            Polygon(
              points={{90,-70},{68,-62},{68,-78},{90,-70}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-70},{-60,-70},{0,40},{0,-70},{60,41},{60,-70}},
                color={0,0,0}),
            Text(
              extent={{-147,-152},{153,-112}},
              lineColor={0,0,0},
              textString="period=%period")}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Polygon(
              points={{-80,90},{-86,68},{-74,68},{-80,90}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,68},{-80,-80}}, color={95,95,95}),
            Line(points={{-90,-70},{82,-70}}, color={95,95,95}),
            Polygon(
              points={{90,-70},{68,-65},{68,-75},{90,-70}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-34,-20},{-37,-33},{-31,-33},{-34,-20}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-34,-20},{-34,-70}}, color={95,95,95}),
            Polygon(
              points={{-34,-70},{-37,-57},{-31,-57},{-34,-70},{-34,-70}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-65,-39},{-29,-47}},
              lineColor={0,0,0},
              textString="offset"),
            Text(
              extent={{-29,-72},{13,-80}},
              lineColor={0,0,0},
              textString="startTime"),
            Text(
              extent={{-82,92},{-43,76}},
              lineColor={0,0,0},
              textString="y"),
            Text(
              extent={{67,-78},{88,-87}},
              lineColor={0,0,0},
              textString="time"),
            Line(points={{-10,-20},{-10,-70}}, color={95,95,95}),
            Line(points={{-10,88},{-10,-20}}, color={95,95,95}),
            Line(points={{30,88},{30,59}}, color={95,95,95}),
            Line(points={{-10,83},{30,83}}, color={95,95,95}),
            Text(
              extent={{-12,94},{34,85}},
              lineColor={0,0,0},
              textString="period"),
            Line(points={{-44,60},{30,60}}, color={95,95,95}),
            Line(points={{-34,47},{-34,-20}},color={95,95,95}),
            Text(
              extent={{-73,25},{-36,16}},
              lineColor={0,0,0},
              textString="amplitude"),
            Polygon(
              points={{-34,60},{-37,47},{-31,47},{-34,60}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-34,-20},{-37,-7},{-31,-7},{-34,-20},{-34,-20}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-10,83},{-1,85},{-1,81},{-10,83}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{30,83},{22,85},{22,81},{30,83}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(
              points={{-80,-20},{-10,-20},{30,60},{30,-20},{72,60},{72,-20}},
              color={0,0,255},
              thickness=0.5)}),
        Documentation(info="<html>
<p>
The Real output y is a saw tooth signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/SawTooth.png\"
     alt=\"SawTooth.png\">
</p>
</html>"));
    end SawTooth;

    block Trapezoid "Generate trapezoidal signal of type Real"
      parameter Real amplitude=1 "Amplitude of trapezoid";
      parameter Modelica_SIunits.Time rising(final min=0) = 0
        "Rising duration of trapezoid";
      parameter Modelica_SIunits.Time width(final min=0) = 0.5
        "Width duration of trapezoid";
      parameter Modelica_SIunits.Time falling(final min=0) = 0
        "Falling duration of trapezoid";
      parameter Modelica_SIunits.Time period(final min=Modelica_Constants.small,
          start=1) "Time for one period";
      parameter Integer nperiod=-1
        "Number of periods (< 0 means infinite number of periods)";
      parameter Real offset=0 "Offset of output signal";
      parameter Modelica_SIunits.Time startTime=0
        "Output = offset for time < startTime";
      extends Modelica_Blocks_Interfaces.SO;
    protected
      parameter Modelica_SIunits.Time T_rising=rising
        "End time of rising phase within one period";
      parameter Modelica_SIunits.Time T_width=T_rising + width
        "End time of width phase within one period";
      parameter Modelica_SIunits.Time T_falling=T_width + falling
        "End time of falling phase within one period";
      Modelica_SIunits.Time T_start "Start time of current period";
      Integer count "Period count";
    initial algorithm
      count := integer((time - startTime)/period);
      T_start := startTime + count*period;
    equation
      when integer((time - startTime)/period) > pre(count) then
        count = pre(count) + 1;
        T_start = time;
      end when;
      y = offset + (if (time < startTime or nperiod == 0 or (nperiod > 0 and
        count >= nperiod)) then 0 else if (time < T_start + T_rising) then
        amplitude*(time - T_start)/rising else if (time < T_start + T_width)
         then amplitude else if (time < T_start + T_falling) then amplitude*(
        T_start + T_falling - time)/falling else 0);
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-80,68},{-80,-80}}, color={192,192,192}),
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,-70},{82,-70}}, color={192,192,192}),
            Polygon(
              points={{90,-70},{68,-62},{68,-78},{90,-70}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-147,-152},{153,-112}},
              lineColor={0,0,0},
              textString="period=%period"),
            Line(points={{-81,-70},{-60,-70},{-30,40},{9,40},{39,-70},{61,-70},{
                  90,40}}, color={0,0,0})}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Polygon(
              points={{-81,90},{-87,68},{-75,68},{-81,90}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-81,68},{-81,-80}}, color={95,95,95}),
            Line(points={{-91,-70},{81,-70}}, color={95,95,95}),
            Polygon(
              points={{89,-70},{67,-65},{67,-76},{89,-70}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-46,-30},{-48,-41},{-44,-41},{-46,-30}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(
              points={{-46,-30},{-46,-70}},
              color={95,95,95},
              pattern=LinePattern.Solid,
              arrow={Arrow.None,Arrow.None}),
            Polygon(
              points={{-46,-70},{-48,-60},{-44,-60},{-46,-70},{-46,-70}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-80,-46},{-42,-55}},
              lineColor={0,0,0},
              textString="offset"),
            Text(
              extent={{-49,-71},{-6,-81}},
              lineColor={0,0,0},
              textString="startTime"),
            Text(
              extent={{-80,95},{-47,80}},
              lineColor={0,0,0},
              textString="y"),
            Text(
              extent={{66,-78},{89,-89}},
              lineColor={0,0,0},
              textString="time"),
            Line(
              points={{-31,82},{-31,-70}},
              color={95,95,95},
              pattern=LinePattern.Dash),
            Line(
              points={{-11,59},{-11,40}},
              color={95,95,95},
              pattern=LinePattern.Dash),
            Line(
              points={{19,59},{19,40}},
              color={95,95,95},
              pattern=LinePattern.Dash),
            Line(
              points={{39,59},{39,-30}},
              color={95,95,95},
              pattern=LinePattern.Dash),
            Line(points={{-31,76},{59,76}}, color={95,95,95}),
            Line(points={{-31,56},{39,56}}, color={95,95,95}),
            Text(
              extent={{-3,86},{24,77}},
              lineColor={0,0,0},
              textString="period"),
            Text(
              extent={{-11,68},{18,59}},
              lineColor={0,0,0},
              textString="width"),
            Line(
              points={{-43,40},{-11,40}},
              color={95,95,95},
              pattern=LinePattern.Dash),
            Line(
              points={{-40,40},{-40,-30}},
              color={95,95,95},
              pattern=LinePattern.Solid,
              arrow={Arrow.None,Arrow.None}),
            Text(
              extent={{-77,11},{-44,1}},
              lineColor={0,0,0},
              textString="amplitude"),
            Polygon(
              points={{-31,56},{-24,58},{-24,54},{-31,56}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-11,56},{-18,58},{-18,54},{-11,56}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-31,76},{-22,78},{-22,74},{-31,76}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{59,76},{51,78},{51,74},{59,76}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(
              points={{-81,-30},{-31,-30},{-11,40},{19,40},{39,-30},{59,-30},{79,
                  40},{99,40}},
              color={0,0,255},
              thickness=0.5),
            Polygon(
              points={{-40,40},{-42,29},{-38,29},{-40,40}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-40,-30},{-42,-20},{-38,-20},{-40,-30},{-40,-30}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(
              points={{59,84},{59,-30}},
              color={95,95,95},
              pattern=LinePattern.Dash),
            Polygon(
              points={{39,56},{32,58},{32,54},{39,56}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{19,56},{26,58},{26,54},{19,56}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{19,56},{12,58},{12,54},{19,56}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-11,56},{-4,58},{-4,54},{-11,56}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-35,68},{-6,60}},
              lineColor={0,0,0},
              textString="rising"),
            Text(
              extent={{16,68},{44,60}},
              lineColor={0,0,0},
              textString="falling")}),
        Documentation(info="<html>
<p>
The Real output y is a trapezoid signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Trapezoid.png\"
     alt=\"Trapezoid\">
</p>
</html>"));
    end Trapezoid;

    block KinematicPTP
      "Move as fast as possible along a distance within given kinematic constraints"

      parameter Real deltaq[:]={1} "Distance to move";
      parameter Real qd_max[:](each final min=Modelica_Constants.small) = {1}
        "Maximum velocities der(q)";
      parameter Real qdd_max[:](each final min=Modelica_Constants.small) = {1}
        "Maximum accelerations der(qd)";
      parameter Modelica_SIunits.Time startTime=0
        "Time instant at which movement starts";

      extends Modelica_Blocks_Interfaces.MO(
                            final nout=max([size(deltaq, 1); size(qd_max, 1);
            size(qdd_max, 1)]));

    protected
      parameter Real p_deltaq[nout]=(if size(deltaq, 1) == 1 then ones(nout)*
          deltaq[1] else deltaq);
      parameter Real p_qd_max[nout]=(if size(qd_max, 1) == 1 then ones(nout)*
          qd_max[1] else qd_max);
      parameter Real p_qdd_max[nout]=(if size(qdd_max, 1) == 1 then ones(nout)*
          qdd_max[1] else qdd_max);
      Real sd_max;
      Real sdd_max;
      Real sdd;
      Real aux1[nout];
      Real aux2[nout];
      Modelica_SIunits.Time Ta1;
      Modelica_SIunits.Time Ta2;
      Modelica_SIunits.Time Tv;
      Modelica_SIunits.Time Te;
      Boolean noWphase;

    equation
      for i in 1:nout loop
        aux1[i] = p_deltaq[i]/p_qd_max[i];
        aux2[i] = p_deltaq[i]/p_qdd_max[i];
      end for;
      sd_max = 1/max(abs(aux1));
      sdd_max = 1/max(abs(aux2));

      Ta1 = sqrt(1/sdd_max);
      Ta2 = sd_max/sdd_max;
      noWphase = Ta2 >= Ta1;
      Tv = if noWphase then Ta1 else 1/sd_max;
      Te = if noWphase then Ta1 + Ta1 else Tv + Ta2;

      // path-acceleration
      sdd = if time < startTime then 0 else ((if noWphase then (if time < Ta1 +
        startTime then sdd_max else (if time < Te + startTime then -sdd_max else
        0)) else (if time < Ta2 + startTime then sdd_max else (if time < Tv +
        startTime then 0 else (if time < Te + startTime then -sdd_max else 0)))));

      // acceleration
      y = p_deltaq*sdd;
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-80,78},{-80,-82}}, color={192,192,192}),
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,88},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,0},{82,0}}, color={192,192,192}),
            Polygon(
              points={{90,0},{68,8},{68,-8},{90,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(
              points={{-80,0},{-70,0},{-70,70},{-30,70},{-30,0},{20,0},{20,-70},{
                  60,-70},{60,0},{68,0}},
              color={0,0,0},
              thickness=0.25),
            Text(
              extent={{2,80},{80,20}},
              lineColor={192,192,192},
              textString="acc"),
            Text(
              extent={{-150,-150},{150,-110}},
              lineColor={0,0,0},
              textString="deltaq=%deltaq")}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-80,78},{-80,-72}}, color={95,95,95}),
            Polygon(
              points={{-80,91},{-86,71},{-75,71},{-80,91},{-80,91}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,0},{82,0}}, color={95,95,95}),
            Polygon(
              points={{89,0},{68,5},{68,-5},{89,0}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(
              points={{-80,0},{-70,0},{-70,70},{-30,70},{-30,0},{20,0},{20,-70},{
                  60,-70},{60,0},{68,0}},
              color={0,0,255},
              thickness=0.5),
            Text(
              extent={{-73,95},{-16,80}},
              lineColor={0,0,0},
              textString="acceleration"),
            Text(
              extent={{66,20},{88,8}},
              lineColor={0,0,0},
              textString="time")}),
            Documentation(info="<HTML>
<p>
The goal is to move as <b>fast</b> as possible along a distance
<b>deltaq</b>
under given <b>kinematical constraints</b>. The distance can be a positional or
angular range. In robotics such a movement is called <b>PTP</b> (Point-To-Point).
This source block generates the <b>acceleration</b> qdd of this signal
as output:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/KinematicPTP.png\"
     alt=\"KinematicPTP.png\">
</p>

<p>
After integrating the output two times, the position q is
obtained. The signal is constructed in such a way that it is not possible
to move faster, given the <b>maximally</b> allowed <b>velocity</b> qd_max and
the <b>maximally</b> allowed <b>acceleration</b> qdd_max.
</p>
<p>
If several distances are given (vector deltaq has more than 1 element),
an acceleration output vector is constructed such that all signals
are in the same periods in the acceleration, constant velocity
and deceleration phase. This means that only one of the signals
is at its limits whereas the others are synchronized in such a way
that the end point is reached at the same time instant.
</p>

<p>
This element is useful to generate a reference signal for a controller
which controls a drive train or in combination with model
Modelica.Mechanics.Rotational.<b>Accelerate</b> to drive
a flange according to a given acceleration.
</p>

</html>",   revisions="<html>
<p><b>Release Notes:</b></p>
<ul>
<li><i>June 27, 2001</i>
       by Bernhard Bachmann.<br>
       Bug fixed that element is also correct if startTime is not zero.</li>
<li><i>Nov. 3, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Vectorized and moved from Rotational to Blocks.Sources.</li>
<li><i>June 29, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       realized.</li>
</ul>
</html>"));
    end KinematicPTP;

    block KinematicPTP2
      "Move as fast as possible from start to end position within given kinematic constraints with output signals q, qd=der(q), qdd=der(qd)"

      parameter Real q_begin[:]={0} "Start position";
      parameter Real q_end[:]={1} "End position";
      parameter Real qd_max[:](each final min=Modelica_Constants.small) = {1}
        "Maximum velocities der(q)";
      parameter Real qdd_max[:](each final min=Modelica_Constants.small) = {1}
        "Maximum accelerations der(qd)";
      parameter Modelica_SIunits.Time startTime=0
        "Time instant at which movement starts";

      extends Modelica_Blocks.Icons.Block;
      final parameter Integer nout=max([size(q_begin, 1); size(q_end, 1); size(
          qd_max, 1); size(qdd_max, 1)])
        "Number of output signals (= dimension of q, qd, qdd, moving)";
      output Modelica_SIunits.Time endTime
        "Time instant at which movement stops";

      Modelica_Blocks_Interfaces.RealOutput q[nout]
        "Reference position of path planning" annotation (Placement(
            transformation(extent={{100,70},{120,90}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput qd[nout]
        "Reference speed of path planning" annotation (Placement(transformation(
              extent={{100,20},{120,40}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput qdd[nout]
        "Reference acceleration of path planning" annotation (Placement(
            transformation(extent={{100,-40},{120,-20}}, rotation=0)));
      Modelica_Blocks_Interfaces.BooleanOutput moving[nout]
        "= true, if end position not yet reached; = false, if end position reached or axis is completely at rest"
        annotation (Placement(transformation(extent={{100,-90},{120,-70}},
              rotation=0)));

    protected
      parameter Real p_q_begin[nout]=(if size(q_begin, 1) == 1 then ones(nout)*
          q_begin[1] else q_begin);
      parameter Real p_q_end[nout]=(if size(q_end, 1) == 1 then ones(nout)*q_end[
          1] else q_end);
      parameter Real p_qd_max[nout]=(if size(qd_max, 1) == 1 then ones(nout)*
          qd_max[1] else qd_max);
      parameter Real p_qdd_max[nout]=(if size(qdd_max, 1) == 1 then ones(nout)*
          qdd_max[1] else qdd_max);
      parameter Real p_deltaq[nout]=p_q_end - p_q_begin;
      constant Real eps=10*Modelica_Constants.eps;
      Boolean motion_ref;
      Real sd_max_inv;
      Real sdd_max_inv;
      Real sd_max;
      Real sdd_max;
      Real sdd;
      Real aux1[nout];
      Real aux2[nout];
      Modelica_SIunits.Time Ta1;
      Modelica_SIunits.Time Ta2;
      Modelica_SIunits.Time Tv;
      Modelica_SIunits.Time Te;
      Boolean noWphase;
      Modelica_SIunits.Time Ta1s;
      Modelica_SIunits.Time Ta2s;
      Modelica_SIunits.Time Tvs;
      Modelica_SIunits.Time Tes;
      Real sd_max2;
      Real s1;
      Real s2;
      Real s3;
      Real s;
      Real sd;

    equation
      for i in 1:nout loop
        aux1[i] = p_deltaq[i]/p_qd_max[i];
        aux2[i] = p_deltaq[i]/p_qdd_max[i];
      end for;

      sd_max_inv = max(abs(aux1));
      sdd_max_inv = max(abs(aux2));

      if sd_max_inv <= eps or sdd_max_inv <= eps then
        sd_max = 0;
        sdd_max = 0;
        Ta1 = 0;
        Ta2 = 0;
        noWphase = false;
        Tv = 0;
        Te = 0;
        Ta1s = 0;
        Ta2s = 0;
        Tvs = 0;
        Tes = 0;
        sd_max2 = 0;
        s1 = 0;
        s2 = 0;
        s3 = 0;
        s = 0;
      else
        sd_max = 1/max(abs(aux1));
        sdd_max = 1/max(abs(aux2));
        Ta1 = sqrt(1/sdd_max);
        Ta2 = sd_max/sdd_max;
        noWphase = Ta2 >= Ta1;
        Tv = if noWphase then Ta1 else 1/sd_max;
        Te = if noWphase then Ta1 + Ta1 else Tv + Ta2;
        Ta1s = Ta1 + startTime;
        Ta2s = Ta2 + startTime;
        Tvs = Tv + startTime;
        Tes = Te + startTime;
        sd_max2 = sdd_max*Ta1;
        s1 = sdd_max*(if noWphase then Ta1*Ta1 else Ta2*Ta2)/2;
        s2 = s1 + (if noWphase then sd_max2*(Te - Ta1) - (sdd_max/2)*(Te - Ta1)^2
           else sd_max*(Tv - Ta2));
        s3 = s2 + sd_max*(Te - Tv) - (sdd_max/2)*(Te - Tv)*(Te - Tv);

        if time < startTime then
          s = 0;
        elseif noWphase then
          if time < Ta1s then
            s = (sdd_max/2)*(time - startTime)*(time - startTime);
          elseif time < Tes then
            s = s1 + sd_max2*(time - Ta1s) - (sdd_max/2)*(time - Ta1s)*(time -
              Ta1s);
          else
            s = s2;
          end if;
        elseif time < Ta2s then
          s = (sdd_max/2)*(time - startTime)*(time - startTime);
        elseif time < Tvs then
          s = s1 + sd_max*(time - Ta2s);
        elseif time < Tes then
          s = s2 + sd_max*(time - Tvs) - (sdd_max/2)*(time - Tvs)*(time - Tvs);
        else
          s = s3;
        end if;

      end if;

      sd = der(s);
      sdd = der(sd);

      qdd = p_deltaq*sdd;
      qd = p_deltaq*sd;
      q = p_q_begin + p_deltaq*s;
      endTime = Tes;

      // report when axis is moving
      motion_ref = time <= endTime;
      for i in 1:nout loop
        moving[i] = if abs(q_begin[i] - q_end[i]) > eps then motion_ref else
          false;
      end for;

      annotation (
        defaultComponentName="kinematicPTP",
        Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-80,78},{-80,-82}}, color={192,192,192}),
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,88},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,0},{17,0}}, color={192,192,192}),
            Line(
              points={{-80,0},{-70,0},{-70,70},{-50,70},{-50,0},{-15,0},{-15,-70},
                  {5,-70},{5,0},{18,0}},
              color={0,0,0},
              thickness=0.25),
            Text(
              extent={{34,96},{94,66}},
              lineColor={0,0,0},
              textString="q"),
            Text(
              extent={{40,44},{96,14}},
              lineColor={0,0,0},
              textString="qd"),
            Text(
              extent={{32,-18},{99,-44}},
              lineColor={0,0,0},
              textString="qdd"),
            Text(
              extent={{-32,-74},{97,-96}},
              lineColor={0,0,0},
              textString="moving")}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-80,78},{-80,-70}}, color={95,95,95}),
            Polygon(
              points={{-80,94},{-86,74},{-74,74},{-80,94},{-80,94}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,0},{82,0}}, color={95,95,95}),
            Polygon(
              points={{90,0},{68,6},{68,-6},{90,0}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(
              points={{-80,0},{-70,0},{-70,70},{-30,70},{-30,0},{20,0},{20,-70},{
                  60,-70},{60,0},{68,0}},
              color={0,0,255},
              thickness=0.5),
            Text(
              extent={{-72,96},{-15,81}},
              lineColor={0,0,0},
              textString="acceleration"),
            Text(
              extent={{69,18},{91,6}},
              lineColor={0,0,0},
              textString="time")}),
        Documentation(info="<html>
<p>
The goal is to move as <b>fast</b> as possible from start position <b>q_begin</b>
to end position <b>q_end</b>
under given <b>kinematical constraints</b>. The positions can be translational or
rotational definitions (i.e., q_begin/q_end is given). In robotics such a movement is called <b>PTP</b> (Point-To-Point).
This source block generates the <b>position</b> q(t), the
<b>speed</b> qd(t) = der(q), and the <b>acceleration</b> qdd = der(qd)
as output. The signals are constructed in such a way that it is not possible
to move faster, given the <b>maximally</b> allowed <b>velocity</b> qd_max and
the <b>maximally</b> allowed <b>acceleration</b> qdd_max:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/KinematicPTP2.png\"
     alt=\"KinematicPTP2.png\">
</p>

<p>
If vectors q_begin/q_end have more than 1 element,
the output vectors are constructed such that all signals
are in the same periods in the acceleration, constant velocity
and deceleration phase. This means that only one of the signals
is at its limits whereas the others are synchronized in such a way
that the end point is reached at the same time instant.
</p>

<p>
This element is useful to generate a reference signal for a controller
which controls, e.g., a drive train, or to drive
a flange according to a given acceleration.
</p>

</html>",   revisions="<html>
<ul>
<li><i>March 24, 2007</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Non-standard Modelica function \"constrain(..)\" replaced by standard
       Modelica implementation (via internal function position()).<br>
       New output signal \"moving\" added.</li>
<li><i>June 27, 2001</i>
       by Bernhard Bachmann.<br>
       Bug fixed that element is also correct if startTime is not zero.</li>
<li><i>Nov. 3, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Vectorized and moved from Rotational to Blocks.Sources.</li>
<li><i>June 29, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       realized.</li>
</ul>
</html>"));
    end KinematicPTP2;

    block TimeTable
      "Generate a (possibly discontinuous) signal by linear interpolation in a table"

      parameter Real table[:, 2] = fill(0.0, 0, 2)
        "Table matrix (time = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
      parameter Real offset=0 "Offset of output signal";
      parameter Modelica_SIunits.Time startTime=0
        "Output = offset for time < startTime";
      parameter Modelica_SIunits.Time timeScale(
        min=Modelica_Constants.eps)=1 "Time scale of first table column"
        annotation (Evaluate=true);
      extends Modelica_Blocks_Interfaces.SO;
    protected
      Real a "Interpolation coefficients a of actual interval (y=a*x+b)";
      Real b "Interpolation coefficients b of actual interval (y=a*x+b)";
      Integer last(start=1) "Last used lower grid index";
      discrete Modelica_SIunits.Time nextEvent(start=0, fixed=true)
        "Next event instant";
      discrete Real nextEventScaled(start=0, fixed=true)
        "Next scaled event instant";
      Real timeScaled "Scaled time";

      function getInterpolationCoefficients
        "Determine interpolation coefficients and next time event"
        extends Modelica_Icons.Function;
        input Real table[:, 2] "Table for interpolation";
        input Real offset "y-offset";
        input Real startTimeScaled "Scaled time-offset";
        input Real timeScaled "Actual scaled time instant";
        input Integer last "Last used lower grid index";
        input Real TimeEps
          "Relative epsilon to check for identical time instants";
        output Real a "Interpolation coefficients a (y=a*x + b)";
        output Real b "Interpolation coefficients b (y=a*x + b)";
        output Real nextEventScaled "Next scaled event instant";
        output Integer next "New lower grid index";
      protected
        Integer columns=2 "Column to be interpolated";
        Integer ncol=2 "Number of columns to be interpolated";
        Integer nrow=size(table, 1) "Number of table rows";
        Integer next0;
        Real tp;
        Real dt;
      algorithm
        next := last;
        nextEventScaled := timeScaled - TimeEps*abs(timeScaled);
        // in case there are no more time events
        tp := timeScaled + TimeEps*abs(timeScaled) - startTimeScaled;

        if tp < 0.0 then
          // First event not yet reached
          nextEventScaled := startTimeScaled;
          a := 0;
          b := offset;
        elseif nrow < 2 then
          // Special action if table has only one row
          a := 0;
          b := offset + table[1, columns];
        else

          // Find next time event instant. Note, that two consecutive time instants
          // in the table may be identical due to a discontinuous point.
          while next < nrow and tp >= table[next, 1] loop
            next := next + 1;
          end while;

          // Define next time event, if last table entry not reached
          if next < nrow then
            nextEventScaled := startTimeScaled + table[next, 1];
          end if;

          // Determine interpolation coefficients
          next0 := next - 1;
          dt := table[next, 1] - table[next0, 1];
          if dt <= TimeEps*abs(table[next, 1]) then
            // Interpolation interval is not big enough, use "next" value
            a := 0;
            b := offset + table[next, columns];
          else
            a := (table[next, columns] - table[next0, columns])/dt;
            b := offset + table[next0, columns] - a*table[next0, 1];
          end if;
        end if;
        // Take into account startTimeScaled "a*(time - startTime) + b"
        b := b - a*startTimeScaled;
      end getInterpolationCoefficients;
    algorithm
      timeScaled := time/timeScale;
      when {timeScaled >= pre(nextEventScaled),initial()} then
        (a,b,nextEventScaled,last) := getInterpolationCoefficients(
            table,
            offset,
            startTime/timeScale,
            timeScaled,
            last,
            100*Modelica_Constants.eps);
        nextEvent := nextEventScaled*timeScale;
      end when;
    equation
      y = a*timeScaled + b;
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-80,68},{-80,-80}}, color={192,192,192}),
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,-70},{82,-70}}, color={192,192,192}),
            Polygon(
              points={{90,-70},{68,-62},{68,-78},{90,-70}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-48,70},{2,-50}},
              lineColor={255,255,255},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-48,-50},{-48,70},{52,70},{52,-50},{-48,-50},{-48,-20},
                  {52,-20},{52,10},{-48,10},{-48,40},{52,40},{52,70},{2,70},{2,-51}},
                color={0,0,0}),
            Text(
              extent={{-150,-150},{150,-110}},
              lineColor={0,0,0},
              textString="offset=%offset")}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Polygon(
              points={{-80,90},{-85,68},{-74,68},{-80,90}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,68},{-80,-80}}, color={95,95,95}),
            Line(points={{-90,-70},{82,-70}}, color={95,95,95}),
            Polygon(
              points={{88,-70},{68,-65},{68,-74},{88,-70}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-20,90},{30,-30}},
              lineColor={255,255,255},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-20,-30},{-20,90},{80,90},{80,-30},{-20,-30},{-20,0},{
                  80,0},{80,30},{-20,30},{-20,60},{80,60},{80,90},{30,90},{30,-31}},
                color={0,0,0}),
            Text(
              extent={{-70,-42},{-32,-54}},
              lineColor={0,0,0},
              textString="offset"),
            Polygon(
              points={{-31,-30},{-33,-40},{-28,-40},{-31,-30}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-31,-70},{-34,-60},{-29,-60},{-31,-70},{-31,-70}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-31,-32},{-31,-70}}, color={95,95,95}),
            Line(points={{-20,-30},{-20,-70}}, color={95,95,95}),
            Text(
              extent={{-38,-73},{8,-83}},
              lineColor={0,0,0},
              textString="startTime"),
            Line(points={{-20,-30},{-80,-30}}, color={95,95,95}),
            Text(
              extent={{-76,93},{-44,75}},
              lineColor={0,0,0},
              textString="y"),
            Text(
              extent={{66,-78},{90,-88}},
              lineColor={0,0,0},
              textString="time"),
            Text(
              extent={{-15,83},{24,68}},
              lineColor={0,0,0},
              textString="time"),
            Text(
              extent={{33,83},{76,67}},
              lineColor={0,0,0},
              textString="y")}),
            Documentation(info="<HTML>
<p>
This block generates an output signal by <b>linear interpolation</b> in
a table. The time points and function values are stored in a matrix
<strong><code>table[i,j]</code></strong>, where the first column table[:,1] contains the
time points and the second column contains the data to be interpolated.
The table interpolation has the following properties:
</p>
<ul>
<li>The time points need to be <b>monotonically increasing</b>. </li>
<li><b>Discontinuities</b> are allowed, by providing the same
    time point twice in the table. </li>
<li>Values <b>outside</b> of the table range, are computed by
    <b>extrapolation</b> through the last or first two points of the
    table.</li>
<li>If the table has only <b>one row</b>, no interpolation is performed and
    the function value is just returned independently of the
    actual time instant.</li>
<li>Via parameters <strong><code>startTime</code></strong> and <strong><code>offset</code></strong> the curve defined
    by the table can be shifted both in time and in the ordinate value.</li>
<li>The first point in time <strong>always</strong> has to be set to <strong><code>0</code></strong>, e.g.,
    <strong><code>table=[1,1;2,2]</code></strong> is <strong>illegal</strong>. If you want to
    shift the time table in time use the  <strong><code>startTime</code></strong> parameter instead.</li>
<li>The table is implemented in a numerically sound way by
    generating <b>time events</b> at interval boundaries.
    This generates continuously differentiable values for the integrator.</li>
<li>Via parameter <b>timeScale</b> the first column of the table array can
    be scaled, e.g. if the table array is given in hours (instead of seconds)
    <b>timeScale</b> shall be set to 3600.</li>
</ul>
<p>
Example:
</p>
<pre>
   table = [0  0
            1  0
            1  1
            2  4
            3  9
            4 16]
If, e.g., time = 1.0, the output y =  0.0 (before event), 1.0 (after event)
    e.g., time = 1.5, the output y =  2.5,
    e.g., time = 2.0, the output y =  4.0,
    e.g., time = 5.0, the output y = 23.0 (i.e., extrapolation).
</pre>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/TimeTable.png\"
     alt=\"TimeTable.png\">
</p>

</html>",   revisions="<html>
<h4>Release Notes</h4>
<ul>
<li><i>Oct. 21, 2002</i>
       by <a href=\"http://www.robotic.dlr.de/Christian.Schweiger/\">Christian Schweiger</a>:<br>
       Corrected interface from
<pre>
    parameter Real table[:, :]=[0, 0; 1, 1; 2, 4];
</pre>
       to
<pre>
    parameter Real table[:, <b>2</b>]=[0, 0; 1, 1; 2, 4];
</pre>
       </li>
<li><i>Nov. 7, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Realized.</li>
</ul>
</html>"));
    end TimeTable;

    block CombiTimeTable
      "Table look-up with respect to time and linear/periodic extrapolation methods (data from matrix/file)"
      extends Modelica_Blocks_Interfaces.MO(final nout=max([size(columns, 1);
            size(offset, 1)]));
      parameter Boolean tableOnFile=false
        "= true, if table is defined on file or in function usertab"
        annotation (Dialog(group="Table data definition"));
      parameter Real table[:, :] = fill(0.0, 0, 2)
        "Table matrix (time = first column; e.g., table=[0,2])"
        annotation (Dialog(group="Table data definition",enable=not tableOnFile));
      parameter String tableName="NoName"
        "Table name on file or in function usertab (see docu)"
        annotation (Dialog(group="Table data definition",enable=tableOnFile));
      parameter String fileName="NoName" "File where matrix is stored"
        annotation (Dialog(
          group="Table data definition",
          enable=tableOnFile,
          loadSelector(filter="Text files (*.txt);;MATLAB MAT-files (*.mat)",
              caption="Open file in which table is present")));
      parameter Boolean verboseRead=true
        "= true, if info message that file is loading is to be printed"
        annotation (Dialog(group="Table data definition",enable=tableOnFile));
      parameter Integer columns[:]=2:size(table, 2)
        "Columns of table to be interpolated"
        annotation (Dialog(group="Table data interpretation"));
      parameter Modelica_Blocks.Types.Smoothness smoothness=Types.Smoothness.LinearSegments
        "Smoothness of table interpolation"
        annotation (Dialog(group="Table data interpretation"));
      parameter Modelica_Blocks.Types.Extrapolation extrapolation=Types.Extrapolation.LastTwoPoints
        "Extrapolation of data outside the definition range"
        annotation (Dialog(group="Table data interpretation"));
      parameter Real offset[:]={0} "Offsets of output signals"
        annotation (Dialog(group="Table data interpretation"));
      parameter Modelica_SIunits.Time startTime=0
        "Output = offset for time < startTime"
        annotation (Dialog(group="Table data interpretation"));
      parameter Modelica_SIunits.Time timeScale(
        min=Modelica_Constants.eps)=1 "Time scale of first table column"
        annotation (Dialog(group="Table data interpretation"), Evaluate=true);
      final parameter Modelica_SIunits.Time t_min(fixed=false)
        "Minimum abscissa value defined in table";
      final parameter Modelica_SIunits.Time t_max(fixed=false)
        "Maximum abscissa value defined in table";
      final parameter Real t_minScaled(fixed=false)
        "Minimum (scaled) abscissa value defined in table";
      final parameter Real t_maxScaled(fixed=false)
        "Maximum (scaled) abscissa value defined in table";
    protected
      final parameter Real p_offset[nout]=(if size(offset, 1) == 1 then ones(nout)*offset[1] else offset)
        "Offsets of output signals";
      Modelica_Blocks.Types.ExternalCombiTimeTable tableID=
          Types.ExternalCombiTimeTable(
              if tableOnFile then tableName else "NoName",
              if tableOnFile and fileName <> "NoName" and not
            Modelica_Utilities.Strings.isEmpty(fileName) then fileName else
            "NoName",
              table,
              startTime/timeScale,
              columns,
              smoothness,
              extrapolation) "External table object";
      discrete Modelica_SIunits.Time nextTimeEvent(start=0, fixed=true)
        "Next time event instant";
      discrete Real nextTimeEventScaled(start=0, fixed=true)
        "Next scaled time event instant";
      parameter Real tableOnFileRead(fixed=false)
        "= 1, if table was successfully read from file";
      constant Real DBL_MAX = 1.7976931348623158e+308;
      Real timeScaled "Scaled time";

      function readTableData
        "Read table data from ASCII text or MATLAB MAT-file"
        extends Modelica_Icons.Function;
        input Modelica_Blocks.Types.ExternalCombiTimeTable tableID;
        input Boolean forceRead = false
          "= true: Force reading of table data; = false: Only read, if not yet read.";
        output Real readSuccess "Table read success";
        input Boolean verboseRead
          "= true: Print info message; = false: No info message";
        external"C" readSuccess = ModelicaStandardTables_CombiTimeTable_read(tableID, forceRead, verboseRead)
          annotation (Library={"ModelicaStandardTables"});
      end readTableData;

      function getTableValue
        "Interpolate 1-dim. table where first column is time"
        extends Modelica_Icons.Function;
        input Modelica_Blocks.Types.ExternalCombiTimeTable tableID;
        input Integer icol;
        input Modelica_SIunits.Time timeIn;
        discrete input Modelica_SIunits.Time nextTimeEvent;
        discrete input Modelica_SIunits.Time pre_nextTimeEvent;
        input Real tableAvailable
          "Dummy input to ensure correct sorting of function calls";
        output Real y;
        external"C" y = ModelicaStandardTables_CombiTimeTable_getValue(tableID, icol, timeIn, nextTimeEvent, pre_nextTimeEvent)
          annotation (Library={"ModelicaStandardTables"});
        annotation (derivative(
            noDerivative=nextTimeEvent,
            noDerivative=pre_nextTimeEvent,
            noDerivative=tableAvailable) = getDerTableValue);
      end getTableValue;

      function getTableValueNoDer
        "Interpolate 1-dim. table where first column is time (but do not provide a derivative function)"
        extends Modelica_Icons.Function;
        input Modelica_Blocks.Types.ExternalCombiTimeTable tableID;
        input Integer icol;
        input Modelica_SIunits.Time timeIn;
        discrete input Modelica_SIunits.Time nextTimeEvent;
        discrete input Modelica_SIunits.Time pre_nextTimeEvent;
        input Real tableAvailable
          "Dummy input to ensure correct sorting of function calls";
        output Real y;
        external"C" y = ModelicaStandardTables_CombiTimeTable_getValue(tableID, icol, timeIn, nextTimeEvent, pre_nextTimeEvent)
          annotation (Library={"ModelicaStandardTables"});
      end getTableValueNoDer;

      function getDerTableValue
        "Derivative of interpolated 1-dim. table where first column is time"
        extends Modelica_Icons.Function;
        input Modelica_Blocks.Types.ExternalCombiTimeTable tableID;
        input Integer icol;
        input Modelica_SIunits.Time timeIn;
        discrete input Modelica_SIunits.Time nextTimeEvent;
        discrete input Modelica_SIunits.Time pre_nextTimeEvent;
        input Real tableAvailable
          "Dummy input to ensure correct sorting of function calls";
        input Real der_timeIn;
        output Real der_y;
        external"C" der_y = ModelicaStandardTables_CombiTimeTable_getDerValue(tableID, icol, timeIn, nextTimeEvent, pre_nextTimeEvent, der_timeIn)
          annotation (Library={"ModelicaStandardTables"});
      end getDerTableValue;

      function getTableTimeTmin
        "Return minimum time value of 1-dim. table where first column is time"
        extends Modelica_Icons.Function;
        input Modelica_Blocks.Types.ExternalCombiTimeTable tableID;
        input Real tableAvailable
          "Dummy input to ensure correct sorting of function calls";
        output Modelica_SIunits.Time timeMin "Minimum time value in table";
        external"C" timeMin = ModelicaStandardTables_CombiTimeTable_minimumTime(tableID)
          annotation (Library={"ModelicaStandardTables"});
      end getTableTimeTmin;

      function getTableTimeTmax
        "Return maximum time value of 1-dim. table where first column is time"
        extends Modelica_Icons.Function;
        input Modelica_Blocks.Types.ExternalCombiTimeTable tableID;
        input Real tableAvailable
          "Dummy input to ensure correct sorting of function calls";
        output Modelica_SIunits.Time timeMax "Maximum time value in table";
        external"C" timeMax = ModelicaStandardTables_CombiTimeTable_maximumTime(tableID)
          annotation (Library={"ModelicaStandardTables"});
      end getTableTimeTmax;

      function getNextTimeEvent
        "Return next time event value of 1-dim. table where first column is time"
        extends Modelica_Icons.Function;
        input Modelica_Blocks.Types.ExternalCombiTimeTable tableID;
        input Modelica_SIunits.Time timeIn;
        input Real tableAvailable
          "Dummy input to ensure correct sorting of function calls";
        output Modelica_SIunits.Time nextTimeEvent "Next time event in table";
        external"C" nextTimeEvent = ModelicaStandardTables_CombiTimeTable_nextTimeEvent(tableID, timeIn)
          annotation (Library={"ModelicaStandardTables"});
      end getNextTimeEvent;

    initial algorithm
      if tableOnFile then
        tableOnFileRead := readTableData(tableID, false, verboseRead);
      else
        tableOnFileRead := 1.;
      end if;
      t_minScaled := getTableTimeTmin(tableID, tableOnFileRead);
      t_maxScaled := getTableTimeTmax(tableID, tableOnFileRead);
      t_min := t_minScaled*timeScale;
      t_max := t_maxScaled*timeScale;
    equation
      if tableOnFile then
        assert(tableName <> "NoName",
          "tableOnFile = true and no table name given");
      else
        assert(size(table, 1) > 0 and size(table, 2) > 0,
          "tableOnFile = false and parameter table is an empty matrix");
      end if;
      timeScaled = time/timeScale;
      when {timeScaled >= pre(nextTimeEventScaled),initial()} then
        nextTimeEventScaled = getNextTimeEvent(tableID, timeScaled, tableOnFileRead);
        if (nextTimeEventScaled < DBL_MAX) then
          nextTimeEvent = nextTimeEventScaled*timeScale;
        else
          nextTimeEvent = DBL_MAX;
        end if;
      end when;
      if smoothness == Modelica_Blocks.Types.Smoothness.ConstantSegments then
        for i in 1:nout loop
          y[i] = p_offset[i] + getTableValueNoDer(tableID, i, timeScaled, nextTimeEventScaled, pre(nextTimeEventScaled), tableOnFileRead);
        end for;
      else
        for i in 1:nout loop
          y[i] = p_offset[i] + getTableValue(tableID, i, timeScaled, nextTimeEventScaled, pre(nextTimeEventScaled), tableOnFileRead);
        end for;
      end if;
      annotation (
        Documentation(info="<HTML>
<p>
This block generates an output signal y[:] by <b>linear interpolation</b> in
a table. The time points and function values are stored in a matrix
<b>table[i,j]</b>, where the first column table[:,1] contains the
time points and the other columns contain the data to be interpolated.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/CombiTimeTable.png\"
     alt=\"CombiTimeTable.png\">
</p>

<p>
Via parameter <b>columns</b> it can be defined which columns of the
table are interpolated. If, e.g., columns={2,4}, it is assumed that
2 output signals are present and that the first output is computed
by interpolation of column 2 and the second output is computed
by interpolation of column 4 of the table matrix.
The table interpolation has the following properties:
</p>
<ul>
<li>The time points need to be <b>strictly increasing</b> if smoothness
    is ContinuousDerivative, otherwise <b>monotonically increasing</b>.</li>
<li><b>Discontinuities</b> are allowed, by providing the same
    time point twice in the table. </li>
<li>Values <b>outside</b> of the table range, are computed by
    extrapolation according to the setting of parameter
    <b>extrapolation</b>:
<pre>
  extrapolation = 1: hold the first or last value of the table,
                     if outside of the table scope.
                = 2: extrapolate by using the derivative at the first/last table
                     points if outside of the table scope.
                     (If smoothness is LinearSegments or ConstantSegments
                     this means to extrapolate linearly through the first/last
                     two table points.).
                = 3: periodically repeat the table data
                     (periodical function).
                = 4: no extrapolation, i.e. extrapolation triggers an error
</pre></li>
<li>Via parameter <b>smoothness</b> it is defined how the data is interpolated:
<pre>
  smoothness = 1: linear interpolation
             = 2: smooth interpolation with Akima-splines such
                  that der(y) is continuous, also if extrapolated.
             = 3: constant segments
</pre></li>
<li>If the table has only <b>one row</b>, no interpolation is performed and
    the table values of this row are just returned.</li>
<li>Via parameters <b>startTime</b> and <b>offset</b> the curve defined
    by the table can be shifted both in time and in the ordinate value.
    The time instants stored in the table are therefore <b>relative</b>
    to <b>startTime</b>.
    If time &lt; startTime, no interpolation is performed and the offset
    is used as ordinate value for all outputs.</li>
<li>The table is implemented in a numerically sound way by
    generating <b>time events</b> at interval boundaries.
    This generates continuously differentiable values for the integrator.</li>
<li>Via parameter <b>timeScale</b> the first column of the table array can
    be scaled, e.g. if the table array is given in hours (instead of seconds)
    <b>timeScale</b> shall be set to 3600.</li>
<li>For special applications it is sometimes needed to know the minimum
    and maximum time instant defined in the table as a parameter. For this
    reason parameters <b>t_min</b>/<b>t_minScaled</b> and
    <b>t_max</b>/<b>t_maxScaled</b> are provided and can be
    accessed from the outside of the table object. Whereas <b>t_min</b> and
    <b>t_max</b> define the scaled abscissa values (using parameter
    <b>timeScale</b>) in SIunits.Time, <b>t_minScaled</b> and
    <b>t_maxScaled</b> define the unitless original abscissa values of
    the table.</li>
</ul>
<p>
Example:
</p>
<pre>
   table = [0  0
            1  0
            1  1
            2  4
            3  9
            4 16]; extrapolation = 3 (default)
If, e.g., time = 1.0, the output y =  0.0 (before event), 1.0 (after event)
    e.g., time = 1.5, the output y =  2.5,
    e.g., time = 2.0, the output y =  4.0,
    e.g., time = 5.0, the output y = 23.0 (i.e., extrapolation via last 2 points).
</pre>
<p>
The table matrix can be defined in the following ways:
</p>
<ol>
<li> Explicitly supplied as <b>parameter matrix</b> \"table\",
     and the other parameters have the following values:
<pre>
   tableName is \"NoName\" or has only blanks,
   fileName  is \"NoName\" or has only blanks.
</pre></li>
<li> <b>Read</b> from a <b>file</b> \"fileName\" where the matrix is stored as
      \"tableName\". Both ASCII and MAT-file format is possible.
      (The ASCII format is described below).
      The MAT-file format comes in four different versions: v4, v6, v7 and v7.3.
      The library supports at least v4, v6 and v7 whereas v7.3 is optional.
      It is most convenient to generate the MAT-file from FreeMat or MATLAB&reg;
      by command
<pre>
   save tables.mat tab1 tab2 tab3
</pre>
      or Scilab by command
<pre>
   savematfile tables.mat tab1 tab2 tab3
</pre>
      when the three tables tab1, tab2, tab3 should be used from the model.<br>
      Note, a fileName can be defined as URI by using the helper function
      <a href=\"modelica://Modelica.Utilities.Files.loadResource\">loadResource</a>.</li>
<li>  Statically stored in function \"usertab\" in file \"usertab.c\".
      The matrix is identified by \"tableName\". Parameter
      fileName = \"NoName\" or has only blanks. Row-wise storage is always to be
      preferred as otherwise the table is reallocated and transposed.</li>
</ol>
<p>
When the constant \"NO_FILE_SYSTEM\" is defined, all file I/O related parts of the
source code are removed by the C-preprocessor, such that no access to files takes place.
</p>
<p>
If tables are read from an ASCII-file, the file needs to have the
following structure (\"-----\" is not part of the file content):
</p>
<pre>
-----------------------------------------------------
#1
double tab1(6,2)   # comment line
  0   0
  1   0
  1   1
  2   4
  3   9
  4  16
double tab2(6,2)   # another comment line
  0   0
  2   0
  2   2
  4   8
  6  18
  8  32
-----------------------------------------------------
</pre>
<p>
Note, that the first two characters in the file need to be
\"#1\" (a line comment defining the version number of the file format).
Afterwards, the corresponding matrix has to be declared
with type (= \"double\" or \"float\"), name and actual dimensions.
Finally, in successive rows of the file, the elements of the matrix
have to be given. The elements have to be provided as a sequence of
numbers in row-wise order (therefore a matrix row can span several
lines in the file and need not start at the beginning of a line).
Numbers have to be given according to C syntax (such as 2.3, -2, +2.e4).
Number separators are spaces, tab (\t), comma (,), or semicolon (;).
Several matrices may be defined one after another. Line comments start
with the hash symbol (#) and can appear everywhere.
Other characters, like trailing non comments, are not allowed in the file.
</p>
<p>
MATLAB is a registered trademark of The MathWorks, Inc.
</p>
</html>",   revisions="<html>
<p><b>Release Notes:</b></p>
<ul>
<li><i>April 09, 2013</i>
       by Thomas Beutlich:<br>
       Implemented as external object.</li>
<li><i>March 31, 2001</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Used CombiTableTime as a basis and added the
       arguments <b>extrapolation, columns, startTime</b>.
       This allows periodic function definitions.</li>
</ul>
</html>"),
        Icon(
        coordinateSystem(preserveAspectRatio=true,
          extent={{-100.0,-100.0},{100.0,100.0}},
          initialScale=0.1),
          graphics={
        Polygon(visible=true,
          lineColor={192,192,192},
          fillColor={192,192,192},
          fillPattern=FillPattern.Solid,
          points={{-80.0,90.0},{-88.0,68.0},{-72.0,68.0},{-80.0,90.0}}),
        Line(visible=true,
          points={{-80.0,68.0},{-80.0,-80.0}},
          color={192,192,192}),
        Line(visible=true,
          points={{-90.0,-70.0},{82.0,-70.0}},
          color={192,192,192}),
        Polygon(visible=true,
          lineColor={192,192,192},
          fillColor={192,192,192},
          fillPattern=FillPattern.Solid,
          points={{90.0,-70.0},{68.0,-62.0},{68.0,-78.0},{90.0,-70.0}}),
        Rectangle(visible=true,
          lineColor={255,255,255},
          fillColor={255,215,136},
          fillPattern=FillPattern.Solid,
          extent={{-48.0,-50.0},{2.0,70.0}}),
        Line(visible=true,
          points={{-48.0,-50.0},{-48.0,70.0},{52.0,70.0},{52.0,-50.0},{-48.0,-50.0},{-48.0,-20.0},{52.0,-20.0},{52.0,10.0},{-48.0,10.0},{-48.0,40.0},{52.0,40.0},{52.0,70.0},{2.0,70.0},{2.0,-51.0}})}),
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,68},{-80,-80}}, color={95,95,95}),
            Line(points={{-90,-70},{82,-70}}, color={95,95,95}),
            Polygon(
              points={{90,-70},{68,-62},{68,-78},{90,-70}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-20,90},{20,-30}},
              lineColor={255,255,255},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-20,-30},{-20,90},{80,90},{80,-30},{-20,-30},{-20,0},{
                  80,0},{80,30},{-20,30},{-20,60},{80,60},{80,90},{20,90},{20,-30}},
                color={0,0,0}),
            Text(
              extent={{-71,-42},{-32,-54}},
              lineColor={0,0,0},
              textString="offset"),
            Polygon(
              points={{-31,-30},{-33,-40},{-28,-40},{-31,-30}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-31,-70},{-34,-60},{-29,-60},{-31,-70},{-31,-70}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-31,-31},{-31,-70}}, color={95,95,95}),
            Line(points={{-20,-30},{-20,-70}}, color={95,95,95}),
            Text(
              extent={{-42,-74},{6,-84}},
              lineColor={0,0,0},
              textString="startTime"),
            Line(points={{-20,-30},{-80,-30}}, color={95,95,95}),
            Text(
              extent={{-73,93},{-44,74}},
              lineColor={0,0,0},
              textString="y"),
            Text(
              extent={{66,-81},{92,-92}},
              lineColor={0,0,0},
              textString="time"),
            Text(
              extent={{-19,83},{20,68}},
              lineColor={0,0,0},
              textString="time"),
            Text(
              extent={{21,82},{50,68}},
              lineColor={0,0,0},
              textString="y[1]"),
            Line(points={{50,90},{50,-30}}, color={0,0,0}),
            Line(points={{80,0},{100,0}}, color={0,0,255}),
            Text(
              extent={{34,-30},{71,-42}},
              textString="columns",
              lineColor={0,0,255}),
            Text(
              extent={{51,82},{80,68}},
              lineColor={0,0,0},
              textString="y[2]")}));
    end CombiTimeTable;

    block BooleanConstant "Generate constant signal of type Boolean"
      parameter Boolean k=true "Constant output value";
      extends Modelica_Blocks_Interfaces.partialBooleanSource;

    equation
      y = k;
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={Line(points={{-80,0},{80,0}}, color={0,0,0}),
              Text(
              extent={{-150,-140},{150,-110}},
              lineColor={0,0,0},
              textString="%k")}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(
              points={{-70,0},{80,0}},
              color={0,0,255},
              thickness=0.5),
            Text(
              extent={{-69,20},{-49,0}},
              lineColor={0,0,0},
              textString="k"),
            Text(
              extent={{-96,6},{-76,-4}},
              lineColor={0,0,0},
              textString="true"),
            Text(
              extent={{-98,-58},{-72,-68}},
              lineColor={0,0,0},
              textString="false")}),
          Documentation(info="<html>
<p>
The Boolean output y is a constant signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/BooleanConstant.png\"
     alt=\"BooleanConstant.png\">
</p>
</html>"));
    end BooleanConstant;

    block BooleanStep "Generate step signal of type Boolean"
      parameter Modelica_SIunits.Time startTime=0 "Time instant of step start";
      parameter Boolean startValue=false "Output before startTime";

      extends Modelica_Blocks_Interfaces.partialBooleanSource;
    equation
      y = if time >= startTime then not startValue else startValue;
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                100}}), graphics={
            Line(
              visible=not startValue,
              points={{-80,-70},{0,-70},{0,50},{80,50}},
              color={0,0,0}),
            Line(
              visible=startValue,
              points={{-80,50},{0,50},{0,-70},{68,-70}},
              color={0,0,0}),
            Text(
              extent={{-150,-140},{150,-110}},
              lineColor={0,0,0},
              textString="%startTime")}),
        Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                100,100}}), graphics={Line(
                points={{-80,-70},{0,-70},{0,50},{80,50}},
                color={0,0,255},
                thickness=0.5),Text(
                extent={{-15,-74},{20,-82}},
                lineColor={0,0,0},
                textString="startTime"),Polygon(
                points={{2,50},{-80,50},{2,50}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),Text(
                extent={{-66,62},{-22,48}},
                lineColor={0,0,0},
                textString="not startValue"),Text(
                extent={{-68,-58},{-36,-72}},
                lineColor={0,0,0},
                textString="startValue")}),
        Documentation(info="<html>
<p>
The Boolean output y is a step signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/BooleanStep.png\"
     alt=\"BooleanStep.png\">
</p>
</html>"));
    end BooleanStep;

    block BooleanPulse "Generate pulse signal of type Boolean"

      parameter Real width(
        final min=Modelica_Constants.small,
        final max=100) = 50 "Width of pulse in % of period";
      parameter Modelica_SIunits.Time period(final min=Modelica_Constants.small,
          start=1) "Time for one period";
      parameter Modelica_SIunits.Time startTime=0 "Time instant of first pulse";
      extends Modelica_Blocks_Interfaces.partialBooleanSource;

    protected
      parameter Modelica_SIunits.Time Twidth=period*width/100
        "width of one pulse" annotation (HideResult=true);
      discrete Modelica_SIunits.Time pulsStart "Start time of pulse"
        annotation (HideResult=true);
    initial equation
      pulsStart = startTime;
    equation
      when sample(startTime, period) then
        pulsStart = time;
      end when;
      y = time >= pulsStart and time < pulsStart + Twidth;
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={Text(
              extent={{-150,-140},{150,-110}},
              lineColor={0,0,0},
              textString="%period"), Line(points={{-80,-70},{-40,-70},{-40,44},{0,
                  44},{0,-70},{40,-70},{40,44},{79,44}}, color={0,0,0})}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Text(
              extent={{-60,-74},{-19,-82}},
              lineColor={0,0,0},
              textString="startTime"),
            Line(
              points={{-78,-70},{-40,-70},{-40,20},{20,20},{20,-70},{50,-70},{50,
                  20},{100,20}},
              color={0,0,255},
              thickness=0.5),
            Line(points={{-40,61},{-40,21}}, color={95,95,95}),
            Line(points={{20,44},{20,20}}, color={95,95,95}),
            Line(points={{50,58},{50,20}}, color={95,95,95}),
            Line(points={{-40,53},{50,53}}, color={95,95,95}),
            Line(points={{-40,35},{20,35}}, color={95,95,95}),
            Text(
              extent={{-30,65},{16,55}},
              lineColor={0,0,0},
              textString="period"),
            Text(
              extent={{-33,47},{14,37}},
              lineColor={0,0,0},
              textString="width"),
            Line(points={{-70,20},{-41,20}}, color={95,95,95}),
            Polygon(
              points={{-40,35},{-31,37},{-31,33},{-40,35}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{20,35},{12,37},{12,33},{20,35}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-40,53},{-31,55},{-31,51},{-40,53}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{50,53},{42,55},{42,51},{50,53}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-95,26},{-66,17}},
              lineColor={0,0,0},
              textString="true"),
            Text(
              extent={{-96,-60},{-75,-69}},
              lineColor={0,0,0},
              textString="false")}),
          Documentation(info="<html>
<p>
The Boolean output y is a pulse signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Pulse.png\"
     alt=\"Pulse.png\">
</p>
</html>"));
    end BooleanPulse;

    block SampleTrigger "Generate sample trigger signal"
      parameter Modelica_SIunits.Time period(final min=Modelica_Constants.small,
          start=0.01) "Sample period";
      parameter Modelica_SIunits.Time startTime=0
        "Time instant of first sample trigger";
      extends Modelica_Blocks_Interfaces.partialBooleanSource;

    equation
      y = sample(startTime, period);
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-60,-70},{-60,70}}, color={0,0,0}),
            Line(points={{-20,-70},{-20,70}}, color={0,0,0}),
            Line(points={{20,-70},{20,70}}, color={0,0,0}),
            Line(points={{60,-70},{60,70}}, color={0,0,0}),
            Text(
              extent={{-150,-140},{150,-110}},
              lineColor={0,0,0},
              textString="%period")}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Text(
              extent={{-51,-72},{-11,-81}},
              lineColor={0,0,0},
              textString="startTime"),
            Line(points={{-30,47},{-30,19}}, color={95,95,95}),
            Line(points={{0,47},{0,18}}, color={95,95,95}),
            Line(points={{-30,41},{0,41}}, color={95,95,95}),
            Text(
              extent={{-37,61},{9,49}},
              lineColor={0,0,0},
              textString="period"),
            Line(points={{-73,19},{-30,19}}, color={95,95,95}),
            Polygon(
              points={{-30,41},{-21,43},{-21,39},{-30,41}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{0,41},{-8,43},{-8,39},{0,41}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-91,23},{-71,13}},
              lineColor={0,0,0},
              textString="true"),
            Text(
              extent={{-90,-59},{-70,-68}},
              lineColor={0,0,0},
              textString="false"),
            Line(
              points={{0,-70},{0,19}},
              color={0,0,255},
              thickness=0.5),
            Line(
              points={{-30,-70},{-30,19}},
              color={0,0,255},
              thickness=0.5),
            Line(
              points={{30,-70},{30,19}},
              color={0,0,255},
              thickness=0.5),
            Line(
              points={{60,-70},{60,19}},
              color={0,0,255},
              thickness=0.5)}),
          Documentation(info="<html>
<p>
The Boolean output y is a trigger signal where the output y is only <b>true</b>
at sample times (defined by parameter <b>period</b>) and is otherwise
<b>false</b>.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/SampleTrigger.png\"
     alt=\"SampleTrigger.png\">
</p>
</html>"));
    end SampleTrigger;

    block BooleanTable
      "Generate a Boolean output signal based on a vector of time instants"

      parameter Boolean startValue=false
        "Start value of y. At time = table[1], y changes to 'not startValue'";
      parameter Modelica_SIunits.Time table[:]={0,1}
        "Vector of time points. At every time point, the output y gets its opposite value (e.g., table={0,1})";
      extends Modelica_Blocks_Interfaces.partialBooleanSource;

    protected
      function getFirstIndex "Get first index of table and check table"
        extends Modelica_Icons.Function;
        input Real table[:] "Vector of time instants";
        input Modelica_SIunits.Time simulationStartTime "Simulation start time";
        input Boolean startValue "Value of y for y < table[1]";
        output Integer index "First index to be used";
        output Modelica_SIunits.Time nextTime "Time instant of first event";
        output Boolean y "Value of y at simulationStartTime";
      protected
        Modelica_SIunits.Time t_last;
        Integer j;
        Integer n=size(table, 1) "Number of table points";
      algorithm
        if size(table, 1) == 0 then
          index := 0;
          nextTime := -Modelica_Constants.inf;
          y := startValue;
        elseif size(table, 1) == 1 then
          index := 1;
          if table[1] > simulationStartTime then
            nextTime := table[1];
            y := startValue;
          else
            nextTime := simulationStartTime;
            y := startValue;
          end if;
        else

          // Check whether time values are strict monotonically increasing
          t_last := table[1];
          for i in 2:n loop
            assert(table[i] > t_last,
              "Time values of table not strict monotonically increasing: table["
               + String(i - 1) + "] = " + String(table[i - 1]) + "table[" +
              String(i) + "] = " + String(table[i]));
          end for;

          // Determine first index in table
          j := 1;
          y := startValue;
          while j < n and table[j] <= simulationStartTime loop
            y := not y;
            j := j + 1;
          end while;

          if j == 1 then
            nextTime := table[1];
            y := startValue;
          elseif j == n and table[n] <= simulationStartTime then
            nextTime := simulationStartTime - 1;
            y := not y;
          else
            nextTime := table[j];
          end if;

          index := j;
        end if;
      end getFirstIndex;

      parameter Integer n=size(table, 1) "Number of table points";
      Modelica_SIunits.Time nextTime;
      Integer index "Index of actual table entry";
    initial algorithm
      (index,nextTime,y) := getFirstIndex(
          table,
          time,
          startValue);
    algorithm
      when time >= pre(nextTime) and n > 0 then
        if index < n then
          index := index + 1;
          nextTime := table[index];
          y := not y;
        elseif index == n then
          index := index + 1;
          y := not y;
        end if;
      end when;
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                100}}), graphics={Rectangle(
              extent={{-18,70},{32,-50}},
              lineColor={255,255,255},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid), Line(points={{-18,-50},{-18,70},{32,
                  70},{32,-50},{-18,-50},{-18,-20},{32,-20},{32,10},{-18,10},{-18,
                  40},{32,40},{32,70},{32,70},{32,-51}}, color={0,0,0})}),
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}),graphics={Rectangle(
                extent={{-34,66},{16,-54}},
                lineColor={255,255,255},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),Line(points={{-34,-54},{-34,66},{
              16,66},{16,-54},{-34,-54},{-34,-24},{16,-24},{16,6},{-34,6},{-34,36},
              {16,36},{16,66},{16,66},{16,-55}}, color={0,0,0}),Text(
                extent={{-29,59},{10,44}},
                lineColor={0,0,0},
                textString="time")}),
        Documentation(info="<html>
<p>
The Boolean output y is a signal defined by parameter vector <b>table</b>.
In the vector time points are stored. At every time point, the output y
changes its value to the negated value of the previous one.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/BooleanTable.png\"
     alt=\"BooleanTable.png\">
</p>
</html>"));
    end BooleanTable;

    block RadioButtonSource "Boolean signal source that mimics a radio button"

      parameter Modelica_SIunits.Time buttonTimeTable[:]={0,1}
        "Time instants where button is pressed";
      input Boolean reset[:]={false}
        "Reset button to false, if an element of reset becomes true"
        annotation (Dialog(group="Time varying expressions"));

      Modelica_Blocks_Interfaces.BooleanOutput on(start=false, fixed=true)
        annotation (Placement(transformation(extent={{100,-15},{130,15}},
              rotation=0)));
    protected
      Modelica_Blocks.Sources.BooleanTable table(table=buttonTimeTable);
      parameter Integer nReset=size(reset, 1);
      Boolean pre_reset[nReset];
    initial equation
      pre(pre_reset) = fill(false, nReset);
      pre(reset) = fill(false, nReset);
    algorithm
      pre_reset := pre(reset);
      when pre_reset then
        on := false;
      end when;

      when change(table.y) then
        on := true;
      end when;

      annotation (Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            initialScale=0.06), graphics={Rectangle(
              extent={{-100,-100},{100,100}},
              borderPattern=BorderPattern.Raised,
              fillColor=DynamicSelect({192,192,192}, if on > 0.5 then {0,255,0}
                   else {192,192,192}),
              fillPattern=DynamicSelect(FillPattern.Solid, if on > 0.5 then
                  FillPattern.Solid else FillPattern.Solid),
              lineColor={128,128,128},
              lineThickness=5.0), Text(
              extent={{-300,110},{300,175}},
              lineColor={0,0,255},
              textString="%name")}), Documentation(info="<html>
<p>
Boolean signal source that mimics a radio button:
Via a table, a radio button is pressed (i.e., the output 'on' is set to true) and is reset when an element of the Boolean vector
'reset' becomes true. If both appear at the same time instant, setting
the button according to the table has a higher priority as resetting
the button. Example:
</p>

<pre>
  RadioButtonSource start(buttonTimeTable={1,3}, reset={stop.on});
  RadioButtonSource stop (buttonTimeTable={2,4}, reset={start.on});
</pre>

<p>
The \"start\" button is pressed at time=1 s and time=3 s,
whereas the \"stop\" button is pressed at time=2 s and time=4 s.
This gives the following result:
</p>

<blockquote>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/RadioButtonSource.png\"
     alt=\"RadioButtonSource.png\">
</blockquote>

<p>
This example is also available in
<a href=\"modelica://Modelica.Blocks.Examples.Interaction1\">Modelica.Blocks.Examples.Interaction1</a>
</p>

</html>"));
    end RadioButtonSource;

    block IntegerConstant "Generate constant signal of type Integer"
      parameter Integer k(start=1) "Constant output value";
      extends Modelica_Blocks_Interfaces.IntegerSO;

    equation
      y = k;
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                100}}), graphics={
            Line(points={{-80,68},{-80,-80}}, color={192,192,192}),
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,-70},{82,-70}}, color={192,192,192}),
            Polygon(
              points={{90,-70},{68,-62},{68,-78},{90,-70}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,0},{80,0}}, color={0,0,0}),
            Text(
              extent={{-150,-150},{150,-110}},
              lineColor={0,0,0},
              textString="k=%k")}),
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={Polygon(
                points={{-80,90},{-86,68},{-74,68},{-80,90}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),Line(points={{-80,68},{-80,-80}},
              color={95,95,95}),Line(
                points={{-80,0},{80,0}},
                color={0,0,255},
                thickness=0.5),Line(points={{-90,-70},{82,-70}}, color={95,95,95}),
              Polygon(
                points={{90,-70},{68,-62},{68,-78},{90,-70}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),Text(
                extent={{-81,92},{-38,74}},
                lineColor={0,0,0},
                textString="y"),Text(
                extent={{66,-82},{94,-94}},
                lineColor={0,0,0},
                textString="time"),Text(
                extent={{-101,8},{-81,-12}},
                lineColor={0,0,0},
                textString="k")}),
        Documentation(info="<html>
<p>
The Integer output y is a constant signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/IntegerConstant.png\"
     alt=\"IntegerConstant.png\">
</p>
</html>"));
    end IntegerConstant;

    block IntegerStep "Generate step signal of type Integer"
      parameter Integer height=1 "Height of step";
      extends Modelica_Blocks_Interfaces.IntegerSignalSource;
    equation
      y = offset + (if time < startTime then 0 else height);
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                100}}), graphics={
            Line(points={{-80,68},{-80,-80}}, color={192,192,192}),
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,-70},{82,-70}}, color={192,192,192}),
            Polygon(
              points={{90,-70},{68,-62},{68,-78},{90,-70}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-70},{0,-70},{0,50},{80,50}}, color={0,0,0}),
            Text(
              extent={{-150,-150},{150,-110}},
              lineColor={0,0,0},
              textString="startTime=%startTime")}),
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={Polygon(
                points={{-80,88},{-86,68},{-74,68},{-80,88}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),Line(points={{-80,68},{-80,-80}},
              color={95,95,95}),Line(
                points={{-80,-18},{0,-18},{0,50},{80,50}},
                color={0,0,255},
                thickness=0.5),Line(points={{-90,-70},{82,-70}}, color={95,95,95}),
              Polygon(
                points={{90,-70},{70,-66},{70,-74},{90,-70}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),Text(
                extent={{66,-78},{92,-88}},
                lineColor={0,0,0},
                textString="time"),Text(
                extent={{-21,-76},{26,-88}},
                lineColor={0,0,0},
                textString="startTime"),Line(points={{0,-17},{0,-71}}, color={95,
              95,95}),Text(
                extent={{-60,-36},{-12,-48}},
                lineColor={0,0,0},
                textString="offset"),Line(points={{-13,50},{-13,-17}}, color={95,
              95,95}),Polygon(
                points={{2,50},{-19,50},{2,50}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),Polygon(
                points={{-13,-17},{-16,-4},{-10,-4},{-13,-17},{-13,-17}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),Polygon(
                points={{-13,50},{-16,37},{-9,37},{-13,50}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),Text(
                extent={{-58,22},{-12,10}},
                lineColor={0,0,0},
                textString="height"),Polygon(
                points={{-13,-69},{-16,-56},{-10,-56},{-13,-69},{-13,-69}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),Line(points={{-13,-18},{-13,-70}},
              color={95,95,95}),Polygon(
                points={{-13,-18},{-16,-31},{-9,-31},{-13,-18}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),Text(
                extent={{-78,96},{-44,80}},
                lineColor={0,0,0},
                textString="y")}),
        Documentation(info="<html>
<p>
The Integer output y is a step signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/IntegerStep.png\"
     alt=\"IntegerStep.png\">
</p>
</html>"));
    end IntegerStep;

    block IntegerTable
      "Generate an Integer output signal based on a table matrix with [time, yi] values"

      parameter Real table[:, 2]=fill(
            0,
            0,
            2) "Table matrix (first column: time; second column: y)";

      extends Modelica_Blocks_Interfaces.IntegerSO;

    protected
      function getFirstIndex "Get first index of table and check table"
        extends Modelica_Icons.Function;
        input Real table[:, 2] "Table matrix";
        input Modelica_SIunits.Time simulationStartTime "Simulation start time";
        output Integer index "First index to be used";
        output Modelica_SIunits.Time nextTime "Time instant of first event";
        output Integer y "Value of y at simulationStartTime";
      protected
        Modelica_SIunits.Time t_last;
        Integer j;
        Integer n=size(table, 1) "Number of table points";
      algorithm
        if size(table, 1) == 0 then
          index := 0;
          nextTime := simulationStartTime - 1;
          y := 0;
        else
          // Check whether time values are strict monotonically increasing
          t_last := table[1, 1];
          for i in 2:n loop
            assert(table[i, 1] > t_last,
              "Time values of table not strict monotonically increasing: table["
               + String(i - 1) + ",1] = " + String(table[i - 1, 1]) + "table[" +
              String(i) + ",1] = " + String(table[i, 1]));
          end for;

          // Check that all values in the second column are Integer values
          for i in 1:n loop
            assert(rem(table[i, 2], 1) == 0.0,
              "Table value is not an Integer: table[" + String(i) + ",2] = " +
              String(table[i, 2]));
          end for;

          // Determine index in table for "nextTime"
          j := 1;
          y := integer(table[1, 2]);
          while j < n and table[j, 1] <= simulationStartTime loop
            j := j + 1;
          end while;

          if j == 1 then
            nextTime := table[1, 1];
            y := integer(table[1, 2]);
          elseif j == n and table[n, 1] <= simulationStartTime then
            nextTime := simulationStartTime - 1;
            y := integer(table[n, 2]);
          else
            nextTime := table[j, 1];
            y := integer(table[j - 1, 2]);
          end if;

          index := j;
        end if;
      end getFirstIndex;

      parameter Integer n=size(table, 1) "Number of table points";
      Modelica_SIunits.Time nextTime;
      Integer index "Index of actual table entry";
    initial algorithm
      (index,nextTime,y) := getFirstIndex(table, time);
    equation
      assert(size(table, 1) > 0, "No table values defined.");
      when time >= pre(nextTime) then
        y = integer(table[pre(index), 2]);
        index = pre(index) + 1;
        nextTime = if index <= n then table[index, 1] else pre(nextTime) - 1;
      end when;
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                100}}), graphics={
            Line(points={{-80,64},{-80,-84}}, color={192,192,192}),
            Polygon(
              points={{-80,86},{-88,64},{-72,64},{-80,86}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,-74},{82,-74}}, color={192,192,192}),
            Polygon(
              points={{90,-74},{68,-66},{68,-82},{90,-74}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-46,68},{4,-52}},
              lineColor={255,255,255},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-46,-52},{-46,68},{54,68},{54,-52},{-46,-52},{-46,-22},
                  {54,-22},{54,8},{-46,8},{-46,38},{54,38},{54,68},{4,68},{4,-53}},
                color={0,0,0})}),
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}),graphics={Rectangle(
                extent={{-40,60},{10,-60}},
                lineColor={255,255,255},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),Line(points={{-40,-60},{-40,60},{
              60,60},{60,-60},{-40,-60},{-40,-30},{60,-30},{60,0},{-40,0},{-40,30},
              {60,30},{60,60},{10,60},{10,-61}}, color={0,0,0}),Text(
                extent={{-35,53},{4,38}},
                lineColor={0,0,0},
                textString="time"),Text(
                extent={{13,53},{56,37}},
                lineColor={0,0,0},
                textString="y"),Text(
                extent={{66,-88},{90,-98}},
                lineColor={0,0,0},
                textString="time"),Polygon(
                points={{88,-80},{68,-75},{68,-84},{88,-80}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),Line(points={{-90,-80},{82,-80}},
              color={95,95,95}),Line(points={{-80,58},{-80,-90}}, color={95,95,95}),
              Polygon(
                points={{-80,80},{-85,58},{-74,58},{-80,80}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),Text(
                extent={{-76,83},{-44,65}},
                lineColor={0,0,0},
                textString="y")}),
        Documentation(info="<html>

<p>
This block generates an Integer output signal by using a table.
The time points and y-values are stored in a matrix
<b>table[i,j]</b>, where the first column table[:,1] contains the
Real time points and the second column contains the Integer value of the
output y at this time point.
</p>

<p>
An assert is triggered, if no table values are provided, if the
time points are not strict monotonically increasing, or if
the second column of the table matrix does not contain Integer values.
</p>

<p>
If the simulation time is less than the first table time instant,
then the output y = table[1,2].<br>
If the simulation time is greater than the last table time instant,
then the output y = table[end,2].
</p>

<p>
Example:
</p>
<pre>
   table = [  0, 1;
              1, 4;
            1.5, 5;
              2, 6];
</pre>
<p>
results in the following output:
</p>

<blockquote><p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/IntegerTable.png\"
     alt=\"IntegerTable.png\">
</p></blockquote>

</html>"));
    end IntegerTable;
    annotation (Documentation(info="<HTML>
<p>
This package contains <b>source</b> components, i.e., blocks which
have only output signals. These blocks are used as signal generators
for Real, Integer and Boolean signals.
</p>

<p>
All Real source signals (with the exception of the Constant source)
have at least the following two parameters:
</p>

<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>offset</b></td>
      <td valign=\"top\">Value which is added to the signal</td>
  </tr>
  <tr><td valign=\"top\"><b>startTime</b></td>
      <td valign=\"top\">Start time of signal. For time &lt; startTime,
                the output y is set to offset.</td>
  </tr>
</table>

<p>
The <b>offset</b> parameter is especially useful in order to shift
the corresponding source, such that at initial time the system
is stationary. To determine the corresponding value of offset,
usually requires a trimming calculation.
</p>
</html>",   revisions="<html>
<ul>
<li><i>October 21, 2002</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>
       and <a href=\"http://www.robotic.dlr.de/Christian.Schweiger/\">Christian Schweiger</a>:<br>
       Integer sources added. Step, TimeTable and BooleanStep slightly changed.</li>
<li><i>Nov. 8, 1999</i>
       by <a href=\"mailto:clauss@eas.iis.fhg.de\">Christoph Clau&szlig;</a>,
       <a href=\"mailto:Andre.Schneider@eas.iis.fraunhofer.de\">Andre.Schneider@eas.iis.fraunhofer.de</a>,
       <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       New sources: Exponentials, TimeTable. Trapezoid slightly enhanced
       (nperiod=-1 is an infinite number of periods).</li>
<li><i>Oct. 31, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       <a href=\"mailto:clauss@eas.iis.fhg.de\">Christoph Clau&szlig;</a>,
       <a href=\"mailto:Andre.Schneider@eas.iis.fraunhofer.de\">Andre.Schneider@eas.iis.fraunhofer.de</a>,
       All sources vectorized. New sources: ExpSine, Trapezoid,
       BooleanConstant, BooleanStep, BooleanPulse, SampleTrigger.
       Improved documentation, especially detailed description of
       signals in diagram layer.</li>
<li><i>June 29, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Realized a first version, based on an existing Dymola library
       of Dieter Moormann and Hilding Elmqvist.</li>
</ul>
</html>"));
  end Sources;

  package Tables
    "Library of blocks to interpolate in one and two-dimensional tables"
    extends Modelica_Icons.Package;
    block CombiTable1D
      "Table look-up in one dimension (matrix/file) with n inputs and n outputs"
      extends Modelica_Blocks_Interfaces.MIMOs(final n=size(columns, 1));
      parameter Boolean tableOnFile=false
        "= true, if table is defined on file or in function usertab"
        annotation (Dialog(group="Table data definition"));
      parameter Real table[:, :] = fill(0.0, 0, 2)
        "Table matrix (grid = first column; e.g., table=[0,2])"
        annotation (Dialog(group="Table data definition",enable=not tableOnFile));
      parameter String tableName="NoName"
        "Table name on file or in function usertab (see docu)"
        annotation (Dialog(group="Table data definition",enable=tableOnFile));
      parameter String fileName="NoName" "File where matrix is stored"
        annotation (Dialog(
          group="Table data definition",
          enable=tableOnFile,
          loadSelector(filter="Text files (*.txt);;MATLAB MAT-files (*.mat)",
              caption="Open file in which table is present")));
      parameter Boolean verboseRead=true
        "= true, if info message that file is loading is to be printed"
        annotation (Dialog(group="Table data definition",enable=tableOnFile));
      parameter Integer columns[:]=2:size(table, 2)
        "Columns of table to be interpolated"
        annotation (Dialog(group="Table data interpretation"));
      parameter Modelica_Blocks.Types.Smoothness smoothness=Types.Smoothness.LinearSegments
        "Smoothness of table interpolation"
        annotation (Dialog(group="Table data interpretation"));
    protected
      Modelica_Blocks.Types.ExternalCombiTable1D tableID=
          Types.ExternalCombiTable1D(
              if tableOnFile then tableName else "NoName",
              if tableOnFile and fileName <> "NoName" and not
            Modelica_Utilities.Strings.isEmpty(fileName) then fileName else
            "NoName",
              table,
              columns,
              smoothness) "External table object";
      parameter Real tableOnFileRead(fixed=false)
        "= 1, if table was successfully read from file";

      function readTableData
        "Read table data from ASCII text or MATLAB MAT-file"
        extends Modelica_Icons.Function;
        input Modelica_Blocks.Types.ExternalCombiTable1D tableID;
        input Boolean forceRead = false
          "= true: Force reading of table data; = false: Only read, if not yet read.";
        input Boolean verboseRead
          "= true: Print info message; = false: No info message";
        output Real readSuccess "Table read success";
        external"C" readSuccess = ModelicaStandardTables_CombiTable1D_read(tableID, forceRead, verboseRead)
          annotation (Library={"ModelicaStandardTables"});
      end readTableData;

      function getTableValue "Interpolate 1-dim. table defined by matrix"
        extends Modelica_Icons.Function;
        input Modelica_Blocks.Types.ExternalCombiTable1D tableID;
        input Integer icol;
        input Real u;
        input Real tableAvailable
          "Dummy input to ensure correct sorting of function calls";
        output Real y;
        external"C" y = ModelicaStandardTables_CombiTable1D_getValue(tableID, icol, u)
          annotation (Library={"ModelicaStandardTables"});
        annotation (derivative(noDerivative=tableAvailable) = getDerTableValue);
      end getTableValue;

      function getTableValueNoDer
        "Interpolate 1-dim. table defined by matrix (but do not provide a derivative function)"
        extends Modelica_Icons.Function;
        input Modelica_Blocks.Types.ExternalCombiTable1D tableID;
        input Integer icol;
        input Real u;
        input Real tableAvailable
          "Dummy input to ensure correct sorting of function calls";
        output Real y;
        external"C" y = ModelicaStandardTables_CombiTable1D_getValue(tableID, icol, u)
          annotation (Library={"ModelicaStandardTables"});
      end getTableValueNoDer;

      function getDerTableValue
        "Derivative of interpolated 1-dim. table defined by matrix"
        extends Modelica_Icons.Function;
        input Modelica_Blocks.Types.ExternalCombiTable1D tableID;
        input Integer icol;
        input Real u;
        input Real tableAvailable
          "Dummy input to ensure correct sorting of function calls";
        input Real der_u;
        output Real der_y;
        external"C" der_y = ModelicaStandardTables_CombiTable1D_getDerValue(tableID, icol, u, der_u)
          annotation (Library={"ModelicaStandardTables"});
      end getDerTableValue;

    initial algorithm
      if tableOnFile then
        tableOnFileRead := readTableData(tableID, false, verboseRead);
      else
        tableOnFileRead := 1.;
      end if;
    equation
      if tableOnFile then
        assert(tableName <> "NoName",
          "tableOnFile = true and no table name given");
      else
        assert(size(table, 1) > 0 and size(table, 2) > 0,
          "tableOnFile = false and parameter table is an empty matrix");
      end if;
      if smoothness == Modelica_Blocks.Types.Smoothness.ConstantSegments then
        for i in 1:n loop
          y[i] = getTableValueNoDer(tableID, i, u[i], tableOnFileRead);
        end for;
      else
        for i in 1:n loop
          y[i] = getTableValue(tableID, i, u[i], tableOnFileRead);
        end for;
      end if;
      annotation (
        Documentation(info="<html>
<p>
<b>Linear interpolation</b> in <b>one</b> dimension of a <b>table</b>.
Via parameter <b>columns</b> it can be defined how many columns of the
table are interpolated. If, e.g., columns={2,4}, it is assumed that 2 input
and 2 output signals are present and that the first output interpolates
the first input via column 2 and the second output interpolates the
second input via column 4 of the table matrix.
</p>
<p>
The grid points and function values are stored in a matrix \"table[i,j]\",
where the first column \"table[:,1]\" contains the grid points and the
other columns contain the data to be interpolated. Example:
</p>
<pre>
   table = [0,  0;
            1,  1;
            2,  4;
            4, 16]
   If, e.g., the input u = 1.0, the output y =  1.0,
       e.g., the input u = 1.5, the output y =  2.5,
       e.g., the input u = 2.0, the output y =  4.0,
       e.g., the input u =-1.0, the output y = -1.0 (i.e., extrapolation).
</pre>
<ul>
<li> The interpolation is <b>efficient</b>, because a search for a new interpolation
     starts at the interval used in the last call.</li>
<li> If the table has only <b>one row</b>, the table value is returned,
     independent of the value of the input signal.</li>
<li> If the input signal <b>u[i]</b> is <b>outside</b> of the defined <b>interval</b>, i.e.,
     u[i] &gt; table[size(table,1),i+1] or u[i] &lt; table[1,1], the corresponding
     value is also determined by linear
     interpolation through the last or first two points of the table.</li>
<li> The grid values (first column) have to be strictly increasing.</li>
</ul>
<p>
The table matrix can be defined in the following ways:
</p>
<ol>
<li> Explicitly supplied as <b>parameter matrix</b> \"table\",
     and the other parameters have the following values:
<pre>
   tableName is \"NoName\" or has only blanks,
   fileName  is \"NoName\" or has only blanks.
</pre></li>
<li> <b>Read</b> from a <b>file</b> \"fileName\" where the matrix is stored as
      \"tableName\". Both ASCII and MAT-file format is possible.
      (The ASCII format is described below).
      The MAT-file format comes in four different versions: v4, v6, v7 and v7.3.
      The library supports at least v4, v6 and v7 whereas v7.3 is optional.
      It is most convenient to generate the MAT-file from FreeMat or MATLAB&reg;
      by command
<pre>
   save tables.mat tab1 tab2 tab3
</pre>
      or Scilab by command
<pre>
   savematfile tables.mat tab1 tab2 tab3
</pre>
      when the three tables tab1, tab2, tab3 should be used from the model.<br>
      Note, a fileName can be defined as URI by using the helper function
      <a href=\"modelica://Modelica.Utilities.Files.loadResource\">loadResource</a>.</li>
<li>  Statically stored in function \"usertab\" in file \"usertab.c\".
      The matrix is identified by \"tableName\". Parameter
      fileName = \"NoName\" or has only blanks. Row-wise storage is always to be
      preferred as otherwise the table is reallocated and transposed.
      See the <a href=\"modelica://Modelica.Blocks.Tables\">Tables</a> package
      documentation for more details.</li>
</ol>
<p>
When the constant \"NO_FILE_SYSTEM\" is defined, all file I/O related parts of the
source code are removed by the C-preprocessor, such that no access to files takes place.
</p>
<p>
If tables are read from an ASCII-file, the file needs to have the
following structure (\"-----\" is not part of the file content):
</p>
<pre>
-----------------------------------------------------
#1
double tab1(5,2)   # comment line
  0   0
  1   1
  2   4
  3   9
  4  16
double tab2(5,2)   # another comment line
  0   0
  2   2
  4   8
  6  18
  8  32
-----------------------------------------------------
</pre>
<p>
Note, that the first two characters in the file need to be
\"#1\" (a line comment defining the version number of the file format).
Afterwards, the corresponding matrix has to be declared
with type (= \"double\" or \"float\"), name and actual dimensions.
Finally, in successive rows of the file, the elements of the matrix
have to be given. The elements have to be provided as a sequence of
numbers in row-wise order (therefore a matrix row can span several
lines in the file and need not start at the beginning of a line).
Numbers have to be given according to C syntax (such as 2.3, -2, +2.e4).
Number separators are spaces, tab (\t), comma (,), or semicolon (;).
Several matrices may be defined one after another. Line comments start
with the hash symbol (#) and can appear everywhere.
Other characters, like trailing non comments, are not allowed in the file.
</p>
<p>
MATLAB is a registered trademark of The MathWorks, Inc.
</p>
</html>"),
        Icon(
        coordinateSystem(preserveAspectRatio=true,
          extent={{-100.0,-100.0},{100.0,100.0}},
          initialScale=0.1),
          graphics={
        Line(points={{-60.0,40.0},{-60.0,-40.0},{60.0,-40.0},{60.0,40.0},{30.0,40.0},{30.0,-40.0},{-30.0,-40.0},{-30.0,40.0},{-60.0,40.0},{-60.0,20.0},{60.0,20.0},{60.0,0.0},{-60.0,0.0},{-60.0,-20.0},{60.0,-20.0},{60.0,-40.0},{-60.0,-40.0},{-60.0,40.0},{60.0,40.0},{60.0,-40.0}}),
        Line(points={{0.0,40.0},{0.0,-40.0}}),
        Rectangle(fillColor={255,215,136},
          fillPattern=FillPattern.Solid,
          extent={{-60.0,20.0},{-30.0,40.0}}),
        Rectangle(fillColor={255,215,136},
          fillPattern=FillPattern.Solid,
          extent={{-60.0,0.0},{-30.0,20.0}}),
        Rectangle(fillColor={255,215,136},
          fillPattern=FillPattern.Solid,
          extent={{-60.0,-20.0},{-30.0,0.0}}),
        Rectangle(fillColor={255,215,136},
          fillPattern=FillPattern.Solid,
          extent={{-60.0,-40.0},{-30.0,-20.0}})}),
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Rectangle(
              extent={{-60,60},{60,-60}},
              fillColor={235,235,235},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255}),
            Line(points={{-100,0},{-58,0}}, color={0,0,255}),
            Line(points={{60,0},{100,0}}, color={0,0,255}),
            Text(
              extent={{-100,100},{100,64}},
              textString="1 dimensional linear table interpolation",
              lineColor={0,0,255}),
            Line(points={{-54,40},{-54,-40},{54,-40},{54,40},{28,40},{28,-40},{-28,
                  -40},{-28,40},{-54,40},{-54,20},{54,20},{54,0},{-54,0},{-54,-20},
                  {54,-20},{54,-40},{-54,-40},{-54,40},{54,40},{54,-40}}, color={
                  0,0,0}),
            Line(points={{0,40},{0,-40}}, color={0,0,0}),
            Rectangle(
              extent={{-54,40},{-28,20}},
              lineColor={0,0,0},
              fillColor={255,255,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-54,20},{-28,0}},
              lineColor={0,0,0},
              fillColor={255,255,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-54,0},{-28,-20}},
              lineColor={0,0,0},
              fillColor={255,255,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-54,-20},{-28,-40}},
              lineColor={0,0,0},
              fillColor={255,255,0},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-50,54},{-32,42}},
              textString="u[1]/[2]",
              lineColor={0,0,255}),
            Text(
              extent={{-24,54},{0,42}},
              textString="y[1]",
              lineColor={0,0,255}),
            Text(
              extent={{-2,-40},{30,-54}},
              textString="columns",
              lineColor={0,0,255}),
            Text(
              extent={{2,54},{26,42}},
              textString="y[2]",
              lineColor={0,0,255})}));
    end CombiTable1D;

    block CombiTable1Ds
      "Table look-up in one dimension (matrix/file) with one input and n outputs"
      extends Modelica_Blocks_Interfaces.SIMO(final nout=size(columns, 1));
      parameter Boolean tableOnFile=false
        "= true, if table is defined on file or in function usertab"
        annotation (Dialog(group="Table data definition"));
      parameter Real table[:, :] = fill(0.0, 0, 2)
        "Table matrix (grid = first column; e.g., table=[0,2])"
        annotation (Dialog(group="Table data definition",enable=not tableOnFile));
      parameter String tableName="NoName"
        "Table name on file or in function usertab (see docu)"
        annotation (Dialog(group="Table data definition",enable=tableOnFile));
      parameter String fileName="NoName" "File where matrix is stored"
        annotation (Dialog(
          group="Table data definition",
          enable=tableOnFile,
          loadSelector(filter="Text files (*.txt);;MATLAB MAT-files (*.mat)",
              caption="Open file in which table is present")));
      parameter Boolean verboseRead=true
        "= true, if info message that file is loading is to be printed"
        annotation (Dialog(group="Table data definition",enable=tableOnFile));
      parameter Integer columns[:]=2:size(table, 2)
        "Columns of table to be interpolated"
        annotation (Dialog(group="Table data interpretation"));
      parameter Modelica_Blocks.Types.Smoothness smoothness=Types.Smoothness.LinearSegments
        "Smoothness of table interpolation"
        annotation (Dialog(group="Table data interpretation"));
    protected
      Modelica_Blocks.Types.ExternalCombiTable1D tableID=
          Types.ExternalCombiTable1D(
              if tableOnFile then tableName else "NoName",
              if tableOnFile and fileName <> "NoName" and not
            Modelica_Utilities.Strings.isEmpty(fileName) then fileName else
            "NoName",
              table,
              columns,
              smoothness) "External table object";
      parameter Real tableOnFileRead(fixed=false)
        "= 1, if table was successfully read from file";

      function readTableData
        "Read table data from ASCII text or MATLAB MAT-file"
        extends Modelica_Icons.Function;
        input Modelica_Blocks.Types.ExternalCombiTable1D tableID;
        input Boolean forceRead = false
          "= true: Force reading of table data; = false: Only read, if not yet read.";
        input Boolean verboseRead
          "= true: Print info message; = false: No info message";
        output Real readSuccess "Table read success";
        external"C" readSuccess = ModelicaStandardTables_CombiTable1D_read(tableID, forceRead, verboseRead)
          annotation (Library={"ModelicaStandardTables"});
      end readTableData;

      function getTableValue "Interpolate 1-dim. table defined by matrix"
        extends Modelica_Icons.Function;
        input Modelica_Blocks.Types.ExternalCombiTable1D tableID;
        input Integer icol;
        input Real u;
        input Real tableAvailable
          "Dummy input to ensure correct sorting of function calls";
        output Real y;
        external"C" y = ModelicaStandardTables_CombiTable1D_getValue(tableID, icol, u)
          annotation (Library={"ModelicaStandardTables"});
        annotation (derivative(noDerivative=tableAvailable) = getDerTableValue);
      end getTableValue;

      function getTableValueNoDer
        "Interpolate 1-dim. table defined by matrix (but do not provide a derivative function)"
        extends Modelica_Icons.Function;
        input Modelica_Blocks.Types.ExternalCombiTable1D tableID;
        input Integer icol;
        input Real u;
        input Real tableAvailable
          "Dummy input to ensure correct sorting of function calls";
        output Real y;
        external"C" y = ModelicaStandardTables_CombiTable1D_getValue(tableID, icol, u)
          annotation (Library={"ModelicaStandardTables"});
      end getTableValueNoDer;

      function getDerTableValue
        "Derivative of interpolated 1-dim. table defined by matrix"
        extends Modelica_Icons.Function;
        input Modelica_Blocks.Types.ExternalCombiTable1D tableID;
        input Integer icol;
        input Real u;
        input Real tableAvailable
          "Dummy input to ensure correct sorting of function calls";
        input Real der_u;
        output Real der_y;
        external"C" der_y = ModelicaStandardTables_CombiTable1D_getDerValue(tableID, icol, u, der_u)
          annotation (Library={"ModelicaStandardTables"});
      end getDerTableValue;

    initial algorithm
      if tableOnFile then
        tableOnFileRead := readTableData(tableID, false, verboseRead);
      else
        tableOnFileRead := 1.;
      end if;
    equation
      if tableOnFile then
        assert(tableName <> "NoName",
          "tableOnFile = true and no table name given");
      else
        assert(size(table, 1) > 0 and size(table, 2) > 0,
          "tableOnFile = false and parameter table is an empty matrix");
      end if;
      if smoothness == Modelica_Blocks.Types.Smoothness.ConstantSegments then
        for i in 1:nout loop
          y[i] = getTableValueNoDer(tableID, i, u, tableOnFileRead);
        end for;
      else
        for i in 1:nout loop
          y[i] = getTableValue(tableID, i, u, tableOnFileRead);
        end for;
      end if;
      annotation (
        Documentation(info="<html>
<p>
<b>Linear interpolation</b> in <b>one</b> dimension of a <b>table</b>.
Via parameter <b>columns</b> it can be defined how many columns of the
table are interpolated. If, e.g., icol={2,4}, it is assumed that one input
and 2 output signals are present and that the first output interpolates
via column 2 and the second output interpolates via column 4 of the
table matrix.
</p>
<p>
The grid points and function values are stored in a matrix \"table[i,j]\",
where the first column \"table[:,1]\" contains the grid points and the
other columns contain the data to be interpolated. Example:
</p>
<pre>
   table = [0,  0;
            1,  1;
            2,  4;
            4, 16]
   If, e.g., the input u = 1.0, the output y =  1.0,
       e.g., the input u = 1.5, the output y =  2.5,
       e.g., the input u = 2.0, the output y =  4.0,
       e.g., the input u =-1.0, the output y = -1.0 (i.e., extrapolation).
</pre>
<ul>
<li> The interpolation is <b>efficient</b>, because a search for a new interpolation
     starts at the interval used in the last call.</li>
<li> If the table has only <b>one row</b>, the table value is returned,
     independent of the value of the input signal.</li>
<li> If the input signal <b>u</b> is <b>outside</b> of the defined <b>interval</b>, i.e.,
     u &gt; table[size(table,1),1] or u &lt; table[1,1], the corresponding
     value is also determined by linear
     interpolation through the last or first two points of the table.</li>
<li> The grid values (first column) have to be strictly increasing.</li>
</ul>
<p>
The table matrix can be defined in the following ways:
</p>
<ol>
<li> Explicitly supplied as <b>parameter matrix</b> \"table\",
     and the other parameters have the following values:
<pre>
   tableName is \"NoName\" or has only blanks,
   fileName  is \"NoName\" or has only blanks.
</pre></li>
<li> <b>Read</b> from a <b>file</b> \"fileName\" where the matrix is stored as
      \"tableName\". Both ASCII and MAT-file format is possible.
      (The ASCII format is described below).
      The MAT-file format comes in four different versions: v4, v6, v7 and v7.3.
      The library supports at least v4, v6 and v7 whereas v7.3 is optional.
      It is most convenient to generate the MAT-file from FreeMat or MATLAB&reg;
      by command
<pre>
   save tables.mat tab1 tab2 tab3
</pre>
      or Scilab by command
<pre>
   savematfile tables.mat tab1 tab2 tab3
</pre>
      when the three tables tab1, tab2, tab3 should be used from the model.<br>
      Note, a fileName can be defined as URI by using the helper function
      <a href=\"modelica://Modelica.Utilities.Files.loadResource\">loadResource</a>.</li>
<li>  Statically stored in function \"usertab\" in file \"usertab.c\".
      The matrix is identified by \"tableName\". Parameter
      fileName = \"NoName\" or has only blanks. Row-wise storage is always to be
      preferred as otherwise the table is reallocated and transposed.
      See the <a href=\"modelica://Modelica.Blocks.Tables\">Tables</a> package
      documentation for more details.</li>
</ol>
<p>
When the constant \"NO_FILE_SYSTEM\" is defined, all file I/O related parts of the
source code are removed by the C-preprocessor, such that no access to files takes place.
</p>
<p>
If tables are read from an ASCII-file, the file needs to have the
following structure (\"-----\" is not part of the file content):
</p>
<pre>
-----------------------------------------------------
#1
double tab1(5,2)   # comment line
  0   0
  1   1
  2   4
  3   9
  4  16
double tab2(5,2)   # another comment line
  0   0
  2   2
  4   8
  6  18
  8  32
-----------------------------------------------------
</pre>
<p>
Note, that the first two characters in the file need to be
\"#1\" (a line comment defining the version number of the file format).
Afterwards, the corresponding matrix has to be declared
with type (= \"double\" or \"float\"), name and actual dimensions.
Finally, in successive rows of the file, the elements of the matrix
have to be given. The elements have to be provided as a sequence of
numbers in row-wise order (therefore a matrix row can span several
lines in the file and need not start at the beginning of a line).
Numbers have to be given according to C syntax (such as 2.3, -2, +2.e4).
Number separators are spaces, tab (\t), comma (,), or semicolon (;).
Several matrices may be defined one after another. Line comments start
with the hash symbol (#) and can appear everywhere.
Other characters, like trailing non comments, are not allowed in the file.
</p>
<p>
MATLAB is a registered trademark of The MathWorks, Inc.
</p>
</html>"),
        Icon(
        coordinateSystem(preserveAspectRatio=true,
          extent={{-100.0,-100.0},{100.0,100.0}},
          initialScale=0.1),
          graphics={
        Line(points={{-60.0,40.0},{-60.0,-40.0},{60.0,-40.0},{60.0,40.0},{30.0,40.0},{30.0,-40.0},{-30.0,-40.0},{-30.0,40.0},{-60.0,40.0},{-60.0,20.0},{60.0,20.0},{60.0,0.0},{-60.0,0.0},{-60.0,-20.0},{60.0,-20.0},{60.0,-40.0},{-60.0,-40.0},{-60.0,40.0},{60.0,40.0},{60.0,-40.0}}),
        Line(points={{0.0,40.0},{0.0,-40.0}}),
        Rectangle(fillColor={255,215,136},
          fillPattern=FillPattern.Solid,
          extent={{-60.0,20.0},{-30.0,40.0}}),
        Rectangle(fillColor={255,215,136},
          fillPattern=FillPattern.Solid,
          extent={{-60.0,0.0},{-30.0,20.0}}),
        Rectangle(fillColor={255,215,136},
          fillPattern=FillPattern.Solid,
          extent={{-60.0,-20.0},{-30.0,0.0}}),
        Rectangle(fillColor={255,215,136},
          fillPattern=FillPattern.Solid,
          extent={{-60.0,-40.0},{-30.0,-20.0}})}),
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Rectangle(
              extent={{-60,60},{60,-60}},
              fillColor={235,235,235},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255}),
            Line(points={{-100,0},{-58,0}}, color={0,0,255}),
            Line(points={{60,0},{100,0}}, color={0,0,255}),
            Text(
              extent={{-100,100},{100,64}},
              textString="1 dimensional linear table interpolation",
              lineColor={0,0,255}),
            Line(points={{-54,40},{-54,-40},{54,-40},{54,40},{28,40},{28,-40},{-28,
                  -40},{-28,40},{-54,40},{-54,20},{54,20},{54,0},{-54,0},{-54,-20},
                  {54,-20},{54,-40},{-54,-40},{-54,40},{54,40},{54,-40}}, color={
                  0,0,0}),
            Line(points={{0,40},{0,-40}}, color={0,0,0}),
            Rectangle(
              extent={{-54,40},{-28,20}},
              lineColor={0,0,0},
              fillColor={255,255,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-54,20},{-28,0}},
              lineColor={0,0,0},
              fillColor={255,255,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-54,0},{-28,-20}},
              lineColor={0,0,0},
              fillColor={255,255,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-54,-20},{-28,-40}},
              lineColor={0,0,0},
              fillColor={255,255,0},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-52,56},{-34,44}},
              textString="u",
              lineColor={0,0,255}),
            Text(
              extent={{-22,54},{2,42}},
              textString="y[1]",
              lineColor={0,0,255}),
            Text(
              extent={{4,54},{28,42}},
              textString="y[2]",
              lineColor={0,0,255}),
            Text(
              extent={{0,-40},{32,-54}},
              textString="columns",
              lineColor={0,0,255})}));
    end CombiTable1Ds;

    block CombiTable2D "Table look-up in two dimensions (matrix/file)"
      extends Modelica_Blocks_Interfaces.SI2SO;
      parameter Boolean tableOnFile=false
        "= true, if table is defined on file or in function usertab"
        annotation (Dialog(group="Table data definition"));
      parameter Real table[:, :] = fill(0.0, 0, 2)
        "Table matrix (grid u1 = first column, grid u2 = first row; e.g., table=[0,0;0,1])"
        annotation (Dialog(group="Table data definition",enable=not tableOnFile));
      parameter String tableName="NoName"
        "Table name on file or in function usertab (see docu)"
        annotation (Dialog(group="Table data definition",enable=tableOnFile));
      parameter String fileName="NoName" "File where matrix is stored"
        annotation (Dialog(
          group="Table data definition",
          enable=tableOnFile,
          loadSelector(filter="Text files (*.txt);;MATLAB MAT-files (*.mat)",
              caption="Open file in which table is present")));
      parameter Boolean verboseRead=true
        "= true, if info message that file is loading is to be printed"
        annotation (Dialog(group="Table data definition",enable=tableOnFile));
      parameter Modelica_Blocks.Types.Smoothness smoothness=Types.Smoothness.LinearSegments
        "Smoothness of table interpolation"
        annotation (Dialog(group="Table data interpretation"));
    protected
      Modelica_Blocks.Types.ExternalCombiTable2D tableID=
          Types.ExternalCombiTable2D(
              if tableOnFile then tableName else "NoName",
              if tableOnFile and fileName <> "NoName" and not
            Modelica_Utilities.Strings.isEmpty(fileName) then fileName else
            "NoName",
              table,
              smoothness) "External table object";
      parameter Real tableOnFileRead(fixed=false)
        "= 1, if table was successfully read from file";

      function readTableData
        "Read table data from ASCII text or MATLAB MAT-file"
        extends Modelica_Icons.Function;
        input Modelica_Blocks.Types.ExternalCombiTable2D tableID;
        input Boolean forceRead = false
          "= true: Force reading of table data; = false: Only read, if not yet read.";
        input Boolean verboseRead
          "= true: Print info message; = false: No info message";
        output Real readSuccess "Table read success";
        external"C" readSuccess = ModelicaStandardTables_CombiTable2D_read(tableID, forceRead, verboseRead)
          annotation (Library={"ModelicaStandardTables"});
      end readTableData;

      function getTableValue "Interpolate 2-dim. table defined by matrix"
        extends Modelica_Icons.Function;
        input Modelica_Blocks.Types.ExternalCombiTable2D tableID;
        input Real u1;
        input Real u2;
        input Real tableAvailable
          "Dummy input to ensure correct sorting of function calls";
        output Real y;
        external"C" y = ModelicaStandardTables_CombiTable2D_getValue(tableID, u1, u2)
          annotation (Library={"ModelicaStandardTables"});
        annotation (derivative(noDerivative=tableAvailable) = getDerTableValue);
      end getTableValue;

      function getTableValueNoDer
        "Interpolate 2-dim. table defined by matrix (but do not provide a derivative function)"
        extends Modelica_Icons.Function;
        input Modelica_Blocks.Types.ExternalCombiTable2D tableID;
        input Real u1;
        input Real u2;
        input Real tableAvailable
          "Dummy input to ensure correct sorting of function calls";
        output Real y;
        external"C" y = ModelicaStandardTables_CombiTable2D_getValue(tableID, u1, u2)
          annotation (Library={"ModelicaStandardTables"});
      end getTableValueNoDer;

      function getDerTableValue
        "Derivative of interpolated 2-dim. table defined by matrix"
        extends Modelica_Icons.Function;
        input Modelica_Blocks.Types.ExternalCombiTable2D tableID;
        input Real u1;
        input Real u2;
        input Real tableAvailable
          "Dummy input to ensure correct sorting of function calls";
        input Real der_u1;
        input Real der_u2;
        output Real der_y;
        external"C" der_y = ModelicaStandardTables_CombiTable2D_getDerValue(tableID, u1, u2, der_u1, der_u2)
          annotation (Library={"ModelicaStandardTables"});
      end getDerTableValue;

    initial algorithm
      if tableOnFile then
        tableOnFileRead := readTableData(tableID, false, verboseRead);
      else
        tableOnFileRead := 1.;
      end if;
    equation
      if tableOnFile then
        assert(tableName <> "NoName",
          "tableOnFile = true and no table name given");
      else
        assert(size(table, 1) > 0 and size(table, 2) > 0,
          "tableOnFile = false and parameter table is an empty matrix");
      end if;
      if smoothness == Modelica_Blocks.Types.Smoothness.ConstantSegments then
        y = getTableValueNoDer(tableID, u1, u2, tableOnFileRead);
      else
        y = getTableValue(tableID, u1, u2, tableOnFileRead);
      end if;
      annotation (
        Documentation(info="<html>
<p>
<b>Linear interpolation</b> in <b>two</b> dimensions of a <b>table</b>.
The grid points and function values are stored in a matrix \"table[i,j]\",
where:
</p>
<ul>
<li> the first column \"table[2:,1]\" contains the u[1] grid points,</li>
<li> the first row \"table[1,2:]\" contains the u[2] grid points,</li>
<li> the other rows and columns contain the data to be interpolated.</li>
</ul>
<p>
Example:
</p>
<pre>
           |       |       |       |
           |  1.0  |  2.0  |  3.0  |  // u2
       ----*-------*-------*-------*
       1.0 |  1.0  |  3.0  |  5.0  |
       ----*-------*-------*-------*
       2.0 |  2.0  |  4.0  |  6.0  |
       ----*-------*-------*-------*
     // u1
   is defined as
      table = [0.0,   1.0,   2.0,   3.0;
               1.0,   1.0,   3.0,   5.0;
               2.0,   2.0,   4.0,   6.0]
   If, e.g., the input u is [1.0;1.0], the output y is 1.0,
       e.g., the input u is [2.0;1.5], the output y is 3.0.
</pre>
<ul>
<li> The interpolation is <b>efficient</b>, because a search for a new
     interpolation starts at the interval used in the last call.</li>
<li> If the table has only <b>one element</b>, the table value is returned,
     independent of the value of the input signal.</li>
<li> If the input signal <b>u1</b> or <b>u2</b> is <b>outside</b> of the defined
     <b>interval</b>, the corresponding value is also determined by linear
     interpolation through the last or first two points of the table.</li>
<li> The grid values (first column and first row) have to be strictly
     increasing.</li>
</ul>
<p>
The table matrix can be defined in the following ways:
</p>
<ol>
<li> Explicitly supplied as <b>parameter matrix</b> \"table\",
     and the other parameters have the following values:
<pre>
   tableName is \"NoName\" or has only blanks,
   fileName  is \"NoName\" or has only blanks.
</pre></li>
<li> <b>Read</b> from a <b>file</b> \"fileName\" where the matrix is stored as
      \"tableName\". Both ASCII and MAT-file format is possible.
      (The ASCII format is described below).
      The MAT-file format comes in four different versions: v4, v6, v7 and v7.3.
      The library supports at least v4, v6 and v7 whereas v7.3 is optional.
      It is most convenient to generate the MAT-file from FreeMat or MATLAB&reg;
      by command
<pre>
   save tables.mat tab1 tab2 tab3
</pre>
      or Scilab by command
<pre>
   savematfile tables.mat tab1 tab2 tab3
</pre>
      when the three tables tab1, tab2, tab3 should be used from the model.<br>
      Note, a fileName can be defined as URI by using the helper function
      <a href=\"modelica://Modelica.Utilities.Files.loadResource\">loadResource</a>.</li>
<li>  Statically stored in function \"usertab\" in file \"usertab.c\".
      The matrix is identified by \"tableName\". Parameter
      fileName = \"NoName\" or has only blanks. Row-wise storage is always to be
      preferred as otherwise the table is reallocated and transposed.
      See the <a href=\"modelica://Modelica.Blocks.Tables\">Tables</a> package
      documentation for more details.</li>
</ol>
<p>
When the constant \"NO_FILE_SYSTEM\" is defined, all file I/O related parts of the
source code are removed by the C-preprocessor, such that no access to files takes place.
</p>
<p>
If tables are read from an ASCII-file, the file needs to have the
following structure (\"-----\" is not part of the file content):
</p>
<pre>
-----------------------------------------------------
#1
double table2D_1(3,4)   # comment line
0.0  1.0  2.0  3.0  # u[2] grid points
1.0  1.0  3.0  5.0
2.0  2.0  4.0  6.0

double table2D_2(4,4)   # comment line
0.0  1.0  2.0  3.0  # u[2] grid points
1.0  1.0  3.0  5.0
2.0  2.0  4.0  6.0
3.0  3.0  5.0  7.0
-----------------------------------------------------
</pre>
<p>
Note, that the first two characters in the file need to be
\"#1\" (a line comment defining the version number of the file format).
Afterwards, the corresponding matrix has to be declared
with type (= \"double\" or \"float\"), name and actual dimensions.
Finally, in successive rows of the file, the elements of the matrix
have to be given. The elements have to be provided as a sequence of
numbers in row-wise order (therefore a matrix row can span several
lines in the file and need not start at the beginning of a line).
Numbers have to be given according to C syntax (such as 2.3, -2, +2.e4).
Number separators are spaces, tab (\t), comma (,), or semicolon (;).
Several matrices may be defined one after another. Line comments start
with the hash symbol (#) and can appear everywhere.
Other characters, like trailing non comments, are not allowed in the file.
The matrix elements are interpreted in exactly the same way
as if the matrix is given as a parameter. For example, the first
column \"table2D_1[2:,1]\" contains the u[1] grid points,
and the first row \"table2D_1[1,2:]\" contains the u[2] grid points.
</p>

<p>
MATLAB is a registered trademark of The MathWorks, Inc.
</p>
</html>"),
        Icon(
        coordinateSystem(preserveAspectRatio=true,
          extent={{-100.0,-100.0},{100.0,100.0}},
          initialScale=0.1),
          graphics={
        Line(points={{-60.0,40.0},{-60.0,-40.0},{60.0,-40.0},{60.0,40.0},{30.0,40.0},{30.0,-40.0},{-30.0,-40.0},{-30.0,40.0},{-60.0,40.0},{-60.0,20.0},{60.0,20.0},{60.0,0.0},{-60.0,0.0},{-60.0,-20.0},{60.0,-20.0},{60.0,-40.0},{-60.0,-40.0},{-60.0,40.0},{60.0,40.0},{60.0,-40.0}}),
        Line(points={{0.0,40.0},{0.0,-40.0}}),
        Line(points={{-60.0,40.0},{-30.0,20.0}}),
        Line(points={{-30.0,40.0},{-60.0,20.0}}),
        Rectangle(origin={2.3077,-0.0},
          fillColor={255,215,136},
          fillPattern=FillPattern.Solid,
          extent={{-62.3077,0.0},{-32.3077,20.0}}),
        Rectangle(origin={2.3077,-0.0},
          fillColor={255,215,136},
          fillPattern=FillPattern.Solid,
          extent={{-62.3077,-20.0},{-32.3077,0.0}}),
        Rectangle(origin={2.3077,-0.0},
          fillColor={255,215,136},
          fillPattern=FillPattern.Solid,
          extent={{-62.3077,-40.0},{-32.3077,-20.0}}),
        Rectangle(fillColor={255,215,136},
          fillPattern=FillPattern.Solid,
          extent={{-30.0,20.0},{0.0,40.0}}),
        Rectangle(fillColor={255,215,136},
          fillPattern=FillPattern.Solid,
          extent={{0.0,20.0},{30.0,40.0}}),
        Rectangle(origin={-2.3077,-0.0},
          fillColor={255,215,136},
          fillPattern=FillPattern.Solid,
          extent={{32.3077,20.0},{62.3077,40.0}})}),
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Rectangle(
              extent={{-60,60},{60,-60}},
              fillColor={235,235,235},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255}),
            Line(points={{60,0},{100,0}}, color={0,0,255}),
            Text(
              extent={{-100,100},{100,64}},
              textString="2 dimensional linear table interpolation",
              lineColor={0,0,255}),
            Line(points={{-54,40},{-54,-40},{54,-40},{54,40},{28,40},{28,-40},{-28,
                  -40},{-28,40},{-54,40},{-54,20},{54,20},{54,0},{-54,0},{-54,-20},
                  {54,-20},{54,-40},{-54,-40},{-54,40},{54,40},{54,-40}}, color={
                  0,0,0}),
            Line(points={{0,40},{0,-40}}, color={0,0,0}),
            Rectangle(
              extent={{-54,20},{-28,0}},
              lineColor={0,0,0},
              fillColor={255,255,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-54,0},{-28,-20}},
              lineColor={0,0,0},
              fillColor={255,255,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-54,-20},{-28,-40}},
              lineColor={0,0,0},
              fillColor={255,255,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-28,40},{0,20}},
              lineColor={0,0,0},
              fillColor={255,255,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{0,40},{28,20}},
              lineColor={0,0,0},
              fillColor={255,255,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{28,40},{54,20}},
              lineColor={0,0,0},
              fillColor={255,255,0},
              fillPattern=FillPattern.Solid),
            Line(points={{-54,40},{-28,20}}, color={0,0,0}),
            Line(points={{-28,40},{-54,20}}, color={0,0,0}),
            Text(
              extent={{-54,-40},{-30,-56}},
              textString="u1",
              lineColor={0,0,255}),
            Text(
              extent={{28,58},{52,44}},
              textString="u2",
              lineColor={0,0,255}),
            Text(
              extent={{-2,12},{32,-22}},
              textString="y",
              lineColor={0,0,255})}));
    end CombiTable2D;
    annotation (Documentation(info="<html>
<p>This package contains blocks for one- and two-dimensional interpolation in tables. </p>
<h4>Special interest topic: Statically stored tables for real-time simulation targets</h4>
<p>Especially for use on real-time platform targets (e.g., HIL-simulators) with <b>no file system</b>, it is possible to statically
store tables using a function &quot;usertab&quot; in a file conventionally named &quot;usertab.c&quot;. This can be more efficient than providing the tables as Modelica parameter arrays.</p>
<p>This is achieved by providing the tables in a specific structure as C-code and compiling that C-code together with the rest of the simulation model into a binary
that can be executed on the target platform. The &quot;Resources/Data/Tables/&quot; subdirectory of the MSL installation directory contains the files
<a href=\"modelica://Modelica/Resources/Data/Tables/usertab.c\">&quot;usertab.c&quot;</a> and <a href=\"modelica://Modelica/Resources/Data/Tables/usertab.h\">&quot;usertab.h&quot;</a>
that can be used as a template for own developments. While &quot;usertab.c&quot; would be typically used unmodified, the
&quot;usertab.h&quot; needs to adapted for the own needs.</p>
<p>In order to work it is necessary that the compiler pulls in the &quot;usertab.c&quot; file. Different Modelica tools might provide different mechanisms to do so.
Please consult the respective documentation/support for your Modelica tool.</p>
<p>A possible (though a bit &quot;hackish&quot;) Modelica standard conformant approach is to pull in the required files by utilizing a &quot;dummy&quot;-function that uses the Modelica external function
interface to pull in the required &quot;usertab.c&quot;. An example how this can be done is given below.</p>
<pre>
model Test25_usertab \"Test utilizing the usertab.c interface\"
  extends Modelica.Icons.Example;
public
  Modelica.Blocks.Sources.RealExpression realExpression(y=getUsertab(t_new.y))
    annotation (Placement(transformation(extent={{-40,-34},{-10,-14}})));
  Modelica.Blocks.Tables.CombiTable1D t_new(tableOnFile=true, tableName=\"TestTable_1D_a\")
    annotation (Placement(transformation(extent={{-40,0},{-20,20}})));
  Modelica.Blocks.Sources.Clock clock
    annotation (Placement(transformation(extent={{-80,0},{-60,20}})));
protected
  encapsulated function getUsertab
    input Real dummy_u[:];
    output Real dummy_y;
    external \"C\" dummy_y=  mydummyfunc(dummy_u);
    annotation(IncludeDirectory=\"modelica://Modelica/Resources/Data/Tables\",
           Include = \"#include \"usertab.c\"
 double mydummyfunc(const double* dummy_in) {
        return 0;
}
\");
  end getUsertab;
equation
  connect(clock.y,t_new. u[1]) annotation (Line(
      points={{-59,10},{-42,10}},
      color={0,0,127},
      smooth=Smooth.None));
  annotation (experiment(StartTime=0, StopTime=5), uses(Modelica(version=\"3.2.1\")));
end Test25_usertab;
</pre>
</html>"),   Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
              {100,100}}), graphics={
          Rectangle(
            extent={{-76,-26},{80,-76}},
            lineColor={95,95,95},
            fillColor={235,235,235},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{-76,24},{80,-26}},
            lineColor={95,95,95},
            fillColor={235,235,235},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{-76,74},{80,24}},
            lineColor={95,95,95},
            fillColor={235,235,235},
            fillPattern=FillPattern.Solid),
          Line(
            points={{-28,74},{-28,-76}},
            color={95,95,95}),
          Line(
            points={{24,74},{24,-76}},
            color={95,95,95})}));
  end Tables;

  package Types
    "Library of constants and types with choices, especially to build menus"
    extends Modelica_Icons.TypesPackage;

    type Smoothness = enumeration(
        LinearSegments "Table points are linearly interpolated",
        ContinuousDerivative
          "Table points are interpolated such that the first derivative is continuous",

        ConstantSegments
          "Table points are not interpolated, but the value from the previous abscissa point is returned")
      "Enumeration defining the smoothness of table interpolation";

    type Extrapolation = enumeration(
        HoldLastPoint
          "Hold the first/last table point outside of the table scope",
        LastTwoPoints
          "Extrapolate by using the derivative at the first/last table points outside of the table scope",

        Periodic "Repeat the table scope periodically",
        NoExtrapolation "Extrapolation triggers an error")
      "Enumeration defining the extrapolation of time table interpolation";

    type Init = enumeration(
        NoInit
          "No initialization (start values are used as guess values with fixed=false)",

        SteadyState
          "Steady state initialization (derivatives of states are zero)",
        InitialState "Initialization with initial states",
        InitialOutput
          "Initialization with initial outputs (and steady state of the states if possible)")
      "Enumeration defining initialization of a block" annotation (Evaluate=true,
      Documentation(info="<html>
  <p>The following initialization alternatives are available:</p>
  <dl>
    <dt><code><strong>NoInit</strong></code></dt>
      <dd>No initialization (start values are used as guess values with <code>fixed=false</code>)</dd>
    <dt><code><strong>SteadyState</strong></code></dt>
      <dd>Steady state initialization (derivatives of states are zero)</dd>
    <dt><code><strong>InitialState</strong></code></dt>
      <dd>Initialization with initial states</dd>
    <dt><code><strong>InitialOutput</strong></code></dt>
      <dd>Initialization with initial outputs (and steady state of the states if possible)</dd>
  </dl>
</html>"));

    type InitPID = enumeration(
        NoInit
          "No initialization (start values are used as guess values with fixed=false)",

        SteadyState
          "Steady state initialization (derivatives of states are zero)",
        InitialState "Initialization with initial states",
        InitialOutput
          "Initialization with initial outputs (and steady state of the states if possible)",

        DoNotUse_InitialIntegratorState
          "Don not use, only for backward compatibility (initialize only integrator state)")
      "Enumeration defining initialization of PID and LimPID blocks" annotation (
        Evaluate=true, Documentation(info="<html>
<p>
This initialization type is identical to <a href=\"modelica://Modelica.Blocks.Types.Init\">Types.Init</a> and has just one
additional option <strong><code>DoNotUse_InitialIntegratorState</code></strong>. This option
is introduced in order that the default initialization for the
<code>Continuous.PID</code> and <code>Continuous.LimPID</code> blocks are backward
compatible. In Modelica 2.2, the integrators have been initialized
with their given states where as the D-part has not been initialized.
The option <strong><code>DoNotUse_InitialIntegratorState</code></strong> leads to this
initialization definition.
</p>

 <p>The following initialization alternatives are available:</p>
  <dl>
    <dt><code><strong>NoInit</strong></code></dt>
      <dd>No initialization (start values are used as guess values with <code>fixed=false</code>)</dd>
    <dt><code><strong>SteadyState</strong></code></dt>
      <dd>Steady state initialization (derivatives of states are zero)</dd>
    <dt><code><strong>InitialState</strong></code></dt>
      <dd>Initialization with initial states</dd>
    <dt><code><strong>InitialOutput</strong></code></dt>
      <dd>Initialization with initial outputs (and steady state of the states if possible)</dd>
    <dt><code><strong>DoNotUse_InitialIntegratorState</strong></code></dt>
      <dd>Don not use, only for backward compatibility (initialize only integrator state)</dd>
  </dl>
</html>"));

    type SimpleController = enumeration(
        P "P controller",
        PI "PI controller",
        PD "PD controller",
        PID "PID controller")
      "Enumeration defining P, PI, PD, or PID simple controller type" annotation (
       Evaluate=true);

    type AnalogFilter = enumeration(
        CriticalDamping "Filter with critical damping",
        Bessel "Bessel filter",
        Butterworth "Butterworth filter",
        ChebyshevI "Chebyshev I filter")
      "Enumeration defining the method of filtering" annotation (Evaluate=true);

    type FilterType = enumeration(
        LowPass "Low pass filter",
        HighPass "High pass filter",
        BandPass "Band pass filter",
        BandStop "Band stop / notch filter")
      "Enumeration of analog filter types (low, high, band pass or band stop filter)"
      annotation (Evaluate=true);

    class ExternalCombiTimeTable
      "External object of 1-dim. table where first column is time"
      extends ExternalObject;

      function constructor "Initialize 1-dim. table where first column is time"
        extends Modelica_Icons.Function;
        input String tableName "Table name";
        input String fileName "File name";
        input Real table[:, :];
        input Modelica_SIunits.Time startTime;
        input Integer columns[:];
        input Modelica_Blocks.Types.Smoothness smoothness;
        input Modelica_Blocks.Types.Extrapolation extrapolation;
        output ExternalCombiTimeTable externalCombiTimeTable;
      external"C" externalCombiTimeTable =
          ModelicaStandardTables_CombiTimeTable_init(
              tableName,
              fileName,
              table,
              size(table, 1),
              size(table, 2),
              startTime,
              columns,
              size(columns, 1),
              smoothness,
              extrapolation) annotation (Library={"ModelicaStandardTables"});
      end constructor;

      function destructor "Terminate 1-dim. table where first column is time"
        extends Modelica_Icons.Function;
        input ExternalCombiTimeTable externalCombiTimeTable;
      external"C" ModelicaStandardTables_CombiTimeTable_close(
          externalCombiTimeTable) annotation (Library={"ModelicaStandardTables"});
      end destructor;

    end ExternalCombiTimeTable;

    class ExternalCombiTable1D
      "External object of 1-dim. table defined by matrix"
      extends ExternalObject;

      function constructor "Initialize 1-dim. table defined by matrix"
        extends Modelica_Icons.Function;
        input String tableName "Table name";
        input String fileName "File name";
        input Real table[:, :];
        input Integer columns[:];
        input Modelica_Blocks.Types.Smoothness smoothness;
        output ExternalCombiTable1D externalCombiTable1D;
      external"C" externalCombiTable1D = ModelicaStandardTables_CombiTable1D_init(
              tableName,
              fileName,
              table,
              size(table, 1),
              size(table, 2),
              columns,
              size(columns, 1),
              smoothness) annotation (Library={"ModelicaStandardTables"});
      end constructor;

      function destructor "Terminate 1-dim. table defined by matrix"
        extends Modelica_Icons.Function;
        input ExternalCombiTable1D externalCombiTable1D;
      external"C" ModelicaStandardTables_CombiTable1D_close(externalCombiTable1D)
          annotation (Library={"ModelicaStandardTables"});
      end destructor;

    end ExternalCombiTable1D;

    class ExternalCombiTable2D
      "External object of 2-dim. table defined by matrix"
      extends ExternalObject;

      function constructor "Initialize 2-dim. table defined by matrix"
        extends Modelica_Icons.Function;
        input String tableName "Table name";
        input String fileName "File name";
        input Real table[:, :];
        input Modelica_Blocks.Types.Smoothness smoothness;
        output ExternalCombiTable2D externalCombiTable2D;
      external"C" externalCombiTable2D = ModelicaStandardTables_CombiTable2D_init(
              tableName,
              fileName,
              table,
              size(table, 1),
              size(table, 2),
              smoothness) annotation (Library={"ModelicaStandardTables"});
      end constructor;

      function destructor "Terminate 2-dim. table defined by matrix"
        extends Modelica_Icons.Function;
        input ExternalCombiTable2D externalCombiTable2D;
      external"C" ModelicaStandardTables_CombiTable2D_close(externalCombiTable2D)
          annotation (Library={"ModelicaStandardTables"});
      end destructor;

    end ExternalCombiTable2D;
    annotation (Documentation(info="<HTML>
<p>
In this package <b>types</b>, <b>constants</b> and <b>external objects</b> are defined that are used
in library Modelica.Blocks. The types have additional annotation choices
definitions that define the menus to be built up in the graphical
user interface when the type is used as parameter in a declaration.
</p>
</HTML>"));
  end Types;

  package Icons "Icons for Blocks"
      extends Modelica_Icons.IconsPackage;
      partial block Block "Basic graphical layout of input/output block"

        annotation (
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={Rectangle(
              extent={{-100,-100},{100,100}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid), Text(
              extent={{-150,150},{150,110}},
              textString="%name",
              lineColor={0,0,255})}),
        Documentation(info="<html>
<p>
Block that has only the basic icon for an input/output
block (no declarations, no equations). Most blocks
of package Modelica.Blocks inherit directly or indirectly
from this block.
</p>
</html>"));

      end Block;

      partial block BooleanBlock "Basic graphical layout of Boolean block"

        annotation (
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={Rectangle(
              extent={{-100,-100},{100,100}},
              lineColor={255,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid), Text(
              extent={{-150,150},{150,110}},
              textString="%name",
              lineColor={0,0,255})}),
        Documentation(info="<html>
<p>
Block that has only the basic icon for an input/output,
Boolean block (no declarations, no equations).
</p>
</html>"));

      end BooleanBlock;

      partial block DiscreteBlock
      "Graphical layout of discrete block component icon"

        annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Rectangle(
              extent={{-100,-100},{100,100}},
              lineColor={0,0,127},
              fillColor={223,211,169},
              lineThickness=5.0,
              borderPattern=BorderPattern.Raised,
              fillPattern=FillPattern.Solid), Text(
              extent={{-150,150},{150,110}},
              textString="%name",
              lineColor={0,0,255})}),
                             Documentation(info="<html>
<p>
Block that has only the basic icon for an input/output,
discrete block (no declarations, no equations), e.g.,
from Blocks.Discrete.
</p>
</html>"));
      end DiscreteBlock;

  partial block IntegerBlock "Basic graphical layout of Integer block"

    annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Rectangle(
              extent={{-100,-100},{100,100}},
              lineColor={255,127,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid), Text(
              extent={{-150,150},{150,110}},
              textString="%name",
              lineColor={0,0,255})}),
          Documentation(info="<html>
<p>
Block that has only the basic icon for an input/output,
Integer block (no declarations, no equations).
</p>
</html>"));
  end IntegerBlock;

    partial block PartialBooleanBlock "Basic graphical layout of logical block"

      annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Rectangle(
              extent={{-100,100},{100,-100}},
              fillColor={210,210,210},
              lineThickness=5.0,
              fillPattern=FillPattern.Solid,
              borderPattern=BorderPattern.Raised), Text(
              extent={{-150,150},{150,110}},
              textString="%name",
              lineColor={0,0,255})}),                        Documentation(info="<html>
<p>
Block that has only the basic icon for an input/output,
Boolean block (no declarations, no equations) used especially
in the Blocks.Logical library.
</p>
</html>"));
    end PartialBooleanBlock;
  end Icons;
  annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100.0,-100.0},{100.0,100.0}}, initialScale=0.1), graphics={
      Rectangle(
        origin={0.0,35.1488},
        fillColor={255,255,255},
        extent={{-30.0,-20.1488},{30.0,20.1488}}),
      Rectangle(
        origin={0.0,-34.8512},
        fillColor={255,255,255},
        extent={{-30.0,-20.1488},{30.0,20.1488}}),
      Line(
        origin={-51.25,0.0},
        points={{21.25,-35.0},{-13.75,-35.0},{-13.75,35.0},{6.25,35.0}}),
      Polygon(
        origin={-40.0,35.0},
        pattern=LinePattern.None,
        fillPattern=FillPattern.Solid,
        points={{10.0,0.0},{-5.0,5.0},{-5.0,-5.0}}),
      Line(
        origin={51.25,0.0},
        points={{-21.25,35.0},{13.75,35.0},{13.75,-35.0},{-6.25,-35.0}}),
      Polygon(
        origin={40.0,-35.0},
        pattern=LinePattern.None,
        fillPattern=FillPattern.Solid,
        points={{-10.0,0.0},{5.0,5.0},{5.0,-5.0}})}), Documentation(info="<html>
<p>
This library contains input/output blocks to build up block diagrams.
</p>

<dl>
<dt><b>Main Author:</b>
<dd><a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a><br>
    Deutsches Zentrum f&uuml;r Luft und Raumfahrt e. V. (DLR)<br>
    Oberpfaffenhofen<br>
    Postfach 1116<br>
    D-82230 Wessling<br>
    email: <A HREF=\"mailto:Martin.Otter@dlr.de\">Martin.Otter@dlr.de</A><br>
</dl>
<p>
Copyright &copy; 1998-2013, Modelica Association and DLR.
</p>
<p>
<i>This Modelica package is <u>free</u> software and the use is completely at <u>your own risk</u>; it can be redistributed and/or modified under the terms of the Modelica License 2. For license conditions (including the disclaimer of warranty) see <a href=\"modelica://Modelica.UsersGuide.ModelicaLicense2\">Modelica.UsersGuide.ModelicaLicense2</a> or visit <a href=\"https://www.modelica.org/licenses/ModelicaLicense2\"> https://www.modelica.org/licenses/ModelicaLicense2</a>.</i>
</p>
</html>", revisions="<html>
<ul>
<li><i>June 23, 2004</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Introduced new block connectors and adapted all blocks to the new connectors.
       Included subpackages Continuous, Discrete, Logical, Nonlinear from
       package ModelicaAdditions.Blocks.
       Included subpackage ModelicaAdditions.Table in Modelica.Blocks.Sources
       and in the new package Modelica.Blocks.Tables.
       Added new blocks to Blocks.Sources and Blocks.Logical.
       </li>
<li><i>October 21, 2002</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>
       and <a href=\"http://www.robotic.dlr.de/Christian.Schweiger/\">Christian Schweiger</a>:<br>
       New subpackage Examples, additional components.
       </li>
<li><i>June 20, 2000</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a> and
       Michael Tiller:<br>
       Introduced a replaceable signal type into
       Blocks.Interfaces.RealInput/RealOutput:
<pre>
   replaceable type SignalType = Real
</pre>
       in order that the type of the signal of an input/output block
       can be changed to a physical type, for example:
<pre>
   Sine sin1(outPort(redeclare type SignalType=Modelica.SIunits.Torque))
</pre>
      </li>
<li><i>Sept. 18, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Renamed to Blocks. New subpackages Math, Nonlinear.
       Additional components in subpackages Interfaces, Continuous
       and Sources. </li>
<li><i>June 30, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Realized a first version, based on an existing Dymola library
       of Dieter Moormann and Hilding Elmqvist.</li>
</ul>
</html>"),
    uses(Modelica_Icons, Modelica(version="3.2.1")));
end Modelica_Blocks;
