within ;
package Modelica_ComplexBlocks
  "Library of basic input/output control blocks with Complex signals"
extends Modelica_Icons.Package;

  package UsersGuide "User's Guide"
    extends Modelica_Icons.Information;

    class Contact "Contact"
      extends Modelica_Icons.Contact;
      annotation (Documentation(info="<html>
<h4>Contact</h4>

<p>
Anton Haumer<br>
<a href=\"http://www.haumer.at\">Technical Consulting &amp; Electrical Engineering</a><br>
3423 St. Andrae-Woerdern, Austria<br>
email: <a HREF=\"mailto:a.haumer@haumer.at\">a.haumer@haumer.at</a><br>
</p>

<p>
  Dr. Christian Kral<br>
  <a href=\"http://christiankral.net/\">Electric Machines, Drives and Systems</a><br>
  A-1060 Vienna, Austria<br>
  email: <a href=\"mailto:dr.christian.kral@gmail.com\">dr.christian.kral@gmail.com</a>
</p>

<h4>Acknowledgements</h4>

<p>
Copyright &copy; 1998-2013, Modelica Association, Anton Haumer and Christian Kral.
</p>

</html>"));
    end Contact;

    class ReleaseNotes "Release Notes"
      extends Modelica_Icons.ReleaseNotes;
      annotation (Documentation(info="<html>

<h5>Version 3.2.2</h5>

<ul>
<li>Added block
    <a href=\"modelica://Modelica.ComplexBlocks.ComplexMath.Conj\">Conj</a> for conjugate complex signal processing
    </li>
<li>Added optional conjugate complex input processing to all partial interfaces and complex blocks</li>
</ul>

<h5>Version 3.2</h5>

<ul>
<li>Introduction of first version</li>
</ul>

</html>"));
    end ReleaseNotes;

    annotation (Documentation(info="<html>
<p>
This library contains blocks for processing complex signals.
</p>
</html>"));
  end UsersGuide;


  package ComplexMath
    "Library of mathematical functions as input/output blocks"
    extends Modelica_Icons.Package;

        block Conj "Output is equal to the conjugate complex input signal"

          extends Modelica_ComplexBlocks_Interfaces.ComplexSISO(final
          useConjugateInput=true);

        equation
          y = uInternal;
          annotation (
            Documentation(info="<html>
<p>
This block computes output <code>y</code> as
<i>conjugate complex</i> input <code>u</code>.
</p>
<pre>
    y = Modelica.ComplexMath.conj(u)
</pre>
</html>"),         Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
                Line(
                  points={{-40,0},{40,0}},
                  color={0,0,255},
                  smooth=Smooth.None),
                Line(
                  points={{-40,0},{40,0}},
                  color={0,0,255},
                  smooth=Smooth.None,
                  origin={0,0},
                  rotation=60),
                Line(
                  points={{-40,0},{40,0}},
                  color={0,0,255},
                  smooth=Smooth.None,
                  origin={0,0},
                  rotation=120)}),
            Diagram(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}}), graphics));
        end Conj;

        block Gain "Output the product of a gain value with the input signal"

          parameter Complex k(re(start=1), im(start=0))
        "Gain value multiplied with input signal";
          parameter Boolean useConjugateInput = false
        "If true, input is processed conjugate complex";
      Modelica_ComplexBlocks_Interfaces.ComplexInput u "Input signal connector"
        annotation (Placement(transformation(extent={{-140,-20},{-100,20}},
              rotation=0)));
      Modelica_ComplexBlocks_Interfaces.ComplexOutput y
        "Output signal connector" annotation (Placement(transformation(extent={
                {100,-10},{120,10}}, rotation=0)));

        equation
          y = k * (if useConjugateInput then Modelica_ComplexMath.conj(u) else u);
          annotation (
            Documentation(info="<html>
<p>
This block computes output <code>y</code> as
<i>product</i> of gain <code>k</code> with the
input <code>u</code>. Optionally, the input <code>u</code> can be processed conjugate complex, when parameter <code>useConjugateInput</code> is <code>true</code>. Depending on <code>useConjugateInput</code> either the original or the conjugate complex input signal are processed.
</p>
<pre>
    y = k * (if useConjugateInput then Modelica.ComplexMath.conj(u) else u);
</pre>
<p><b>Example:</b> If <code>useConjugateInput = true</code> and <code>k = 2</code> the output signal <code>y = 2 * Modelica.ComplexMath.conj(u)</code>.</p>
</html>"),         Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
            Polygon(
              points={{-100,-100},{-100,100},{100,0},{-100,-100}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-150,-140},{150,-100}},
              lineColor={0,0,0},
              textString="k=%k"),
            Text(
              extent={{-150,140},{150,100}},
              textString="%name",
              lineColor={0,0,255})}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={Polygon(
              points={{-100,-100},{-100,100},{100,0},{-100,-100}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid), Text(
              extent={{-76,38},{0,-34}},
              textString="k",
              lineColor={0,0,255})}));
        end Gain;

        block Sum "Output the sum of the elements of the input vector"
          extends Modelica_ComplexBlocks_Interfaces.ComplexMISO;
          parameter Complex k[nin]=fill(Complex(1,0), nin)
        "Optional: sum coefficients";
        equation
          y = k*uInternal;
          annotation (defaultComponentName="sum1",
            Documentation(info="<html>
<p>
This blocks computes output <code>y</code> as
<i>sum</i> of the elements of the input signal vector
<code>u</code>:
</p>
<pre>
    <code>y</code> = <code>u</code>[1] + <code>u</code>[2] + ...;
</pre>
<p>
Example:
</p>
<pre>
     parameter:   nin = 3;

  results in the following equations:

     y = u[1] + u[2] + u[3];
</pre>

</html>"),         Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={Line(
              points={{26,42},{-34,42},{6,2},{-34,-38},{26,-38}},
              color={0,0,0},
              thickness=0.25), Text(
              extent={{-150,150},{150,110}},
              textString="%name",
              lineColor={0,0,255})}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={Rectangle(
              extent={{-100,-100},{100,100}},
              lineColor={0,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid), Line(
              points={{26,42},{-34,42},{6,2},{-34,-38},{26,-38}},
              color={0,0,0},
              thickness=0.25)}));
        end Sum;

        block Feedback
      "Output difference between commanded input 1 and feedback input 2"

      Modelica_ComplexBlocks_Interfaces.ComplexInput u1 annotation (Placement(
            transformation(extent={{-100,-20},{-60,20}}, rotation=0)));
      Modelica_ComplexBlocks_Interfaces.ComplexInput u2 annotation (Placement(
            transformation(
            origin={0,-80},
            extent={{-20,-20},{20,20}},
            rotation=90)));
      Modelica_ComplexBlocks_Interfaces.ComplexOutput y annotation (Placement(
            transformation(extent={{80,-10},{100,10}}, rotation=0)));

          parameter Boolean useConjugateInput1 = false
        "If true, input 1 is processed conjugate complex";
          parameter Boolean useConjugateInput2 = false
        "If true, input 2 is processed conjugate complex";

        equation
          y = (if useConjugateInput1 then Modelica_ComplexMath.conj(u1) else u1)
            - (if useConjugateInput1 then Modelica_ComplexMath.conj(u2) else u2);
          annotation (
            Documentation(info="<html>
<p>
This blocks computes output <code>y</code> as <i>difference</i> of the
commanded input <code>u1</code> and the feedback
input <code>u2</code>. Optionally, either input <code>u1</code> or <code>u2</code> or both inputs can be processed conjugate complex, when parameters <code>useConjugateInput1</code> and <code>useConjugateInput2</code> are <code>true</code>, respectively.
</p>
<pre>
  y = (if useConjugateInput1 then Modelica.ComplexMath.conj(u1) else u1)
    - (if useConjugateInput1 then Modelica.ComplexMath.conj(u2) else u2);
</pre>
<p>
<b>Example</b> parameters:
</p>
<ul>
<li><code>useConjugateInput1 = true</code>,</li>
<li><code>useConjugateInput2 = false</code></li>
</ul>
<p>
result in the following equation:
</p>
<pre>
     y = Modelica.ComplexMath.conj(u1) - u2
</pre>

</html>"),         Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
            Ellipse(
              extent={{-20,20},{20,-20}},
              lineColor={0,0,127},
              fillColor={235,235,235},
              fillPattern=FillPattern.Solid),
            Line(points={{-60,0},{-20,0}}, color={0,0,127}),
            Line(points={{20,0},{80,0}}, color={0,0,127}),
            Line(points={{0,-20},{0,-60}}, color={0,0,127}),
            Text(
              extent={{-14,0},{82,-94}},
              lineColor={0,0,0},
              textString="-"),
            Text(
              extent={{-150,94},{150,44}},
              textString="%name",
              lineColor={0,0,255})}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Ellipse(
              extent={{-20,20},{20,-20}},
              pattern=LinePattern.Solid,
              lineThickness=0.25,
              fillColor={235,235,235},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255}),
            Line(points={{-60,0},{-20,0}}, color={0,0,255}),
            Line(points={{20,0},{80,0}}, color={0,0,255}),
            Line(points={{0,-20},{0,-60}}, color={0,0,255}),
            Text(
              extent={{-12,10},{84,-84}},
              lineColor={0,0,0},
              textString="-")}));
        end Feedback;

        block Add "Output the sum of the two inputs"
          extends Modelica_ComplexBlocks_Interfaces.ComplexSI2SO;
          parameter Complex k1=Complex(1,0) "Gain of input 1";
          parameter Complex k2=Complex(1,0) "Gain of input 2";
        equation
          y = k1*u1Internal + k2*u2Internal;
          annotation (
            Documentation(info="<html>
<p>
This blocks computes output <code>y</code> as <i>sum</i> of the
two input signals <code>u1</code> and <code>u2</code>. Optionally, either input <code>u1</code> or <code>u2</code> or both inputs can be processed conjugate complex, when parameters <code>useConjugateInput1</code> and <code>useConjugateInput2</code> are <code>true</code>, respectively.
</p>
<pre>
  y = k1*u1Internal + k2*u2Internal;
</pre>
<p>
<b>Example</b> parameters:
</p>
<ul>
<li><code>k1 = +2</code>,</li>
<li><code>k2 = -3</code>,</li>
<li><code>useConjugateInput1 = true</code>,</li>
<li><code>useConjugateInput2 = false</code></li>
</ul>
<p>
result in the following equation:
</p>
<pre>
     y = 2 * Modelica.ComplexMath.conj(u1) - 3 * u2
</pre>

</html>"),         Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
            Text(
              extent={{-98,-52},{7,-92}},
              lineColor={0,0,0},
              textString="%k2"),
            Text(
              extent={{-100,90},{5,50}},
              lineColor={0,0,0},
              textString="%k1"),
            Text(
              extent={{-150,150},{150,110}},
              textString="%name",
              lineColor={0,0,255}),
            Line(points={{-100,60},{-40,60},{-30,40}}, color={0,0,255}),
            Ellipse(extent={{-50,50},{50,-50}}, lineColor={0,0,255}),
            Line(points={{-100,-60},{-40,-60},{-30,-40}}, color={0,0,255}),
            Line(points={{-15,-25.99},{15,25.99}}, color={0,0,0}),
            Rectangle(
              extent={{-100,-100},{100,100}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{50,0},{100,0}}, color={0,0,255}),
            Line(points={{-100,60},{-74,24},{-44,24}}, color={0,0,127}),
            Line(points={{-100,-60},{-74,-28},{-42,-28}}, color={0,0,127}),
            Ellipse(extent={{-50,50},{50,-50}}, lineColor={0,0,127}),
            Line(points={{50,0},{100,0}}, color={0,0,127}),
            Text(
              extent={{-38,34},{38,-34}},
              lineColor={0,0,0},
              textString="+"),
            Text(
              extent={{-100,52},{5,92}},
              lineColor={0,0,0},
              textString="%k1"),
            Text(
              extent={{-100,-52},{5,-92}},
              lineColor={0,0,0},
              textString="%k2")}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Rectangle(
              extent={{-100,-100},{100,100}},
              lineColor={0,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-98,-52},{7,-92}},
              lineColor={0,0,0},
              textString="%k2"),
            Text(
              extent={{-100,90},{5,50}},
              lineColor={0,0,0},
              textString="%k1"),
            Line(points={{-100,60},{-40,60},{-30,40}}, color={0,0,255}),
            Ellipse(extent={{-50,50},{50,-50}}, lineColor={0,0,255}),
            Line(points={{-100,-60},{-40,-60},{-30,-40}}, color={0,0,255}),
            Line(points={{-15,-25.99},{15,25.99}}, color={0,0,0}),
            Rectangle(
              extent={{-100,-100},{100,100}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{50,0},{100,0}}, color={0,0,255}),
            Line(points={{-100,60},{-74,24},{-44,24}}, color={0,0,127}),
            Line(points={{-100,-60},{-74,-28},{-42,-28}}, color={0,0,127}),
            Ellipse(extent={{-50,50},{50,-50}}, lineColor={0,0,127}),
            Line(points={{50,0},{100,0}}, color={0,0,127}),
            Text(
              extent={{-38,34},{38,-34}},
              lineColor={0,0,0},
              textString="+"),
            Text(
              extent={{-100,52},{5,92}},
              lineColor={0,0,0},
              textString="k1"),
            Text(
              extent={{-100,-52},{5,-92}},
              lineColor={0,0,0},
              textString="k2")}));
        end Add;

        block Add3 "Output the sum of the three inputs"
          extends Modelica_Blocks.Icons.Block;

          parameter Complex k1=Complex(1,0) "Gain of upper input";
          parameter Boolean useConjugateInput1 = false
        "If true, input 1 is processed conjugate complex";

          parameter Complex k2=Complex(1,0) "Gain of middle input";
          parameter Boolean useConjugateInput2 = false
        "If true, input 2 is processed conjugate complex";

          parameter Complex k3=Complex(1,0) "Gain of lower input";
          parameter Boolean useConjugateInput3 = false
        "If true, input 3 is processed conjugate complex";

      Modelica_ComplexBlocks_Interfaces.ComplexInput u1
        "Connector 1 of Complex input signals" annotation (Placement(
            transformation(extent={{-140,60},{-100,100}}, rotation=0)));
      Modelica_ComplexBlocks_Interfaces.ComplexInput u2
        "Connector 2 of Complex input signals" annotation (Placement(
            transformation(extent={{-140,-20},{-100,20}}, rotation=0)));
      Modelica_ComplexBlocks_Interfaces.ComplexInput u3
        "Connector 3 of Complex input signals" annotation (Placement(
            transformation(extent={{-140,-100},{-100,-60}}, rotation=0)));
      Modelica_ComplexBlocks_Interfaces.ComplexOutput y
        "Connector of Complex output signals" annotation (Placement(
            transformation(extent={{100,-10},{120,10}}, rotation=0)));

        equation
          y = k1*(if useConjugateInput1 then Modelica_ComplexMath.conj(u1) else u1)
            + k2*(if useConjugateInput2 then Modelica_ComplexMath.conj(u2) else u2)
            + k3*(if useConjugateInput3 then Modelica_ComplexMath.conj(u3) else u3);
          annotation (
            Documentation(info="<html>
<p>
This blocks computes output <code>y</code> as <i>sum</i> of the
three input signals <code>u1</code>, <code>u2</code> and <code>u3</code>. Optionally, inputs <code>u1</code> and <code>u2</code> and <code>u3</code> can be processed conjugate complex, when parameters <code>useConjugateInput1</code> and <code>useConjugateInput2</code> and <code>useConjugateInput3</code> are <code>true</code>, respectively.
</p>
<pre>
  y = k1*(if useConjugateInput1 then Modelica.ComplexMath.conj(u1) else u1)
    + k2*(if useConjugateInput2 then Modelica.ComplexMath.conj(u2) else u2)
    + k3*(if useConjugateInput3 then Modelica.ComplexMath.conj(u3) else u3);</pre>
<p>
<b>Example</b> parameters:
</p>
<ul>
<li><code>k1 = +2</code>,</li>
<li><code>k2 = -3</code>,</li>
<li><code>k3 = +1</code>,</li>
<li><code>useConjugateInput1 = true</code>,</li>
<li><code>useConjugateInput2 = false</code></li>
<li><code>useConjugateInput3 = false</code></li>
</ul>

<p>
  result in the following equation:
</p>
<pre>
     y = 2 * Modelica.ComplexMath.conj(u1) - 3 * u2 + u3;
</pre>

</html>"),         Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
            Text(
              extent={{-100,50},{5,90}},
              lineColor={0,0,0},
              textString="%k1"),
            Text(
              extent={{-100,-20},{5,20}},
              lineColor={0,0,0},
              textString="%k2"),
            Text(
              extent={{-100,-50},{5,-90}},
              lineColor={0,0,0},
              textString="%k3"),
            Text(
              extent={{2,36},{100,-44}},
              lineColor={0,0,0},
              textString="+")}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Rectangle(
              extent={{-100,-100},{100,100}},
              lineColor={0,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-100,50},{5,90}},
              lineColor={0,0,0},
              textString="%k1"),
            Text(
              extent={{-100,-20},{5,20}},
              lineColor={0,0,0},
              textString="%k2"),
            Text(
              extent={{-100,-50},{5,-90}},
              lineColor={0,0,0},
              textString="%k3"),
            Text(
              extent={{2,36},{100,-44}},
              lineColor={0,0,0},
              textString="+"),
            Rectangle(
              extent={{-100,-100},{100,100}},
              lineColor={0,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-100,50},{5,90}},
              lineColor={0,0,0},
              textString="k1"),
            Text(
              extent={{-100,-20},{5,20}},
              lineColor={0,0,0},
              textString="k2"),
            Text(
              extent={{-100,-50},{5,-90}},
              lineColor={0,0,0},
              textString="k3"),
            Text(
              extent={{2,36},{100,-44}},
              lineColor={0,0,0},
              textString="+")}));
        end Add3;

        block Product "Output product of the two inputs"
          extends Modelica_ComplexBlocks_Interfaces.ComplexSI2SO;
        equation
          y = u1Internal * u2Internal;
          annotation (
            Documentation(info="<html>
<p>
This blocks computes the output <code>y</code> (element-wise)
as <i>product</i> of the corresponding elements of
the two inputs <code>u1</code> and <code>u2</code>. Optionally, either input <code>u1</code> or <code>u2</code> or both inputs can be processed conjugate complex, when parameters <code>useConjugateInput1</code> and <code>useConjugateInput2</code> are <code>true</code>, respectively. Depending on <code>useConjugateInput1</code> and <code>useConjugateInput2</code> the internal signals represent either the original or the conjugate complex input signal.
</p>
<pre>
  y = u1Inernal * u2Internal;
</pre>

<p><b>Example:</b> If <code>useConjugateInput1 = true</code> and <code>useConjugateInput2 = false</code> the output signal <code>y = Modelica.ComplexMath.conj(u1) * u2</code>.</p>

</html>"),         Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
            Line(points={{-100,60},{-40,60},{-30,40}}, color={0,0,127}),
            Line(points={{-100,-60},{-40,-60},{-30,-40}}, color={0,0,127}),
            Line(points={{50,0},{100,0}}, color={0,0,127}),
            Line(points={{-30,0},{30,0}}, color={0,0,0}),
            Line(points={{-15,25.99},{15,-25.99}}, color={0,0,0}),
            Line(points={{-15,-25.99},{15,25.99}}, color={0,0,0}),
            Ellipse(extent={{-50,50},{50,-50}}, lineColor={0,0,127})}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Rectangle(
              extent={{-100,-100},{100,100}},
              lineColor={0,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{-100,60},{-40,60},{-30,40}}, color={0,0,255}),
            Line(points={{-100,-60},{-40,-60},{-30,-40}}, color={0,0,255}),
            Line(points={{50,0},{100,0}}, color={0,0,255}),
            Line(points={{-30,0},{30,0}}, color={0,0,0}),
            Line(points={{-15,25.99},{15,-25.99}}, color={0,0,0}),
            Line(points={{-15,-25.99},{15,25.99}}, color={0,0,0}),
            Ellipse(extent={{-50,50},{50,-50}}, lineColor={0,0,255})}));
        end Product;

        block Division "Output first input divided by second input"
          extends Modelica_ComplexBlocks_Interfaces.ComplexSI2SO;
          parameter Boolean useConjugateInput1 = false
        "If true, input 1 is processed conjugate complex";
          parameter Boolean useConjugateInput2 = false
        "If true, input 2 is processed conjugate complex";
        equation
          y = (if useConjugateInput1 then Modelica_ComplexMath.conj(u1) else u1)
            / (if useConjugateInput2 then Modelica_ComplexMath.conj(u2) else u2);
          annotation (
            Documentation(info="<html>
<p>
This block computes the output <code>y</code> (element-wise)
by <i>dividing</i> the corresponding elements of
the two inputs <code>u1</code> and <code>u2</code>. Optionally, either input <code>u1</code> or <code>u2</code> or both inputs can be processed conjugate complex, when parameters <code>useConjugateInput1</code> and <code>useConjugateInput2</code> are <code>true</code>, respectively. Depending on <code>useConjugateInput1</code> and <code>useConjugateInput2</code> the internal signals represent either the original or the conjugate complex input signal.
</p>
<pre>
    y = u1Internal / u2Internal;
</pre>

<p><b>Example:</b> If <code>useConjugateInput1 = true</code> and <code>useConjugateInput2 = false</code> the output signal <code>y = Modelica.ComplexMath.conj(u1) / u2</code>.</p>


</html>"),         Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
            Line(points={{50,0},{100,0}}, color={0,0,127}),
            Line(points={{-30,0},{30,0}}, color={0,0,0}),
            Ellipse(
              extent={{-5,20},{5,30}},
              lineColor={0,0,0},
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid),
            Ellipse(
              extent={{-5,-20},{5,-30}},
              lineColor={0,0,0},
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid),
            Ellipse(extent={{-50,50},{50,-50}}, lineColor={0,0,127}),
            Text(
              extent={{-150,150},{150,110}},
              textString="%name",
              lineColor={0,0,255}),
            Line(points={{-100,60},{-66,60},{-40,30}}, color={0,0,127}),
            Line(points={{-100,-60},{0,-60},{0,-50}}, color={0,0,127})}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Rectangle(
              extent={{-100,-100},{100,100}},
              lineColor={0,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{50,0},{100,0}}, color={0,0,255}),
            Line(points={{-30,0},{30,0}}, color={0,0,0}),
            Ellipse(
              extent={{-5,20},{5,30}},
              lineColor={0,0,0},
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid),
            Ellipse(
              extent={{-5,-20},{5,-30}},
              lineColor={0,0,0},
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid),
            Ellipse(extent={{-50,50},{50,-50}}, lineColor={0,0,255}),
            Line(points={{-100,60},{-66,60},{-40,30}}, color={0,0,255}),
            Line(points={{-100,-60},{0,-60},{0,-50}}, color={0,0,255})}));
        end Division;

        block Sqrt "Output the square root of the input (input >= 0 required)"
          extends Modelica_ComplexBlocks_Interfaces.ComplexSISO;
        equation
          y = Modelica_ComplexMath.'sqrt'(uInternal);
          annotation (defaultComponentName="sqrt1",
            Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
            Line(points={{-90,-80},{68,-80}}, color={192,192,192}),
            Polygon(
              points={{90,-80},{68,-72},{68,-88},{90,-80}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-80},{-79.2,-68.7},{-78.4,-64},{-76.8,-57.3},{-73.6,
                  -47.9},{-67.9,-36.1},{-59.1,-22.2},{-46.2,-6.49},{-28.5,10.7},{
                  -4.42,30},{27.7,51.3},{69.5,74.7},{80,80}}, color={0,0,0}),
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-88},{-80,68}}, color={192,192,192}),
            Text(
              extent={{-8,-4},{64,-52}},
              lineColor={192,192,192},
              textString="sqrt")}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-92,-80},{84,-80}}, color={192,192,192}),
            Polygon(
              points={{100,-80},{84,-74},{84,-86},{100,-80}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-80},{-79.2,-68.7},{-78.4,-64},{-76.8,-57.3},{-73.6,
                  -47.9},{-67.9,-36.1},{-59.1,-22.2},{-46.2,-6.49},{-28.5,10.7},{
                  -4.42,30},{27.7,51.3},{69.5,74.7},{80,80}}, color={0,0,0}),
            Polygon(
              points={{-80,98},{-86,82},{-74,82},{-80,98}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-90},{-80,84}}, color={192,192,192}),
            Text(
              extent={{-71,98},{-44,78}},
              lineColor={160,160,164},
              textString="y"),
            Text(
              extent={{60,-52},{84,-72}},
              lineColor={160,160,164},
              textString="u")}),
            Documentation(info="<HTML>
<p>
This blocks computes the output <code>y</code>
as <i>square root</i> of the input <code>u</code>. Optionally, the input <code>u</code> can be processed conjugate complex, when parameter <code>useConjugateInput</code> is <code>true</code>. Depending on <code>useConjugateInput</code> the internal signal <code>uInternal</code> represents either the original or the conjugate complex input signal.
</p>
<pre>
    y = <b>sqrt</b>(uInternal);
</pre>
<p>
All elements of the input vector shall be zero or positive.
Otherwise an error occurs.
</p>

</html>"));
        end Sqrt;

        block Sin "Output the sine of the input"
          extends Modelica_ComplexBlocks_Interfaces.ComplexSISO;
        equation
          y = Modelica_ComplexMath.sin(uInternal);
          annotation (
            Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-80},{-80,68}}, color={192,192,192}),
            Line(points={{-90,0},{68,0}}, color={192,192,192}),
            Line(points={{-80,0},{-68.7,34.2},{-61.5,53.1},{-55.1,66.4},{-49.4,
                  74.6},{-43.8,79.1},{-38.2,79.8},{-32.6,76.6},{-26.9,69.7},{-21.3,
                  59.4},{-14.9,44.1},{-6.83,21.2},{10.1,-30.8},{17.3,-50.2},{23.7,
                  -64.2},{29.3,-73.1},{35,-78.4},{40.6,-80},{46.2,-77.6},{51.9,-71.5},
                  {57.5,-61.9},{63.9,-47.2},{72,-24.8},{80,0}}, color={0,0,0}),
            Polygon(
              points={{90,0},{68,8},{68,-8},{90,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{12,84},{84,36}},
              lineColor={192,192,192},
              textString="sin")}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-80,80},{-88,80}}, color={192,192,192}),
            Line(points={{-80,-80},{-88,-80}}, color={192,192,192}),
            Line(points={{-80,-90},{-80,84}}, color={192,192,192}),
            Text(
              extent={{-75,98},{-46,78}},
              lineColor={160,160,164},
              textString="y"),
            Polygon(
              points={{-80,96},{-86,80},{-74,80},{-80,96}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-100,0},{84,0}}, color={192,192,192}),
            Polygon(
              points={{100,0},{84,6},{84,-6},{100,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,0},{-68.7,34.2},{-61.5,53.1},{-55.1,66.4},{-49.4,
                  74.6},{-43.8,79.1},{-38.2,79.8},{-32.6,76.6},{-26.9,69.7},{-21.3,
                  59.4},{-14.9,44.1},{-6.83,21.2},{10.1,-30.8},{17.3,-50.2},{23.7,
                  -64.2},{29.3,-73.1},{35,-78.4},{40.6,-80},{46.2,-77.6},{51.9,-71.5},
                  {57.5,-61.9},{63.9,-47.2},{72,-24.8},{80,0}}, color={0,0,0}),
            Text(
              extent={{-105,72},{-85,88}},
              textString="1",
              lineColor={0,0,255}),
            Text(
              extent={{70,25},{90,5}},
              textString="2*pi",
              lineColor={0,0,255}),
            Text(
              extent={{-105,-72},{-85,-88}},
              textString="-1",
              lineColor={0,0,255}),
            Text(
              extent={{76,-10},{98,-30}},
              lineColor={160,160,164},
              textString="u")}),
            Documentation(info="<HTML>
<p>
This blocks computes the output <code>y</code>
as <b>sine</b> of the input <code>u</code>. Optionally, the input <code>u</code> can be processed conjugate complex, when parameter <code>useConjugateInput</code> is <code>true</code>. Depending on <code>useConjugateInput</code> the internal signal <code>uInternal</code> represents either the original or the conjugate complex input signal.
</p>
<pre>
    y = <b>sin</b>(uInternal);
</pre>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/sin.png\"
     alt=\"sin.png\">
</p>

</html>"));
        end Sin;

        block Cos "Output the cosine of the input"
          extends Modelica_ComplexBlocks_Interfaces.ComplexSISO;
        equation
          y = Modelica_ComplexMath.cos(uInternal);
          annotation (
            Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-80},{-80,68}}, color={192,192,192}),
            Line(points={{-90,0},{68,0}}, color={192,192,192}),
            Polygon(
              points={{90,0},{68,8},{68,-8},{90,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,80},{-74.4,78.1},{-68.7,72.3},{-63.1,63},{-56.7,
                  48.7},{-48.6,26.6},{-29.3,-32.5},{-22.1,-51.7},{-15.7,-65.3},{-10.1,
                  -73.8},{-4.42,-78.8},{1.21,-79.9},{6.83,-77.1},{12.5,-70.6},{
                  18.1,-60.6},{24.5,-45.7},{32.6,-23},{50.3,31.3},{57.5,50.7},{
                  63.9,64.6},{69.5,73.4},{75.2,78.6},{80,80}}, color={0,0,0}),
            Text(
              extent={{-36,82},{36,34}},
              lineColor={192,192,192},
              textString="cos")}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-80,80},{-88,80}}, color={192,192,192}),
            Line(points={{-80,-80},{-88,-80}}, color={192,192,192}),
            Line(points={{-80,-90},{-80,84}}, color={192,192,192}),
            Text(
              extent={{-75,102},{-48,82}},
              lineColor={160,160,164},
              textString="y"),
            Polygon(
              points={{-80,100},{-86,84},{-74,84},{-80,100}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-103,72},{-83,88}},
              textString="1",
              lineColor={0,0,255}),
            Text(
              extent={{-79,-72},{-59,-88}},
              textString="-1",
              lineColor={0,0,255}),
            Text(
              extent={{70,25},{90,5}},
              textString="2*pi",
              lineColor={0,0,255}),
            Line(points={{-100,0},{84,0}}, color={192,192,192}),
            Polygon(
              points={{100,0},{84,6},{84,-6},{100,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,80},{-74.4,78.1},{-68.7,72.3},{-63.1,63},{-56.7,
                  48.7},{-48.6,26.6},{-29.3,-32.5},{-22.1,-51.7},{-15.7,-65.3},{-10.1,
                  -73.8},{-4.42,-78.8},{1.21,-79.9},{6.83,-77.1},{12.5,-70.6},{
                  18.1,-60.6},{24.5,-45.7},{32.6,-23},{50.3,31.3},{57.5,50.7},{
                  63.9,64.6},{69.5,73.4},{75.2,78.6},{80,80}}, color={0,0,0}),
            Text(
              extent={{74,-4},{98,-24}},
              lineColor={160,160,164},
              textString="u")}),
            Documentation(info="<HTML>
<p>
This blocks computes the output <code>y</code>
as <b>cos</b> of the input <code>u</code>. Optionally, the input <code>u</code> can be processed conjugate complex, when parameter <code>useConjugateInput</code> is <code>true</code>. Depending on <code>useConjugateInput</code> the internal signal <code>uInternal</code> represents either the original or the conjugate complex input signal.
</p>
<pre>
    y = <b>cos</b>(uInternal);
</pre>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/cos.png\"
     alt=\"cos.png\">
</p>

</html>"));
        end Cos;

        block Tan "Output the tangent of the input"
          extends Modelica_ComplexBlocks_Interfaces.ComplexSISO;
        equation
          y = Modelica_ComplexMath.tan(uInternal);
          annotation (
            Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
            Polygon(
              points={{0,90},{-8,68},{8,68},{0,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{0,-80},{0,68}}, color={192,192,192}),
            Line(points={{-80,-80},{-78.4,-68.4},{-76.8,-59.7},{-74.4,-50},{-71.2,
                  -40.9},{-67.1,-33},{-60.7,-24.8},{-51.1,-17.2},{-35.8,-9.98},{-4.42,
                  -1.07},{33.4,9.12},{49.4,16.2},{59.1,23.2},{65.5,30.6},{70.4,
                  39.1},{73.6,47.4},{76,56.1},{77.6,63.8},{80,80}}, color={0,0,0}),
            Line(points={{-90,0},{68,0}}, color={192,192,192}),
            Polygon(
              points={{90,0},{68,8},{68,-8},{90,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-90,72},{-18,24}},
              lineColor={192,192,192},
              textString="tan")}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{0,80},{-8,80}}, color={192,192,192}),
            Line(points={{0,-80},{-8,-80}}, color={192,192,192}),
            Line(points={{0,-88},{0,86}}, color={192,192,192}),
            Text(
              extent={{11,100},{38,80}},
              lineColor={160,160,164},
              textString="y"),
            Polygon(
              points={{0,102},{-6,86},{6,86},{0,102}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-37,-72},{-17,-88}},
              textString="-5.8",
              lineColor={0,0,255}),
            Text(
              extent={{-33,86},{-13,70}},
              textString=" 5.8",
              lineColor={0,0,255}),
            Text(
              extent={{70,25},{90,5}},
              textString="1.4",
              lineColor={0,0,255}),
            Line(points={{-100,0},{84,0}}, color={192,192,192}),
            Polygon(
              points={{100,0},{84,6},{84,-6},{100,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-80},{-78.4,-68.4},{-76.8,-59.7},{-74.4,-50},{-71.2,
                  -40.9},{-67.1,-33},{-60.7,-24.8},{-51.1,-17.2},{-35.8,-9.98},{-4.42,
                  -1.07},{33.4,9.12},{49.4,16.2},{59.1,23.2},{65.5,30.6},{70.4,
                  39.1},{73.6,47.4},{76,56.1},{77.6,63.8},{80,80}}, color={0,0,0}),
            Text(
              extent={{70,-6},{94,-26}},
              lineColor={160,160,164},
              textString="u")}),
            Documentation(info="<HTML>
<p>
This blocks computes the output <code>y</code>
as <b>tan</b> of the input <code>u</code>. Optionally, the input <code>u</code> can be processed conjugate complex, when parameter <code>useConjugateInput</code> is <code>true</code>. Depending on <code>useConjugateInput</code> the internal signal <code>uInternal</code> represents either the original or the conjugate complex input signal.
</p>
<pre>
    y = <b>tan</b>(uInternal);
</pre>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/tan.png\"
     alt=\"tan.png\">
</p>

</html>"));
        end Tan;

        block Asin "Output the arc sine of the input"
          extends Modelica_ComplexBlocks_Interfaces.ComplexSISO;
        equation
          y = Modelica_ComplexMath.asin(uInternal);
          annotation (
            Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
            Polygon(
              points={{0,90},{-8,68},{8,68},{0,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{0,-80},{0,68}}, color={192,192,192}),
            Line(points={{-80,-80},{-79.2,-72.8},{-77.6,-67.5},{-73.6,-59.4},{-66.3,
                  -49.8},{-53.5,-37.3},{-30.2,-19.7},{37.4,24.8},{57.5,40.8},{
                  68.7,52.7},{75.2,62.2},{77.6,67.5},{80,80}}, color={0,0,0}),
            Line(points={{-90,0},{68,0}}, color={192,192,192}),
            Polygon(
              points={{90,0},{68,8},{68,-8},{90,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-88,78},{-16,30}},
              lineColor={192,192,192},
              textString="asin")}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{0,80},{-8,80}}, color={192,192,192}),
            Line(points={{0,-80},{-8,-80}}, color={192,192,192}),
            Line(points={{0,-90},{0,84}}, color={192,192,192}),
            Text(
              extent={{9,102},{36,82}},
              lineColor={160,160,164},
              textString="y"),
            Polygon(
              points={{0,100},{-6,84},{6,84},{0,100}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-40,-72},{-15,-88}},
              textString="-pi/2",
              lineColor={0,0,255}),
            Text(
              extent={{-38,88},{-13,72}},
              textString=" pi/2",
              lineColor={0,0,255}),
            Text(
              extent={{70,25},{90,5}},
              textString="+1",
              lineColor={0,0,255}),
            Text(
              extent={{-90,21},{-70,1}},
              textString="-1",
              lineColor={0,0,255}),
            Line(points={{-100,0},{84,0}}, color={192,192,192}),
            Polygon(
              points={{100,0},{84,6},{84,-6},{100,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-80},{-79.2,-72.8},{-77.6,-67.5},{-73.6,-59.4},{-66.3,
                  -49.8},{-53.5,-37.3},{-30.2,-19.7},{37.4,24.8},{57.5,40.8},{
                  68.7,52.7},{75.2,62.2},{77.6,67.5},{80,80}}, color={0,0,0}),
            Text(
              extent={{74,-4},{100,-26}},
              lineColor={160,160,164},
              textString="u")}),
            Documentation(info="<HTML>
<p>
This blocks computes the output <code>y</code> as the
<i>sine-inverse</i> of the input <code>u</code>. Optionally, the input <code>u</code> can be processed conjugate complex, when parameter <code>useConjugateInput</code> is <code>true</code>. Depending on <code>useConjugateInput</code> the internal signal <code>uInternal</code> represents either the original or the conjugate complex input signal.
</p>
<pre>
    y = <b>asin</b>(uInternal);
</pre>
<p>
The absolute values of the elements of the input <code>u</code> need to
be less or equal to one (<b>abs</b>( u ) <= 1).
Otherwise an error occurs.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/asin.png\"
     alt=\"asin.png\">
</p>

</html>"));
        end Asin;

        block Acos "Output the arc cosine of the input"
          extends Modelica_ComplexBlocks_Interfaces.ComplexSISO;
        equation
          y = Modelica_ComplexMath.acos(uInternal);
          annotation (
            Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
            Polygon(
              points={{0,90},{-8,68},{8,68},{0,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,80},{-79.2,72.8},{-77.6,67.5},{-73.6,59.4},{-66.3,
                  49.8},{-53.5,37.3},{-30.2,19.7},{37.4,-24.8},{57.5,-40.8},{68.7,
                  -52.7},{75.2,-62.2},{77.6,-67.5},{80,-80}}, color={0,0,0}),
            Line(points={{0,-88},{0,68}}, color={192,192,192}),
            Line(points={{-90,-80},{68,-80}}, color={192,192,192}),
            Polygon(
              points={{90,-80},{68,-72},{68,-88},{90,-80}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-86,-14},{-14,-62}},
              lineColor={192,192,192},
              textString="acos")}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{0,80},{-8,80}}, color={192,192,192}),
            Line(points={{0,-80},{-8,-80}}, color={192,192,192}),
            Line(points={{0,-90},{0,84}}, color={192,192,192}),
            Text(
              extent={{13,100},{42,82}},
              lineColor={160,160,164},
              textString="y"),
            Polygon(
              points={{0,100},{-6,84},{6,84},{0,100}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-100,-80},{84,-80}}, color={192,192,192}),
            Polygon(
              points={{100,-80},{84,-74},{84,-86},{100,-80}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,80},{-79.2,72.8},{-77.6,67.5},{-73.6,59.4},{-66.3,
                  49.8},{-53.5,37.3},{-30.2,19.7},{37.4,-24.8},{57.5,-40.8},{68.7,
                  -52.7},{75.2,-62.2},{77.6,-67.5},{80,-80}}, color={0,0,0}),
            Text(
              extent={{-30,88},{-5,72}},
              textString=" pi",
              lineColor={0,0,255}),
            Text(
              extent={{-94,-57},{-74,-77}},
              textString="-1",
              lineColor={0,0,255}),
            Text(
              extent={{80,-45},{100,-65}},
              textString="+1",
              lineColor={0,0,255}),
            Text(
              extent={{76,-84},{102,-102}},
              lineColor={160,160,164},
              textString="u")}),
            Documentation(info="<HTML>
<p>
This blocks computes the output <code>y</code> as the
<i>cosine-inverse</i> of the input <code>u</code>. Optionally, the input <code>u</code> can be processed conjugate complex, when parameter <code>useConjugateInput</code> is <code>true</code>. Depending on <code>useConjugateInput</code> the internal signal <code>uInternal</code> represents either the original or the conjugate complex input signal.
</p>
<pre>
    y = <b>acos</b>(uInternal);
</pre>
<p>
The absolute values of the elements of the input <code>u</code> need to
be less or equal to one (<b>abs</b>( u ) <= 1).
Otherwise an error occurs.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/acos.png\"
     alt=\"acos.png\">
</p>

</html>"));
        end Acos;

        block Atan "Output the arc tangent of the input"
          extends Modelica_ComplexBlocks_Interfaces.ComplexSISO;
        equation
          y = Modelica_ComplexMath.atan(uInternal);
          annotation (
            Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
            Polygon(
              points={{0,90},{-8,68},{8,68},{0,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{0,-80},{0,68}}, color={192,192,192}),
            Line(points={{-80,-80},{-52.7,-75.2},{-37.4,-69.7},{-26.9,-63},{-19.7,
                  -55.2},{-14.1,-45.8},{-10.1,-36.4},{-6.03,-23.9},{-1.21,-5.06},
                  {5.23,21},{9.25,34.1},{13.3,44.2},{18.1,52.9},{24.5,60.8},{33.4,
                  67.6},{47,73.6},{69.5,78.6},{80,80}}, color={0,0,0}),
            Line(points={{-90,0},{68,0}}, color={192,192,192}),
            Polygon(
              points={{90,0},{68,8},{68,-8},{90,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-86,68},{-14,20}},
              lineColor={192,192,192},
              textString="atan")}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{0,80},{-8,80}}, color={192,192,192}),
            Line(points={{0,-80},{-8,-80}}, color={192,192,192}),
            Line(points={{0,-90},{0,84}}, color={192,192,192}),
            Text(
              extent={{13,102},{42,82}},
              lineColor={160,160,164},
              textString="y"),
            Polygon(
              points={{0,100},{-6,84},{6,84},{0,100}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-100,0},{84,0}}, color={192,192,192}),
            Polygon(
              points={{100,0},{84,6},{84,-6},{100,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-80},{-52.7,-75.2},{-37.4,-69.7},{-26.9,-63},{-19.7,
                  -55.2},{-14.1,-45.8},{-10.1,-36.4},{-6.03,-23.9},{-1.21,-5.06},
                  {5.23,21},{9.25,34.1},{13.3,44.2},{18.1,52.9},{24.5,60.8},{33.4,
                  67.6},{47,73.6},{69.5,78.6},{80,80}}, color={0,0,0}),
            Text(
              extent={{-32,91},{-12,71}},
              textString="1.4",
              lineColor={0,0,255}),
            Text(
              extent={{-32,-71},{-12,-91}},
              textString="-1.4",
              lineColor={0,0,255}),
            Text(
              extent={{73,26},{93,10}},
              textString=" 5.8",
              lineColor={0,0,255}),
            Text(
              extent={{-103,20},{-83,4}},
              textString="-5.8",
              lineColor={0,0,255}),
            Text(
              extent={{66,-8},{94,-28}},
              lineColor={160,160,164},
              textString="u")}),
            Documentation(info="<HTML>
<p>
This blocks computes the output <code>y</code> as the
<i>tangent-inverse</i> of the input <code>u</code>. Optionally, the input <code>u</code> can be processed conjugate complex, when parameter <code>useConjugateInput</code> is <code>true</code>. Depending on <code>useConjugateInput</code> the internal signal <code>uInternal</code> represents either the original or the conjugate complex input signal.
</p>
<pre>
    y= <b>atan</b>(uInternal);
</pre>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/atan.png\"
     alt=\"atan.png\">
</p>

</html>"));
        end Atan;

        block Sinh "Output the hyperbolic sine of the input"
          extends Modelica_ComplexBlocks_Interfaces.ComplexSISO;
        equation
          y = Modelica_ComplexMath.sinh(uInternal);
          annotation (
            Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
            Polygon(
              points={{0,90},{-8,68},{8,68},{0,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-86,80},{-14,32}},
              lineColor={192,192,192},
              textString="sinh"),
            Line(points={{0,-80},{0,68}}, color={192,192,192}),
            Line(points={{-90,0},{68,0}}, color={192,192,192}),
            Line(points={{-80,-80},{-76,-65.4},{-71.2,-51.4},{-65.5,-38.8},{-59.1,
                  -28.1},{-51.1,-18.7},{-41.4,-11.4},{-27.7,-5.5},{-4.42,-0.653},
                  {24.5,4.57},{39,10.1},{49.4,17.2},{57.5,25.9},{63.9,35.8},{69.5,
                  47.4},{74.4,60.4},{78.4,73.8},{80,80}}, color={0,0,0}),
            Polygon(
              points={{90,0},{68,8},{68,-8},{90,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid)}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{0,80},{-8,80}}, color={192,192,192}),
            Line(points={{0,-80},{-8,-80}}, color={192,192,192}),
            Line(points={{0,-90},{0,84}}, color={192,192,192}),
            Text(
              extent={{9,98},{34,78}},
              lineColor={160,160,164},
              textString="y"),
            Polygon(
              points={{0,100},{-6,84},{6,84},{0,100}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-100,0},{84,0}}, color={192,192,192}),
            Polygon(
              points={{100,0},{84,6},{84,-6},{100,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-80},{-76,-65.4},{-71.2,-51.4},{-65.5,-38.8},{-59.1,
                  -28.1},{-51.1,-18.7},{-41.4,-11.4},{-27.7,-5.5},{-4.42,-0.653},
                  {24.5,4.57},{39,10.1},{49.4,17.2},{57.5,25.9},{63.9,35.8},{69.5,
                  47.4},{74.4,60.4},{78.4,73.8},{80,80}}, color={0,0,0}),
            Text(
              extent={{-31,72},{-11,88}},
              textString="27",
              lineColor={0,0,255}),
            Text(
              extent={{-35,-88},{-15,-72}},
              textString="-27",
              lineColor={0,0,255}),
            Text(
              extent={{70,25},{90,5}},
              textString="4",
              lineColor={0,0,255}),
            Text(
              extent={{-98,21},{-78,1}},
              textString="-4",
              lineColor={0,0,255}),
            Text(
              extent={{72,-6},{96,-26}},
              lineColor={160,160,164},
              textString="u")}),
            Documentation(info="<HTML>
<p>
This blocks computes the output <code>y</code> as the
<i>hyperbolic sine</i> of the input <code>u</code>. Optionally, the input <code>u</code> can be processed conjugate complex, when parameter <code>useConjugateInput</code> is <code>true</code>. Depending on <code>useConjugateInput</code> the internal signal <code>uInternal</code> represents either the original or the conjugate complex input signal.
</p>
<pre>
    y = <b>sinh</b>(uInternal);
</pre>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/sinh.png\"
     alt=\"sinh.png\">
</p>

</html>"));
        end Sinh;

        block Cosh "Output the hyperbolic cosine of the input"
          extends Modelica_ComplexBlocks_Interfaces.ComplexSISO;
        equation
          y = Modelica_ComplexMath.cosh(uInternal);
          annotation (
            Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
            Polygon(
              points={{0,90},{-8,68},{8,68},{0,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{0,-80},{0,68}}, color={192,192,192}),
            Text(
              extent={{4,66},{66,20}},
              lineColor={192,192,192},
              textString="cosh"),
            Line(points={{-80,80},{-77.6,61.1},{-74.4,39.3},{-71.2,20.7},{-67.1,
                  1.29},{-63.1,-14.6},{-58.3,-29.8},{-52.7,-43.5},{-46.2,-55.1},{
                  -39,-64.3},{-30.2,-71.7},{-18.9,-77.1},{-4.42,-79.9},{10.9,-79.1},
                  {23.7,-75.2},{34.2,-68.7},{42.2,-60.6},{48.6,-51.2},{54.3,-40},
                  {59.1,-27.5},{63.1,-14.6},{67.1,1.29},{71.2,20.7},{74.4,39.3},{
                  77.6,61.1},{80,80}}, color={0,0,0}),
            Line(points={{-90,-86.083},{68,-86.083}}, color={192,192,192}),
            Polygon(
              points={{90,-86.083},{68,-78.083},{68,-94.083},{90,-86.083}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid)}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{0,80},{-8,80}}, color={192,192,192}),
            Line(points={{0,-80},{-8,-80}}, color={192,192,192}),
            Line(points={{0,-90},{0,84}}, color={192,192,192}),
            Text(
              extent={{11,98},{38,78}},
              lineColor={160,160,164},
              textString="y"),
            Polygon(
              points={{0,100},{-6,84},{6,84},{0,100}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-100,-86.083},{84,-86.083}}, color={192,192,192}),
            Polygon(
              points={{100,-86.083},{84,-80.083},{84,-92.083},{100,-86.083}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,80},{-77.6,61.1},{-74.4,39.3},{-71.2,20.7},{-67.1,
                  1.29},{-63.1,-14.6},{-58.3,-29.8},{-52.7,-43.5},{-46.2,-55.1},{
                  -39,-64.3},{-30.2,-71.7},{-18.9,-77.1},{-4.42,-79.9},{10.9,-79.1},
                  {23.7,-75.2},{34.2,-68.7},{42.2,-60.6},{48.6,-51.2},{54.3,-40},
                  {59.1,-27.5},{63.1,-14.6},{67.1,1.29},{71.2,20.7},{74.4,39.3},{
                  77.6,61.1},{80,80}}, color={0,0,0}),
            Text(
              extent={{-31,72},{-11,88}},
              textString="27",
              lineColor={0,0,255}),
            Text(
              extent={{62,-67},{82,-87}},
              textString="4",
              lineColor={0,0,255}),
            Text(
              extent={{-104,-63},{-84,-83}},
              textString="-4",
              lineColor={0,0,255}),
            Text(
              extent={{78,-54},{100,-74}},
              lineColor={160,160,164},
              textString="u")}),
            Documentation(info="<HTML>
<p>
This blocks computes the output <code>y</code> as the
<i>hyperbolic cosine</i> of the input <code>u</code>. Optionally, the input <code>u</code> can be processed conjugate complex, when parameter <code>useConjugateInput</code> is <code>true</code>. Depending on <code>useConjugateInput</code> the internal signal <code>uInternal</code> represents either the original or the conjugate complex input signal.
</p>
<pre>
    y = <b>cosh</b>(uInternal);
</pre>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/cosh.png\"
     alt=\"cosh.png\">
</p>

</html>"));
        end Cosh;

        block Tanh "Output the hyperbolic tangent of the input"
          extends Modelica_ComplexBlocks_Interfaces.ComplexSISO;
        equation
          y = Modelica_ComplexMath.tanh(uInternal);
          annotation (
            Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
            Line(points={{0,-90},{0,84}}, color={192,192,192}),
            Line(points={{-100,0},{84,0}}, color={192,192,192}),
            Line(points={{-80,-80},{-47.8,-78.7},{-35.8,-75.7},{-27.7,-70.6},{-22.1,
                  -64.2},{-17.3,-55.9},{-12.5,-44.3},{-7.64,-29.2},{-1.21,-4.82},
                  {6.83,26.3},{11.7,42},{16.5,54.2},{21.3,63.1},{26.9,69.9},{34.2,
                  75},{45.4,78.4},{72,79.9},{80,80}}, color={0,0,0}),
            Polygon(
              points={{0,90},{-8,68},{8,68},{0,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-88,72},{-16,24}},
              lineColor={192,192,192},
              textString="tanh"),
            Polygon(
              points={{90,0},{68,8},{68,-8},{90,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid)}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{0,80},{-8,80}}, color={192,192,192}),
            Line(points={{0,-80},{-8,-80}}, color={192,192,192}),
            Line(points={{0,-90},{0,84}}, color={192,192,192}),
            Text(
              extent={{9,98},{42,80}},
              lineColor={160,160,164},
              textString="y"),
            Polygon(
              points={{0,100},{-6,84},{6,84},{0,100}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-100,0},{84,0}}, color={192,192,192}),
            Polygon(
              points={{100,0},{84,6},{84,-6},{100,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-80},{-47.8,-78.7},{-35.8,-75.7},{-27.7,-70.6},{-22.1,
                  -64.2},{-17.3,-55.9},{-12.5,-44.3},{-7.64,-29.2},{-1.21,-4.82},
                  {6.83,26.3},{11.7,42},{16.5,54.2},{21.3,63.1},{26.9,69.9},{34.2,
                  75},{45.4,78.4},{72,79.9},{80,80}}, color={0,0,0}),
            Text(
              extent={{70,25},{90,5}},
              textString="4",
              lineColor={0,0,255}),
            Text(
              extent={{-106,21},{-86,1}},
              textString="-4",
              lineColor={0,0,255}),
            Text(
              extent={{-29,72},{-9,88}},
              textString="1",
              lineColor={0,0,255}),
            Text(
              extent={{3,-72},{23,-88}},
              textString="-1",
              lineColor={0,0,255}),
            Text(
              extent={{72,-8},{98,-26}},
              lineColor={160,160,164},
              textString="u")}),
            Documentation(info="<HTML>
<p>
This blocks computes the output <code>y</code> as the
<i>hyperbolic tangent</i> of the input <code>u</code>. Optionally, the input <code>u</code> can be processed conjugate complex, when parameter <code>useConjugateInput</code> is <code>true</code>. Depending on <code>useConjugateInput</code> the internal signal <code>uInternal</code> represents either the original or the conjugate complex input signal.
</p>
<pre>
    y = <b>tanh</b>(uInternal);
</pre>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/tanh.png\"
     alt=\"tanh.png\">
</p>

</html>"));
        end Tanh;

        block Exp "Output the exponential (base e) of the input"
          extends Modelica_ComplexBlocks_Interfaces.ComplexSISO;
        equation
          y = Modelica_ComplexMath.exp(uInternal);
          annotation (
            Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
            Line(points={{0,-80},{0,68}}, color={192,192,192}),
            Polygon(
              points={{0,90},{-8,68},{8,68},{0,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-86,50},{-14,2}},
              lineColor={192,192,192},
              textString="exp"),
            Line(points={{-80,-80},{-31,-77.9},{-6.03,-74},{10.9,-68.4},{23.7,-61},
                  {34.2,-51.6},{43,-40.3},{50.3,-27.8},{56.7,-13.5},{62.3,2.23},{
                  67.1,18.6},{72,38.2},{76,57.6},{80,80}}, color={0,0,0}),
            Line(points={{-90,-80.3976},{68,-80.3976}}, color={192,192,192}),
            Polygon(
              points={{90,-80.3976},{68,-72.3976},{68,-88.3976},{90,-80.3976}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid)}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{0,80},{-8,80}}, color={192,192,192}),
            Line(points={{0,-80},{-8,-80}}, color={192,192,192}),
            Line(points={{0,-90},{0,84}}, color={192,192,192}),
            Text(
              extent={{9,100},{40,80}},
              lineColor={160,160,164},
              textString="y"),
            Polygon(
              points={{0,100},{-6,84},{6,84},{0,100}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-100,-80.3976},{84,-80.3976}}, color={192,192,192}),
            Polygon(
              points={{100,-80.3976},{84,-74.3976},{84,-86.3976},{100,-80.3976}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-80},{-31,-77.9},{-6.03,-74},{10.9,-68.4},{23.7,-61},
                  {34.2,-51.6},{43,-40.3},{50.3,-27.8},{56.7,-13.5},{62.3,2.23},{
                  67.1,18.6},{72,38.2},{76,57.6},{80,80}}, color={0,0,0}),
            Text(
              extent={{-31,72},{-11,88}},
              textString="20",
              lineColor={0,0,255}),
            Text(
              extent={{-92,-83},{-72,-103}},
              textString="-3",
              lineColor={0,0,255}),
            Text(
              extent={{70,-83},{90,-103}},
              textString="3",
              lineColor={0,0,255}),
            Text(
              extent={{-18,-53},{2,-73}},
              textString="1",
              lineColor={0,0,255}),
            Text(
              extent={{66,-52},{96,-72}},
              lineColor={160,160,164},
              textString="u")}),
            Documentation(info="<HTML>
<p>
This blocks computes the output <code>y</code> as the
<i>exponential</i> (of base e) of the input <code>u</code>. Optionally, the input <code>u</code> can be processed conjugate complex, when parameter <code>useConjugateInput</code> is <code>true</code>. Depending on <code>useConjugateInput</code> the internal signal <code>uInternal</code> represents either the original or the conjugate complex input signal.
</p>
<pre>
    y = <b>exp</b>(uInternal);
</pre>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/exp.png\"
     alt=\"exp.png\">
</p>

</html>"));
        end Exp;

        block Log
      "Output the natural (base e) logarithm of the input (input > 0 required)"
          extends Modelica_ComplexBlocks_Interfaces.ComplexSISO;
        equation
          y = Modelica_ComplexMath.log(uInternal);
          annotation (
            Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
            Line(points={{-80,-80},{-80,68}}, color={192,192,192}),
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-80},{-79.2,-50.6},{-78.4,-37},{-77.6,-28},{-76.8,-21.3},
                  {-75.2,-11.4},{-72.8,-1.31},{-69.5,8.08},{-64.7,17.9},{-57.5,28},
                  {-47,38.1},{-31.8,48.1},{-10.1,58},{22.1,68},{68.7,78.1},{80,80}},
                color={0,0,0}),
            Line(points={{-90,0},{68,0}}, color={192,192,192}),
            Polygon(
              points={{90,0},{68,8},{68,-8},{90,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-6,-24},{66,-72}},
              lineColor={192,192,192},
              textString="log")}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Line(points={{-80,80},{-88,80}}, color={192,192,192}),
            Line(points={{-80,-80},{-88,-80}}, color={192,192,192}),
            Line(points={{-80,-90},{-80,84}}, color={192,192,192}),
            Text(
              extent={{-67,98},{-40,80}},
              lineColor={160,160,164},
              textString="y"),
            Polygon(
              points={{-80,100},{-86,84},{-74,84},{-80,100}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-100,0},{84,0}}, color={192,192,192}),
            Polygon(
              points={{100,0},{84,6},{84,-6},{100,0}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-80},{-79.2,-50.6},{-78.4,-37},{-77.6,-28},{-76.8,-21.3},
                  {-75.2,-11.4},{-72.8,-1.31},{-69.5,8.08},{-64.7,17.9},{-57.5,28},
                  {-47,38.1},{-31.8,48.1},{-10.1,58},{22.1,68},{68.7,78.1},{80,80}},
                color={0,0,0}),
            Text(
              extent={{-105,72},{-85,88}},
              textString="3",
              lineColor={0,0,255}),
            Text(
              extent={{-109,-88},{-89,-72}},
              textString="-3",
              lineColor={0,0,255}),
            Text(
              extent={{70,-3},{90,-23}},
              textString="20",
              lineColor={0,0,255}),
            Text(
              extent={{-78,-1},{-58,-21}},
              textString="1",
              lineColor={0,0,255}),
            Text(
              extent={{68,28},{94,8}},
              lineColor={160,160,164},
              textString="u")}),
            Documentation(info="<HTML>
<p>
This blocks computes the output <code>y</code> as the
<i>natural (base e) logarithm</i> of the input <code>u</code>. Optionally, the input <code>u</code> can be processed conjugate complex, when parameter <code>useConjugateInput</code> is <code>true</code>. Depending on <code>useConjugateInput</code> the internal signal <code>uInternal</code> represents either the original or the conjugate complex input signal.
</p>
<pre>
    y = <b>log</b>(uInternal);
</pre>
<p>
An error occurs if the elements of the input <code>u</code> are
zero or negative.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/log.png\"
     alt=\"log.png\">
</p>

</html>"));
        end Log;

    block RealToComplex "Converts Cartesian representation to complex"
      extends Modelica_ComplexBlocks_Interfaces.ComplexSO;
      Modelica_Blocks_Interfaces.RealInput re annotation (Placement(
            transformation(extent={{-130,40},{-90,80}}), iconTransformation(
              extent={{-140,40},{-100,80}})));
      Modelica_Blocks_Interfaces.RealInput im annotation (Placement(
            transformation(extent={{-130,-80},{-90,-40}}), iconTransformation(
              extent={{-140,-80},{-100,-40}})));
    equation
      y=Complex(re,im);
      annotation ( Icon(graphics={
            Text(
              extent={{-100,80},{-20,40}},
              lineColor={0,0,127},
              fillColor={85,170,255},
              fillPattern=FillPattern.Solid,
              textString="re"),
            Text(
              extent={{-100,-40},{-20,-80}},
              lineColor={0,0,127},
              fillColor={85,170,255},
              fillPattern=FillPattern.Solid,
              textString="im"),
            Polygon(
              points={{20,0},{0,20},{0,10},{-30,10},{-30,-10},{0,-10},{0,-20},{20,0}},
              lineColor={0,128,255},
              fillColor={85,170,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{20,60},{100,-60}},
              lineColor={0,128,255},
              fillColor={85,170,255},
              fillPattern=FillPattern.Solid,
              textString="C")}), Documentation(info="<html>
<p>Converts the Real inputs <i>re</i> (real part) and <i>im</i> (imaginary part) to the Complex output <i>y</i>.</p>
</html>"));
    end RealToComplex;

    block PolarToComplex "Converts polar representation to complex"
      extends Modelica_ComplexBlocks_Interfaces.ComplexSO;
      Modelica_Blocks_Interfaces.RealInput len annotation (Placement(
            transformation(extent={{-130,40},{-90,80}}), iconTransformation(
              extent={{-140,40},{-100,80}})));
      Modelica_Blocks_Interfaces.RealInput phi annotation (Placement(
            transformation(extent={{-130,-80},{-90,-40}}), iconTransformation(
              extent={{-140,-80},{-100,-40}})));
    equation
      y=Complex(len*cos(phi),len*sin(phi));
      annotation ( Icon(graphics={
            Text(
              extent={{-100,80},{-20,40}},
              lineColor={0,0,127},
              fillColor={85,170,255},
              fillPattern=FillPattern.Solid,
              textString="len"),
            Text(
              extent={{-100,-40},{-20,-80}},
              lineColor={0,0,127},
              fillColor={85,170,255},
              fillPattern=FillPattern.Solid,
              textString="phi"),
            Polygon(
              points={{20,0},{0,20},{0,10},{-30,10},{-30,-10},{0,-10},{0,-20},{20,0}},
              lineColor={0,128,255},
              fillColor={85,170,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{20,60},{100,-60}},
              lineColor={0,128,255},
              fillColor={85,170,255},
              fillPattern=FillPattern.Solid,
              textString="C")}), Documentation(info="<html>
<p>Converts the Real inputs <i>len</i> (length, absolute) and <i>phi</i> (angle, argument) to the Complex output <i>y</i>.</p>
</html>"));
    end PolarToComplex;

    block ComplexToReal "Converts complex to Cartesian representation"
      extends Modelica_Blocks.Icons.Block;
      Modelica_Blocks_Interfaces.RealOutput re annotation (Placement(
            transformation(extent={{100,40},{140,80}}), iconTransformation(
              extent={{100,40},{140,80}})));
      Modelica_Blocks_Interfaces.RealOutput im annotation (Placement(
            transformation(extent={{100,-80},{140,-40}}), iconTransformation(
              extent={{100,-80},{140,-40}})));
      Modelica_ComplexBlocks_Interfaces.ComplexInput u
        annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
      parameter Boolean useConjugateInput = false
        "If true, input is processed conjugate complex";
    equation
      re=u.re;
      im=(if useConjugateInput then -u.im else u.im);
      annotation ( Icon(graphics={
            Text(
              extent={{20,80},{100,40}},
              lineColor={0,0,127},
              fillColor={85,170,255},
              fillPattern=FillPattern.Solid,
              textString="re"),
            Text(
              extent={{20,-40},{100,-80}},
              lineColor={0,0,127},
              fillColor={85,170,255},
              fillPattern=FillPattern.Solid,
              textString="im"),
            Polygon(
              points={{40,0},{20,20},{20,10},{-10,10},{-10,-10},{20,-10},{20,-20},{40,
                  0}},
              lineColor={0,128,255},
              fillColor={85,170,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-100,60},{-20,-60}},
              lineColor={0,128,255},
              fillColor={85,170,255},
              fillPattern=FillPattern.Solid,
              textString="C")}), Documentation(info="<html>
<p>Converts the Complex input <i>u</i> to the Real outputs <i>re</i> (real part) and <i>im</i> (imaginary part).</p>
</html>"));
    end ComplexToReal;

    block ComplexToPolar "Converts complex to polar representation"
      extends Modelica_Blocks.Icons.Block;
      Modelica_Blocks_Interfaces.RealOutput len annotation (Placement(
            transformation(extent={{100,40},{140,80}}), iconTransformation(
              extent={{100,40},{140,80}})));
      Modelica_Blocks_Interfaces.RealOutput phi annotation (Placement(
            transformation(extent={{100,-80},{140,-40}}), iconTransformation(
              extent={{100,-80},{140,-40}})));
      Modelica_ComplexBlocks_Interfaces.ComplexInput u
        annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
      parameter Boolean useConjugateInput = false
        "If true, input is processed conjugate complex";
    equation
      len=(u.re^2 + u.im^2)^0.5;
      phi=(if useConjugateInput then Modelica_Math.atan2(-u.im,u.re) else Modelica_Math.atan2(u.im,u.re));

      annotation ( Icon(graphics={
            Text(
              extent={{20,80},{100,40}},
              lineColor={0,0,127},
              fillColor={85,170,255},
              fillPattern=FillPattern.Solid,
              textString="len"),
            Text(
              extent={{20,-40},{100,-80}},
              lineColor={0,0,127},
              fillColor={85,170,255},
              fillPattern=FillPattern.Solid,
              textString="phi"),
            Polygon(
              points={{40,0},{20,20},{20,10},{-10,10},{-10,-10},{20,-10},{20,-20},{40,
                  0}},
              lineColor={0,128,255},
              fillColor={85,170,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-100,60},{-20,-60}},
              lineColor={0,128,255},
              fillColor={85,170,255},
              fillPattern=FillPattern.Solid,
              textString="C")}), Documentation(info="<html>
<p>Converts the Complex input <i>u</i> to the Real outputs <i>len</i> (length, absolute) and <i>phi</i> (angle, argument).</p>
</html>"));
    end ComplexToPolar;
    annotation (
      Documentation(info="<html>
<p>
This package contains basic <b>mathematical operations</b>,
such as summation and multiplication, and basic <b>mathematical
functions</b>, such as <b>sqrt</b> and <b>sin</b>, as
input/output blocks. All blocks of this library can be either
connected with continuous blocks or with sampled-data blocks.
</p>
</html>",   revisions="<html>
</html>"), Icon(graphics={  Line(
            points={{-80,-2},{-68.7,32.2},{-61.5,51.1},{-55.1,64.4},{-49.4,72.6},
                {-43.8,77.1},{-38.2,77.8},{-32.6,74.6},{-26.9,67.7},{-21.3,57.4},
                {-14.9,42.1},{-6.83,19.2},{10.1,-32.8},{17.3,-52.2},{23.7,-66.2},
                {29.3,-75.1},{35,-80.4},{40.6,-82},{46.2,-79.6},{51.9,-73.5},{
                57.5,-63.9},{63.9,-49.2},{72,-26.8},{80,-2}},
            color={95,95,95},
            smooth=Smooth.Bezier)}));
  end ComplexMath;

  package Sources "Library of signal source blocks generating Complex signals"
  extends Modelica_Icons.SourcesPackage;

    block ComplexExpression
      "Set output signal to a time varying Complex expression"

      Modelica_ComplexBlocks_Interfaces.ComplexOutput y=Complex(0)
        "Value of Complex output" annotation (Dialog(group=
              "Time varying output signal"), Placement(transformation(extent={{
                100,-10},{120,10}}, rotation=0)));

      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}}),
            graphics={
            Rectangle(
              extent={{-100,40},{100,-40}},
              lineColor={0,0,0},
              lineThickness=5.0,
              fillColor={235,235,235},
              fillPattern=FillPattern.Solid,
              borderPattern=BorderPattern.Raised),
            Text(
              extent={{-96,15},{96,-15}},
              lineColor={0,0,0},
              textString="%y"),
            Text(
              extent={{-150,90},{140,50}},
              textString="%name",
              lineColor={0,0,255})}),
        Documentation(info="<html>
<p>
The (time varying) Complex output signal of this block can be defined in its
parameter menu via variable <b>y</b>. The purpose is to support the
easy definition of Complex expressions in a block diagram.
Note, that \"time\" is a built-in variable that is always
accessible and represents the \"model time\" and that
Variable <b>y</b> is both a variable and a connector.
</p>
</html>"));

    end ComplexExpression;

        block ComplexConstant "Generate constant signal of type Complex"
          parameter Complex k(re(start=1),im(start=0)) "Constant output value";
          extends Modelica_ComplexBlocks_Interfaces.ComplexSO;

        equation
          y = k;
          annotation (defaultComponentName="const",
            Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
            Line(points={{-80,68},{-80,-80}}, color={192,192,192}),
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,-70},{82,-70}}, color={192,192,192}),
            Polygon(
              points={{90,-70},{68,-62},{68,-78},{90,-70}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,0},{80,0}}, color={0,0,0}),
            Text(
              extent={{-150,-150},{150,-110}},
              lineColor={0,0,0},
              textString="k=%k")}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Polygon(
              points={{-80,90},{-86,68},{-74,68},{-80,90}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,68},{-80,-80}}, color={95,95,95}),
            Line(
              points={{-80,0},{80,0}},
              color={0,0,255},
              thickness=0.5),
            Line(points={{-90,-70},{82,-70}}, color={95,95,95}),
            Polygon(
              points={{90,-70},{68,-64},{68,-76},{90,-70}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-83,92},{-30,74}},
              lineColor={0,0,0},
              textString="y"),
            Text(
              extent={{70,-80},{94,-100}},
              lineColor={0,0,0},
              textString="time"),
            Text(
              extent={{-101,8},{-81,-12}},
              lineColor={0,0,0},
              textString="k")}),
        Documentation(info="<html>
<p>
The Complex output y is a constant signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Constant.png\"
     alt=\"Constant.png\">
</p>
</html>"));
        end ComplexConstant;

        block ComplexStep "Generate step signal of type Complex"
          parameter Complex height=Complex(1) "Height of step";
          extends Modelica_ComplexBlocks_Interfaces.ComplexSignalSource;

        equation
          y = offset + (if time < startTime then Complex(0) else height);
          annotation (
            Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}),
            graphics={
            Line(points={{-80,68},{-80,-80}}, color={192,192,192}),
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,-70},{82,-70}}, color={192,192,192}),
            Polygon(
              points={{90,-70},{68,-62},{68,-78},{90,-70}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-70},{0,-70},{0,50},{80,50}}, color={0,0,0}),
            Text(
              extent={{-150,-150},{150,-110}},
              lineColor={0,0,0},
              textString="startTime=%startTime")}),
            Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={
            Polygon(
              points={{-80,90},{-86,68},{-74,68},{-80,90}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,68},{-80,-80}}, color={95,95,95}),
            Line(
              points={{-80,-18},{0,-18},{0,50},{80,50}},
              color={0,0,255},
              thickness=0.5),
            Line(points={{-90,-70},{82,-70}}, color={95,95,95}),
            Polygon(
              points={{90,-70},{68,-64},{68,-76},{90,-70}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{70,-80},{94,-100}},
              lineColor={0,0,0},
              textString="time"),
            Text(
              extent={{-21,-72},{25,-90}},
              lineColor={0,0,0},
              textString="startTime"),
            Line(points={{0,-17},{0,-71}}, color={95,95,95}),
            Text(
              extent={{-68,-36},{-22,-54}},
              lineColor={0,0,0},
              textString="offset"),
            Line(points={{-13,50},{-13,-17}}, color={95,95,95}),
            Polygon(
              points={{2,50},{-19,50},{2,50}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-13,-17},{-16,-4},{-10,-4},{-13,-17},{-13,-17}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-13,50},{-16,37},{-9,37},{-13,50}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-68,26},{-22,8}},
              lineColor={0,0,0},
              textString="height"),
            Polygon(
              points={{-13,-69},{-16,-56},{-10,-56},{-13,-69},{-13,-69}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Line(points={{-13,-18},{-13,-70}}, color={95,95,95}),
            Polygon(
              points={{-13,-18},{-16,-31},{-9,-31},{-13,-18}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-72,100},{-31,80}},
              lineColor={0,0,0},
              textString="y")}),
        Documentation(info="<html>
<p>
The Complex output y is a step signal (of real and imaginary part):
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Step.png\"
     alt=\"Step.png\">
</p>

</html>"));
        end ComplexStep;

    block ComplexRotatingPhasor
      "Generate a phasor with constant magnitude and constant angular velocity of type Complex"
      parameter Real magnitude=1 "Magnitude of complex phasor";
      parameter Modelica_SIunits.AngularVelocity w=1
        "Constant angular velocity of complex phasor";
      parameter Modelica_SIunits.Angle phi0 = 0
        "Initial angle of complex phasor at time = 0";
      extends Modelica_ComplexBlocks_Interfaces.ComplexSO;

    equation
      y = magnitude * Modelica_ComplexMath.exp(Complex(0,w*time+phi0));
      annotation (
        Icon(coordinateSystem(
        preserveAspectRatio=true,
        extent={{-100,-100},{100,100}}),
        graphics={
        Polygon(
          points={{-10,90},{-16,68},{-4,68},{-10,90}},
          lineColor={95,95,95},
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid),
        Line(points={{-10,68},{-10,-90}}, color={95,95,95}),
        Line(points={{-90,0},{82,0}},     color={95,95,95}),
        Polygon(
          points={{90,0},{68,6},{68,-6},{90,0}},
          lineColor={95,95,95},
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid),
            Line(
              points={{-10,0},{50,50}},
              color={0,0,255},
              smooth=Smooth.None,
              thickness=0.5),
        Polygon(
          points={{50,50},{29,41},{38,30},{50,50}},
          lineColor={95,95,95},
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
            Line(points={{-47,35},{-40,40},{-32,44},{-20,47},{-7,46},{5,42},{18,34},
                  {26,23},{31,10}},            color={0,0,255}),
            Polygon(
              points={{-52,29},{-32,36},{-42,47},{-52,29}},
              lineColor={0,0,255},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid)}),
    Documentation(info="<html>
<p>
The output y is a complex phasor with constant magnitude, spinning with constant angular velocity.
</p>

</html>"));
    end ComplexRotatingPhasor;
  end Sources;
 annotation (Documentation(info="<html>
<p>This library hosts blocks using Complex inputs and outputs.</p>
<p>It depends on the implementation of Complex.</p>
</html>"), Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true), graphics={
               Rectangle(
                 origin={0.0,35.1488},
                 fillColor={255,255,255},
                 fillPattern=FillPattern.Solid,
                 extent={{-30.0,-20.1488},{30.0,20.1488}}),
               Rectangle(
                 origin={0.0,-34.8512},
                 fillColor={128,128,128},
                 fillPattern=FillPattern.Solid,
                 extent={{-30.0,-20.1488},{30.0,20.1488}}),
               Line(
                 origin={-51.25,0.0},
                 points={{21.25,-35.0},{-13.75,-35.0},{-13.75,35.0},{6.25,35.0}}),
               Polygon(
                 origin={-40.0,35.0},
                 pattern=LinePattern.None,
                 fillPattern=FillPattern.Solid,
                 points={{10.0,0.0},{-5.0,5.0},{-5.0,-5.0}}),
               Line(
                 origin={51.25,0.0},
                 points={{-21.25,35.0},{13.75,35.0},{13.75,-35.0},{-6.25,-35.0}}),
               Polygon(
                 origin={40.0,-35.0},
                 pattern=LinePattern.None,
                 fillPattern=FillPattern.Solid,
                 points={{-10.0,0.0},{5.0,5.0},{5.0,-5.0}})}),
    uses(Complex(version="3.2.2"), Modelica_Icons),
    version="3.2.2");
end Modelica_ComplexBlocks;
