within ;
package Modelica_Electrical_MultiPhase
  "Library for electrical components of one or more phases"
  extends Modelica_Icons.Package;

  package UsersGuide "User's Guide"
    extends Modelica_Icons.Information;
    class Concept "Concept"
      extends Modelica_Icons.Information;
      annotation (preferredView="info",Documentation(info="<html>
<p>
This package contains packages for electrical multiphase components, based on Modelica.Electrical.Analog:
</p>
<ul>
<li><a href=\"modelica://Modelica.Electrical.MultiPhase.Basic\">Basic</a>
    components (resistor, capacitor, inductor, ...)</li>
<li><a href=\"modelica://Modelica.Electrical.MultiPhase.Ideal\">Ideal</a>
    elements (switches, diode, transformer, ...)</li>
<li><a href=\"modelica://Modelica.Electrical.MultiPhase.Sensors\">Sensors</a>
    to measure potentials, voltages, and currents</li>
<li>Time-dependent and controlled voltage and current
<a href=\"modelica://Modelica.Electrical.MultiPhase.Sources\">sources</a></li>
</ul>
<p>
This package is intended to be used the same way as Modelica.Electrical.Analog
but to make design of multiphase models easier.
The package is based on the
<a href=\"modelica://Modelica.Electrical.MultiPhase.Interfaces.Plug\">plug</a>:
a composite connector containing <code>m</code> pins.
It is possible to connect plugs to plugs or single pins of a plug to single pins.
Potentials may be accessed as <code>plug.pin[].v</code>, currents may be accessed as <code>plug.pin[].i</code>.
</p>
</html>"));
    end Concept;

    class Contact "Contact"
      extends Modelica_Icons.Contact;
      annotation (preferredView="info",Documentation(info="<html>
<h4>Contact</h4>

<p>
Anton Haumer<br>
<a href=\"http://www.haumer.at\">Technical Consulting &amp; Electrical Engineering</a><br>
3423 St. Andrae-Woerdern, Austria<br>
email: <a HREF=\"mailto:a.haumer@haumer.at\">a.haumer@haumer.at</a><br>
</p>

</html>"));
    end Contact;

    class ReleaseNotes "Release Notes"
      extends Modelica_Icons.ReleaseNotes;
      annotation (preferredView="info",Documentation(info="<html>

<h5>Version 3.2.2, 2014-04-21 (Anton Haumer, Christian Kral)</h5>
<ul>
<li>Added User's Guide</li>
<li>Added blocks and functions for multiple base systems</li>
</ul>


<h5>Version 1.4.0, 2009-08-26 (Anton Haumer)</h5>
<ul>
<li>Added conditional HeatPorts as in Electrical.Analog</li>
<li>Added switches with arc as in Electrical.Analog</li>
</ul>

<h5>Version 1.3.2, 2007-08-24 (Anton Haumer)</h5>
<ul>
<li>Removed redeclare type SignalType</li>
</ul>

<h5>Version 1.3.1, 2007-08-12 (Anton Haumer)</h5>
<ul>
<li>Improved documentation</li>
</ul>

<h5>Version 1.3.0, 2007-01-23 (Anton Haumer)</h5>
<ul>
<li>Improved some icons</li>
</ul>

<h5>Version 1.2, 2006-07-05 (Anton Haumer)</h5>
<ul>
<li>Removed annotation from pin of Interfaces.Plug</li>
<li>Corrected usage of resistance/conductance</li>
</ul>

<h5>Version 1.1, 2006-01-12 (Anton Haumer)</h5>
<ul>
<li>Added Sensors.PowerSensor</li>
</ul>

<h5>Version 1.0, 2004-10-01 (Anton Haumer)</h5>
<ul>
  <li>Initial release version</li>
</ul></html>"));
    end ReleaseNotes;

    class References "References"
      extends Modelica_Icons.References;
      annotation (preferredView="info",Documentation(info="<html>

<table border=\"0\" cellspacing=\"0\" cellpadding=\"2\">
    <tr>
      <td valign=\"top\">[Vaske1963]</td>
      <td valign=\"top\">P. Vaske,
        &quot;&Uuml;ber die Drehfelder und Drehmomente symmetrischer Komponenten in Induktionsmaschinen,&quot;
        (in German), <i>Archiv f&uuml;r Elektrotechnik</i>
        vol 2, 1963, pp. 97-117.</td>
    </tr>
</table>
</html>"));
    end References;
    annotation (
      preferredView="info",
      DocumentationClass=true,
      Documentation(info="<html>
<p>
This is a library of multi phase electrical models.
</p></html>"));
  end UsersGuide;


  package Basic "Basic components for electrical multiphase models"
    extends Modelica_Icons.Package;

    model Star "Star-connection"
      parameter Integer m(final min=1) = 3 "Number of phases";
      Interfaces.PositivePlug plug_p(final m=m) annotation (Placement(
            transformation(extent={{-110,-10},{-90,10}}, rotation=0)));
      Modelica_Electrical_Analog.Interfaces.NegativePin pin_n annotation (
          Placement(transformation(extent={{90,-10},{110,10}}, rotation=0)));

    equation
      for j in 1:m loop
        plug_p.pin[j].v = pin_n.v;
      end for;
      sum(plug_p.pin.i) + pin_n.i = 0;
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Text(
              extent={{-150,60},{150,120}},
              textString="%name",
              lineColor={0,0,255}),
            Line(
              points={{80,0},{0,0}},
              thickness=0.5,
              color={0,0,255}),
            Line(
              points={{0,0},{-39,68}},
              thickness=0.5,
              color={0,0,255}),
            Line(
              points={{0,0},{-38,-69}},
              thickness=0.5,
              color={0,0,255}),
            Text(
              extent={{-100,-110},{100,-70}},
              lineColor={0,0,0},
              textString="m=%m"),
            Line(points={{-90,0},{-40,0}}, color={0,0,255}),
            Line(points={{80,0},{90,0}}, color={0,0,255})}), Documentation(info=
             "<HTML>
<p>
Connects all pins of plug_p to pin_n, thus establishing a so-called star-connection.
</p>

<h4>See also</h4>
<p>
<a href=\"modelica://Modelica.Electrical.MultiPhase.Basic.Delta\">Delta</a>,
<a href=\"modelica://Modelica.Electrical.MultiPhase.Basic.MultiStar\">MultiStar</a>,
<a href=\"modelica://Modelica.Electrical.MultiPhase.Basic.MultiDelta\">MultiDelta</a>
</p>

</HTML>"));
    end Star;

    model Delta "Delta (polygon) connection"
      parameter Integer m(final min=2) = 3 "Number of phases";
      Interfaces.PositivePlug plug_p(final m=m) annotation (Placement(
            transformation(extent={{-110,-10},{-90,10}}, rotation=0)));
      Interfaces.NegativePlug plug_n(final m=m) annotation (Placement(
            transformation(extent={{90,-10},{110,10}}, rotation=0)));

    equation
      for j in 1:m loop
        if j < m then
          plug_n.pin[j].v = plug_p.pin[j + 1].v;
          plug_n.pin[j].i + plug_p.pin[j + 1].i = 0;
        else
          plug_n.pin[j].v = plug_p.pin[1].v;
          plug_n.pin[j].i + plug_p.pin[1].i = 0;
        end if;
      end for;
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Text(
              extent={{-150,60},{150,120}},
              lineColor={0,0,255},
              textString="%name"),
            Line(
              points={{-40,68},{-40,-70},{79,0},{-40,68},{-40,67}},
              thickness=0.5,
              color={0,0,255}),
            Text(
              extent={{-100,-110},{100,-70}},
              lineColor={0,0,0},
              textString="m=%m"),
            Line(points={{-90,0},{-40,0}}, color={0,0,255}),
            Line(points={{80,0},{90,0}}, color={0,0,255})}), Documentation(info=
             "<HTML>
<p>
Connects in a cyclic way plug_n.pin[j] to plug_p.pin[j+1],
thus establishing a so-called delta (or polygon) connection
when used in parallel to another component.
</p>

<h4>See also</h4>
<p>
<a href=\"modelica://Modelica.Electrical.MultiPhase.Basic.Star\">Star</a>,
<a href=\"modelica://Modelica.Electrical.MultiPhase.Basic.MultiStar\">MultiStar</a>,
<a href=\"modelica://Modelica.Electrical.MultiPhase.Basic.MultiDelta\">MultiDelta</a>
</p>
</HTML>"));
    end Delta;

    model MultiStar
      "Star connection of multi phase systems consisting of multiple base systems"
      parameter Integer m(final min=1) = 3 "Number of phases";
      final parameter Integer mSystems=
          Functions.numberOfSymmetricBaseSystems(
          m) "Number of base systems";
      final parameter Integer mBasic=integer(m/mSystems)
        "Phase number of base systems";
      Modelica_Electrical_MultiPhase.Interfaces.PositivePlug plug_p(final m=m)
        annotation (Placement(transformation(extent={{-110,-10},{-90,10}},
              rotation=0)));
      Modelica_Electrical_MultiPhase.Interfaces.NegativePlug starpoints(final m=
            mSystems) annotation (Placement(transformation(extent={{90,-10},{
                110,10}}, rotation=0)));
    equation
      for k in 1:mSystems loop
        for j in 1:mBasic loop
          connect(plug_p.pin[(k - 1)*mBasic + j], starpoints.pin[k]);
        end for;
      end for;
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                100,100}}), graphics={
            Text(
              extent={{-150,60},{150,120}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-100,-110},{100,-70}},
              lineColor={0,0,0},
              textString="m=%m"),
            Line(
              points={{74,-4},{-6,-4}},
              thickness=0.5,
              color={0,0,255}),
            Line(
              points={{-6,-4},{-45,64}},
              thickness=0.5,
              color={0,0,255}),
            Line(
              points={{-6,-4},{-44,-73}},
              thickness=0.5,
              color={0,0,255}),
            Line(points={{-90,0},{-40,0}}, color={0,0,255}),
            Line(points={{80,0},{90,0}}, color={0,0,255}),
            Line(
              points={{6,4},{-33,72}},
              thickness=0.5,
              color={0,0,255}),
            Line(
              points={{86,4},{6,4}},
              thickness=0.5,
              color={0,0,255}),
            Line(
              points={{6,4},{-32,-65}},
              thickness=0.5,
              color={0,0,255})}),
        Documentation(info="<html>
<p>
Star (wye) connection of a multi phase circuit consiting of multiple base systems (see
<a href=\"modelica://Modelica.Magnetic.FundamentalWave.UsersGuide.MultiPhase\">multi phase guidelines</a>). The potentials at the star points are all equal.
</p>
<h4>See also</h4>
<p>
<a href=\"modelica://Modelica.Electrical.MultiPhase.Basic.Star\">Star</a>,
<a href=\"modelica://Modelica.Electrical.MultiPhase.Basic.Delta\">Delta</a>,
<a href=\"modelica://Modelica.Electrical.MultiPhase.Basic.MultiDelta\">MultiDelta</a>
</p></html>"),
        Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                {100,100}}), graphics));
    end MultiStar;

    model MultiDelta
      "Delta (polygon) connection of multi phase systems consisting of multiple base systems"
      parameter Integer m(final min=2) = 3 "Number of phases";
      final parameter Integer mSystems=
          Functions.numberOfSymmetricBaseSystems(
          m) "Number of base systems";
      final parameter Integer mBasic=integer(m/mSystems)
        "Phase number of base systems";

      Modelica_Electrical_MultiPhase.Interfaces.PositivePlug plug_p(final m=m)
        annotation (Placement(transformation(extent={{-110,-10},{-90,10}},
              rotation=0)));
      Modelica_Electrical_MultiPhase.Interfaces.NegativePlug plug_n(final m=m)
        annotation (Placement(transformation(extent={{90,-10},{110,10}},
              rotation=0)));
    equation
      for k in 1:mSystems loop
        for j in 1:mBasic - 1 loop
          connect(plug_n.pin[(k - 1)*mBasic + j], plug_p.pin[(k - 1)*mBasic + j
             + 1]);
        end for;
        connect(plug_n.pin[k*mBasic], plug_p.pin[(k - 1)*mBasic + 1]);
      end for;
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Text(
              extent={{-150,60},{150,120}},
              lineColor={0,0,255},
              textString="%name"),
            Text(
              extent={{-100,-110},{100,-70}},
              lineColor={0,0,0},
              textString="m=%m"),
            Line(points={{-90,0},{-46,0}}, color={0,0,255}),
            Line(
              points={{-44,62},{-44,-76},{75,-6},{-44,62},{-44,61}},
              thickness=0.5,
              color={0,0,255}),
            Line(points={{80,0},{90,0}}, color={0,0,255}),
            Line(
              points={{-36,74},{-36,-64},{83,6},{-36,74},{-36,73}},
              thickness=0.5,
              color={0,0,255})}), Documentation(info="<html>
<p>
Delta (polygon) connection of a multi phase circuit consiting of multiple base systems (see
<a href=\"modelica://Modelica.Magnetic.FundamentalWave.UsersGuide.MultiPhase\">multi phase guidelines</a>).
</p>
<h4>See also</h4>
<p>
<a href=\"modelica://Modelica.Electrical.MultiPhase.Basic.Star\">Star</a>,
<a href=\"modelica://Modelica.Electrical.MultiPhase.Basic.Delta\">Delta</a>,
<a href=\"modelica://Modelica.Electrical.MultiPhase.Basic.MultiStar\">MultiStar</a>
</p>
</html>"));
    end MultiDelta;

    model MultiStarResistance "Resistance connection of star points"
      parameter Integer m(final min=3) = 3 "Number of phases";
      final parameter Integer mBasic=
          Functions.numberOfSymmetricBaseSystems(
          m) "Number of symmetric base systems";
      parameter Modelica_SIunits.Resistance R=1e6
        "Insulation resistance between base systems";
      Modelica_Electrical_MultiPhase.Interfaces.PositivePlug plug(m=m)
        annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
      Modelica_Electrical_MultiPhase.Basic.MultiStar multiStar(m=m) annotation (
         Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=0,
            origin={-50,0})));
      Modelica_Electrical_MultiPhase.Basic.Resistor resistor(m=mBasic, R=fill(R,
            mBasic)) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=0,
            origin={0,0})));
      Modelica_Electrical_MultiPhase.Basic.Star star(m=mBasic) annotation (
          Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=0,
            origin={50,0})));
      Modelica_Electrical_Analog.Interfaces.NegativePin pin annotation (
          Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={100,0})));
    equation
      connect(plug, multiStar.plug_p) annotation (Line(
          points={{-100,0},{-100,0},{-60,0},{-60,0}},
          color={0,0,255},
          smooth=Smooth.None));
      connect(multiStar.starpoints, resistor.plug_p) annotation (Line(
          points={{-40,0},{-40,0},{-10,0}},
          color={0,0,255},
          smooth=Smooth.None));
      connect(resistor.plug_n, star.plug_p) annotation (Line(
          points={{10,0},{10,0},{34,0},{34,0},{40,0},{40,0}},
          color={0,0,255},
          smooth=Smooth.None));
      connect(star.pin_n, pin) annotation (Line(
          points={{60,0},{60,0},{98,0},{98,0},{100,0},{100,
              0}},
          color={0,0,255},
          smooth=Smooth.None));
      annotation (
        Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                {100,100}}), graphics),
        Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                100,100}}), graphics={
            Line(
              points={{-40,40},{0,0},{40,40},{0,0},{0,-40}},
              color={0,0,255},
              smooth=Smooth.None,
              origin={-60,0},
              rotation=90),
            Rectangle(
              extent={{-10,20},{10,-20}},
              lineColor={0,0,255},
              origin={0,0},
              rotation=90),
            Line(
              points={{-40,40},{0,0},{40,40},{0,0},{0,-40}},
              color={0,0,255},
              smooth=Smooth.None,
              origin={60,0},
              rotation=90)}),
        Documentation(info="<html>
<p>
Multi star points are connected by resistors. This model is required to operate multi phase systems with even phase numbers to avoid ideal connections of start points of base systems; see
<a href=\"modelica://Modelica.Magnetic.FundamentalWave.UsersGuide.MultiPhase\">multi phase guidelines</a>.
</p>
</html>"));
    end MultiStarResistance;

    model PlugToPin_p "Connect one (positive) Pin"
      parameter Integer m(final min=1) = 3 "Number of phases";
      parameter Integer k(
        final min=1,
        final max=m,
        start=1) "Phase index";
      Interfaces.PositivePlug plug_p(final m=m) annotation (Placement(
            transformation(extent={{-30,-10},{-10,10}}, rotation=0)));
      Modelica_Electrical_Analog.Interfaces.PositivePin pin_p annotation (
          Placement(transformation(extent={{10,-10},{30,10}}, rotation=0)));
    equation
      pin_p.v = plug_p.pin[k].v;
      for j in 1:m loop
        plug_p.pin[j].i = if j == k then -pin_p.i else 0;
      end for;
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Text(
              extent={{-150,100},{150,40}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-100,-60},{100,-100}},
              lineColor={0,0,0},
              textString="k = %k"),
            Line(points={{-20,20},{40,20},{40,-20},{-20,-20}}, color={0,0,0}),
            Rectangle(
              extent={{-20,20},{40,-20}},
              pattern=LinePattern.None,
              fillColor={215,215,215},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255}),
            Ellipse(
              extent={{-40,20},{0,-20}},
              lineColor={0,0,0},
              fillColor={215,215,215},
              fillPattern=FillPattern.Solid),
            Line(points={{-20,20},{40,20},{40,-20},{-20,-20}}, color={0,0,0})}),
          Documentation(info="<HTML>
<p>
Connects pin <i>k</i> of plug_p to pin_p, leaving the other pins of plug_p unconnected.
</p>
</HTML>"));
    end PlugToPin_p;

    model PlugToPin_n "Connect one (negative) Pin"
      parameter Integer m(final min=1) = 3 "Number of phases";
      parameter Integer k(
        final min=1,
        final max=m,
        start=1) "Phase index";
      Interfaces.NegativePlug plug_n(final m=m) annotation (Placement(
            transformation(extent={{-30,-10},{-10,10}}, rotation=0)));
      Modelica_Electrical_Analog.Interfaces.NegativePin pin_n annotation (
          Placement(transformation(extent={{10,-10},{30,10}}, rotation=0)));
    equation
      pin_n.v = plug_n.pin[k].v;
      for j in 1:m loop
        plug_n.pin[j].i = if j == k then -pin_n.i else 0;
      end for;
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Text(
              extent={{-150,100},{150,40}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-100,-60},{100,-100}},
              lineColor={0,0,0},
              textString="k = %k"),
            Line(points={{-20,20},{40,20},{40,-20},{-20,-20}}, color={0,0,0}),
            Rectangle(
              extent={{-20,20},{40,-20}},
              pattern=LinePattern.None,
              fillColor={215,215,215},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255}),
            Ellipse(
              extent={{-40,20},{0,-20}},
              lineColor={0,0,0},
              fillColor={215,215,215},
              fillPattern=FillPattern.Solid),
            Line(points={{-20,20},{40,20},{40,-20},{-20,-20}}, color={0,0,0})}),
          Documentation(info="<HTML>
<p>
Connects pin <i>k</i> of plug_n to pin_n, leaving the other pins of plug_n unconnected.
</p>
</HTML>"));
    end PlugToPin_n;

    model PlugToPins_p "Connect all (positive) Pins"
      parameter Integer m(final min=1) = 3 "Number of phases";
      Interfaces.PositivePlug plug_p(final m=m) annotation (Placement(
            transformation(extent={{-30,-10},{-10,10}}, rotation=0)));
      Modelica_Electrical_Analog.Interfaces.PositivePin pin_p[m] annotation (
          Placement(transformation(extent={{10,-10},{30,10}}, rotation=0)));
    equation
      pin_p.v = plug_p.pin.v;
      plug_p.pin.i = -pin_p.i;
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Text(
              extent={{-150,100},{150,40}},
              textString="%name",
              lineColor={0,0,255}),
            Line(points={{-20,20},{40,20},{40,-20},{-20,-20}}, color={0,0,0}),
            Rectangle(
              extent={{-20,20},{40,-20}},
              pattern=LinePattern.None,
              fillColor={170,255,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255}),
            Ellipse(
              extent={{-40,20},{0,-20}},
              lineColor={0,0,0},
              fillColor={170,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{-20,20},{40,20},{40,-20},{-20,-20}}, color={0,0,0})}),
          Documentation(info="<HTML>
<p>
Connects all pins of plug_p to the pin array pin_p.
</p>
</HTML>"));
    end PlugToPins_p;

    model PlugToPins_n "Connect all (negative) Pins"
      parameter Integer m(final min=1) = 3 "Number of phases";
      Interfaces.NegativePlug plug_n(final m=m) annotation (Placement(
            transformation(extent={{-30,-10},{-10,10}}, rotation=0)));
      Modelica_Electrical_Analog.Interfaces.NegativePin pin_n[m] annotation (
          Placement(transformation(extent={{10,-10},{30,10}}, rotation=0)));
    equation
      pin_n.v = plug_n.pin.v;
      plug_n.pin.i = -pin_n.i;
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Text(
              extent={{-150,100},{150,40}},
              textString="%name",
              lineColor={0,0,255}),
            Line(points={{-20,20},{40,20},{40,-20},{-20,-20}}, color={0,0,0}),
            Rectangle(
              extent={{-20,20},{40,-20}},
              pattern=LinePattern.None,
              fillColor={170,255,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255}),
            Ellipse(
              extent={{-40,20},{0,-20}},
              lineColor={0,0,0},
              fillColor={170,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{-20,20},{40,20},{40,-20},{-20,-20}}, color={0,0,0})}),
          Documentation(info="<HTML>
<p>
Connects all pins of plug_n to the pin array pin_n.
</p>
</HTML>"));
    end PlugToPins_n;

    model Resistor "Ideal linear electrical resistors"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Resistance R[m](start=fill(1, m))
        "Resistances R_ref at temperatures T_ref";
      parameter Modelica_SIunits.Temperature T_ref[m]=fill(300.15, m)
        "Reference temperatures";
      parameter Modelica_SIunits.LinearTemperatureCoefficient alpha[m]=zeros(m)
        "Temperature coefficients of resistances at reference temperatures";
      extends Modelica_Electrical_MultiPhase.Interfaces.ConditionalHeatPort(
          final mh=m, T=T_ref);
      Modelica_Electrical_Analog.Basic.Resistor resistor[m](
        final R=R,
        final T_ref=T_ref,
        final alpha=alpha,
        each final useHeatPort=useHeatPort,
        final T=T) annotation (Placement(transformation(extent={{-10,-10},{10,
                10}}, rotation=0)));
    equation
      connect(resistor.p, plug_p.pin)
        annotation (Line(points={{-10,0},{-100,0}}, color={0,0,255}));
      connect(resistor.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      connect(resistor.heatPort, heatPort) annotation (Line(
          points={{0,-10},{0,-100}},
          color={191,0,0},
          smooth=Smooth.None));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Rectangle(
              extent={{-70,30},{70,-30}},
              lineColor={0,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,0},{-70,0}}, color={0,0,255}),
            Line(points={{70,0},{90,0}}, color={0,0,255}),
            Text(
              extent={{-150,40},{150,100}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-100,-100},{100,-60}},
              lineColor={0,0,0},
              textString="m=%m")}), Documentation(info="<HTML>
<p>
Contains m resistors (Modelica.Electrical.Analog.Basic.Resistor)
</p>
</HTML>"));
    end Resistor;

    model Conductor "Ideal linear electrical conductors"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Conductance G[m](start=fill(1, m))
        "Conductances G_ref at temperatures T_ref";
      parameter Modelica_SIunits.Temperature T_ref[m]=fill(300.15, m)
        "Reference temperatures";
      parameter Modelica_SIunits.LinearTemperatureCoefficient alpha[m]=zeros(m)
        "Temperature coefficients of conductances at reference temperatures";
      extends Modelica_Electrical_MultiPhase.Interfaces.ConditionalHeatPort(
          final mh=m, T=T_ref);
      Modelica_Electrical_Analog.Basic.Conductor conductor[m](
        final G=G,
        final T_ref=T_ref,
        final alpha=alpha,
        each final useHeatPort=useHeatPort,
        final T=T) annotation (Placement(transformation(extent={{-10,-10},{10,
                10}}, rotation=0)));
    equation
      connect(plug_p.pin, conductor.p)
        annotation (Line(points={{-100,0},{-10,0}}, color={0,0,255}));
      connect(plug_n.pin, conductor.n)
        annotation (Line(points={{100,0},{10,0}}, color={0,0,255}));
      connect(conductor.heatPort, heatPort) annotation (Line(
          points={{0,-10},{0,-100}},
          color={191,0,0},
          smooth=Smooth.None));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Rectangle(
              extent={{-70,30},{70,-30}},
              lineColor={0,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,0},{-70,0}}, color={0,0,255}),
            Line(points={{70,0},{90,0}}, color={0,0,255}),
            Text(
              extent={{-150,40},{150,100}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-100,-100},{100,-60}},
              lineColor={0,0,0},
              textString="m=%m")}), Documentation(info="<HTML>
<p>
Contains m conductors (Modelica.Electrical.Analog.Basic.Conductor)
</p>
</HTML>"));
    end Conductor;

    model Capacitor "Ideal linear electrical capacitors"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Capacitance C[m](start=fill(1, m))
        "Capacitance";
      Modelica_Electrical_Analog.Basic.Capacitor capacitor[m](final C=C)
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=0)));
    equation
      connect(capacitor.p, plug_p.pin)
        annotation (Line(points={{-10,0},{-100,0}}, color={0,0,255}));
      connect(capacitor.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Text(
              extent={{-150,40},{150,100}},
              textString="%name",
              lineColor={0,0,255}),
            Line(
              points={{-14,28},{-14,-28}},
              thickness=0.5,
              color={0,0,255}),
            Line(
              points={{14,28},{14,-28}},
              thickness=0.5,
              color={0,0,255}),
            Line(points={{-90,0},{-14,0}}, color={0,0,255}),
            Line(points={{14,0},{90,0}}, color={0,0,255}),
            Text(
              extent={{-100,-100},{100,-60}},
              lineColor={0,0,0},
              textString="m=%m")}), Documentation(info="<HTML>
<p>
Contains m capacitors (Modelica.Electrical.Analog.Basic.Capacitor)
</p>
</HTML>"));
    end Capacitor;

    model Inductor "Ideal linear electrical inductors"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Inductance L[m](start=fill(1, m)) "Inductance";
      Modelica_Electrical_Analog.Basic.Inductor inductor[m](final L=L)
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=0)));
    equation
      connect(inductor.p, plug_p.pin)
        annotation (Line(points={{-10,0},{-100,0}}, color={0,0,255}));
      connect(inductor.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Ellipse(extent={{-60,-15},{-30,15}}, lineColor={0,0,255}),
            Ellipse(extent={{-30,-15},{0,15}}, lineColor={0,0,255}),
            Ellipse(extent={{0,-15},{30,15}}, lineColor={0,0,255}),
            Ellipse(extent={{30,-15},{60,15}}, lineColor={0,0,255}),
            Rectangle(
              extent={{-60,-30},{60,0}},
              lineColor={255,255,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{60,0},{90,0}}, color={0,0,255}),
            Line(points={{-90,0},{-60,0}}, color={0,0,255}),
            Text(
              extent={{-150,40},{150,100}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-100,-100},{100,-60}},
              lineColor={0,0,0},
              textString="m=%m")}), Documentation(info="<HTML>
<p>
Contains m inductors (Modelica.Electrical.Analog.Basic.Inductor)
</p>
</HTML>"));
    end Inductor;

    model SaturatingInductor "Simple model of inductors with saturation"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Current Inom[m](start=fill(1, m))
        "Nominal current";
      parameter Modelica_SIunits.Inductance Lnom[m](start=fill(1, m))
        "Nominal inductance at Nominal current";
      parameter Modelica_SIunits.Inductance Lzer[m](start={2*Lnom[j] for j in 1
            :m}) "Inductance near current=0";
      parameter Modelica_SIunits.Inductance Linf[m](start={Lnom[j]/2 for j in 1
            :m}) "Inductance at large currents";
      Modelica_Electrical_Analog.Basic.SaturatingInductor saturatingInductor[m](
        final Inom=Inom,
        final Lnom=Lnom,
        final Lzer=Lzer,
        final Linf=Linf) annotation (Placement(transformation(extent={{-10,-10},
                {10,10}}, rotation=0)));
    equation
      connect(saturatingInductor.p, plug_p.pin)
        annotation (Line(points={{-10,0},{-100,0}}, color={0,0,255}));
      connect(saturatingInductor.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Ellipse(extent={{-60,-15},{-30,15}}, lineColor={0,0,255}),
            Ellipse(extent={{-30,-15},{0,15}}, lineColor={0,0,255}),
            Ellipse(extent={{0,-15},{30,15}}, lineColor={0,0,255}),
            Ellipse(extent={{30,-15},{60,15}}, lineColor={0,0,255}),
            Rectangle(
              extent={{-60,-20},{60,0}},
              lineColor={255,255,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{60,0},{90,0}}, color={0,0,255}),
            Line(points={{-90,0},{-60,0}}, color={0,0,255}),
            Rectangle(
              extent={{-60,-10},{60,-20}},
              lineColor={0,0,0},
              fillPattern=FillPattern.Sphere,
              fillColor={0,0,255}),
            Text(
              extent={{-150,40},{150,100}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-100,-100},{100,-60}},
              lineColor={0,0,0},
              textString="m=%m")}), Documentation(info="<HTML>
<p>
Contains m saturating inductors (Modelica.Electrical.Analog.Basic.SaturatingInductor)
</p>
<p>
<b>Attention!!!</b><br>
Each element of the array of saturatingInductors is only dependent on the current flowing through this element.
</p>
</HTML>"));
    end SaturatingInductor;

    model MutualInductor "Linear mutual inductor"
      extends Modelica_Electrical_MultiPhase.Interfaces.OnePort;
      constant Real epsilon=1e-9
        "Relative accuracy tolerance of matrix symmetry";
      parameter Integer m=3 "Number of phases";
      parameter Modelica_SIunits.Inductance L[m, m] "Mutual inductance matrix";
    initial equation
      if abs(Modelica_Math.Matrices.det(L)) < epsilon then
        Modelica_Utilities.Streams.print(
          "Warning: mutual inductance matrix singular!");
      end if;
    equation
      assert(sum(abs(L - transpose(L))) < epsilon*sum(abs(L)),
        "Mutual inductance matrix is not symmetric");
      for j in 1:m loop
        v[j] = sum(L[j, k]*der(i[k]) for k in 1:m);
      end for;
      annotation (Documentation(info="<html>
<p>
Model of a multi phase inductor providing a mutual inductance matrix model.
</p>
<H4>Implementation</H4>
<pre>
  v[1] = L[1,1]*der(i[1]) + L[1,2]*der(i[2]) + ... + L[1,m]*der(i[m])
  v[2] = L[2,1]*der(i[1]) + L[2,2]*der(i[2]) + ... + L[2,m]*der(i[m])
    :              :                         :                                :
  v[m] = L[m,1]*der(i[1]) + L[m,2]*der(i[2]) + ... + L[m,m]*der(i[m])
</pre>

</html>"), Icon(graphics={
            Ellipse(extent={{30,-50},{60,10}}, lineColor={0,0,255}),
            Ellipse(extent={{0,-50},{30,10}}, lineColor={0,0,255}),
            Ellipse(extent={{-30,-50},{0,10}}, lineColor={0,0,255}),
            Ellipse(extent={{-60,-50},{-30,10}}, lineColor={0,0,255}),
            Line(points={{-80,20},{-80,-20},{-60,-20}}, color={0,0,255}),
            Line(points={{-80,20},{-60,20}}, color={0,0,255}),
            Ellipse(extent={{-60,-10},{-30,50}}, lineColor={0,0,255}),
            Ellipse(extent={{-30,-10},{0,50}}, lineColor={0,0,255}),
            Ellipse(extent={{0,-10},{30,50}}, lineColor={0,0,255}),
            Ellipse(extent={{30,-10},{60,50}}, lineColor={0,0,255}),
            Line(points={{60,20},{80,20}}, color={0,0,255}),
            Line(points={{80,20},{80,-20},{60,-20}}, color={0,0,255}),
            Rectangle(
              extent={{-60,0},{60,20}},
              lineColor={255,255,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-60,-20},{60,0}},
              lineColor={255,255,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,0},{-80,0}}, color={0,0,255}),
            Line(points={{80,0},{90,0}}, color={0,0,255}),
            Text(
              extent={{0,60},{0,100}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-100,-100},{100,-60}},
              lineColor={0,0,0},
              textString="m=%m")}));
    end MutualInductor;

    model ZeroInductor "Linear zero sequence inductor"
      extends Modelica_Electrical_MultiPhase.Interfaces.OnePort;
      parameter Modelica_SIunits.Inductance Lzero "Zero sequence inductance";
      Modelica_SIunits.Current i0;
      Modelica_SIunits.Voltage v0;
    equation
      m*i0 = sum(i);
      v0 = Lzero*der(i0);
      v = fill(v0, m);
      annotation (Documentation(info="<html>
<p>
Model of a multi phase zero sequence inductor.
</p>
<H4>Implementation</H4>
<pre>
  v = Lzero*sum(der(i)) = Lzero*der(sum(i))
</pre>

</html>"), Icon(graphics={
            Text(
              extent={{0,60},{0,100}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-100,-100},{100,-60}},
              lineColor={0,0,0},
              textString="m=%m"),
            Line(points={{-90,0},{-50,0}}, color={0,0,255}),
            Line(points={{52,0},{90,0}}, color={0,0,255}),
            Ellipse(extent={{-50,30},{-8,-32}}, lineColor={0,0,255}),
            Ellipse(extent={{-20,30},{22,-32}}, lineColor={0,0,255}),
            Ellipse(extent={{10,30},{52,-32}}, lineColor={0,0,255})}));
    end ZeroInductor;

    model Transformer "Multiphase Transformer"
      extends Interfaces.FourPlug;
      parameter Modelica_SIunits.Inductance L1[m](start=fill(1, m))
        "Primary inductance";
      parameter Modelica_SIunits.Inductance L2[m](start=fill(1, m))
        "Secondary inductance";
      parameter Modelica_SIunits.Inductance M[m](start=fill(1, m))
        "Coupling inductance";
      Modelica_Electrical_Analog.Basic.Transformer transformer[m](
        final L1=L1,
        final L2=L2,
        final M=M) annotation (Placement(transformation(extent={{-10,-10},{10,
                10}}, rotation=0)));
    equation

      connect(plug_p1.pin, transformer.p1) annotation (Line(points={{-100,100},
              {-10,100},{-10,5}}, color={0,0,255}));
      connect(plug_p2.pin, transformer.p2)
        annotation (Line(points={{100,100},{10,100},{10,5}}, color={0,0,255}));
      connect(plug_n1.pin, transformer.n1) annotation (Line(points={{-100,-100},
              {-10,-100},{-10,-5}}, color={0,0,255}));
      connect(plug_n2.pin, transformer.n2) annotation (Line(points={{100,-100},
              {10,-100},{10,-5}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Ellipse(extent={{-45,-50},{-20,-25}}, lineColor={0,0,255}),
            Ellipse(extent={{-45,-25},{-20,0}}, lineColor={0,0,255}),
            Ellipse(extent={{-45,0},{-20,25}}, lineColor={0,0,255}),
            Ellipse(extent={{-45,25},{-20,50}}, lineColor={0,0,255}),
            Rectangle(
              extent={{-72,-60},{-33,60}},
              lineColor={255,255,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,50},{-32,50}}, color={0,0,255}),
            Line(points={{-90,-50},{-32,-50}}, color={0,0,255}),
            Ellipse(extent={{20,-50},{45,-25}}, lineColor={0,0,255}),
            Ellipse(extent={{20,-25},{45,0}}, lineColor={0,0,255}),
            Ellipse(extent={{20,0},{45,25}}, lineColor={0,0,255}),
            Ellipse(extent={{20,25},{45,50}}, lineColor={0,0,255}),
            Rectangle(
              extent={{33,-60},{72,60}},
              lineColor={255,255,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{32,50},{90,50}}, color={0,0,255}),
            Line(points={{32,-50},{90,-50}}, color={0,0,255}),
            Text(
              extent={{-100,20},{-58,-20}},
              textString="L1",
              lineColor={0,0,255}),
            Text(
              extent={{60,20},{100,-20}},
              textString="L2",
              lineColor={0,0,255}),
            Text(
              extent={{-20,20},{20,-20}},
              textString="M",
              lineColor={0,0,255}),
            Text(
              extent={{-80,-100},{80,-60}},
              lineColor={0,0,0},
              textString="m=%m"),
            Text(
              extent={{-100,50},{100,110}},
              textString="%name",
              lineColor={0,0,255})}), Documentation(info="<HTML>
<p>
Contains m transformers (Modelica.Electrical.Analog.Basic.Transformer)
</p>
</HTML>"));
    end Transformer;

    model VariableResistor
      "Ideal linear electrical resistors with variable resistance"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Temperature T_ref[m]=fill(300.15, m)
        "Reference temperatures";
      parameter Modelica_SIunits.LinearTemperatureCoefficient alpha[m]=zeros(m)
        "Temperature coefficients of resistances at reference temperatures";
      extends Modelica_Electrical_MultiPhase.Interfaces.ConditionalHeatPort(
          final mh=m, T=T_ref);
      Modelica_Blocks.Interfaces.RealInput R[m](each unit="Ohm") annotation (
          Placement(transformation(
            origin={0,100},
            extent={{-10,-10},{10,10}},
            rotation=270)));
      Modelica_Electrical_Analog.Basic.VariableResistor variableResistor[m](
        final T_ref=T_ref,
        final alpha=alpha,
        each final useHeatPort=useHeatPort,
        final T=T) annotation (Placement(transformation(extent={{-10,-10},{10,
                10}}, rotation=0)));
    equation
      connect(variableResistor.p, plug_p.pin)
        annotation (Line(points={{-10,0},{-100,0}}, color={0,0,255}));
      connect(variableResistor.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      connect(R, variableResistor.R)
        annotation (Line(points={{0,100},{0,11}}, color={0,0,255}));
      connect(variableResistor.heatPort, heatPort) annotation (Line(
          points={{0,-10},{0,-100}},
          color={191,0,0},
          smooth=Smooth.None));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Line(points={{-90,0},{-70,0}}, color={0,0,255}),
            Rectangle(
              extent={{-70,30},{70,-30}},
              lineColor={0,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{70,0},{90,0}}, color={0,0,255}),
            Line(points={{0,90},{0,30}}, color={0,0,255}),
            Text(
              extent={{-150,-100},{150,-40}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-100,40},{100,80}},
              lineColor={0,0,0},
              textString="m=%m")}), Documentation(info="<HTML>
<p>
Contains m variable resistors (Modelica.Electrical.Analog.Basic.VariableResistor)
</p>
<P>
<b>Attention!!!</b><br>
  It is recommended that none of the R_Port signals should not cross the zero value.
  Otherwise depending on the surrounding circuit the probability of singularities is high.
</P>
</HTML>"));
    end VariableResistor;

    model VariableConductor
      "Ideal linear electrical conductors with variable conductance"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Temperature T_ref[m]=fill(300.15, m)
        "Reference temperatures";
      parameter Modelica_SIunits.LinearTemperatureCoefficient alpha[m]=zeros(m)
        "Temperature coefficients of conductances at reference temperatures";
      extends Modelica_Electrical_MultiPhase.Interfaces.ConditionalHeatPort(
          final mh=m, T=T_ref);
      Modelica_Blocks.Interfaces.RealInput G[m](each unit="S") annotation (
          Placement(transformation(
            origin={0,100},
            extent={{-10,-10},{10,10}},
            rotation=270)));
      Modelica_Electrical_Analog.Basic.VariableConductor variableConductor[m](
        final T_ref=T_ref,
        final alpha=alpha,
        each final useHeatPort=useHeatPort,
        final T=T) annotation (Placement(transformation(extent={{-10,-10},{10,
                10}}, rotation=0)));
    equation
      connect(variableConductor.p, plug_p.pin)
        annotation (Line(points={{-10,0},{-100,0}}, color={0,0,255}));
      connect(variableConductor.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      connect(G, variableConductor.G)
        annotation (Line(points={{0,100},{0,11}}, color={0,0,255}));
      connect(variableConductor.heatPort, heatPort) annotation (Line(
          points={{0,-10},{0,-100}},
          color={191,0,0},
          smooth=Smooth.None));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Line(points={{-90,0},{-70,0}}, color={0,0,255}),
            Rectangle(
              extent={{-70,30},{70,-30}},
              lineColor={0,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{70,0},{90,0}}, color={0,0,255}),
            Line(points={{0,90},{0,30}}, color={0,0,255}),
            Text(
              extent={{-150,-100},{150,-40}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-100,40},{100,80}},
              lineColor={0,0,0},
              textString="m=%m")}), Documentation(info="<HTML>
<p>
Contains m variable conductors (Modelica.Electrical.Analog.Basic.VariableConductor)
</p>
<P>
<b>Attention!!!</b><br>
  It is recommended that none of the G_Port signals should not cross the zero value.
  Otherwise depending on the surrounding circuit the probability of singularities is high.
</P>
</HTML>"));
    end VariableConductor;

    model VariableCapacitor
      "Ideal linear electrical capacitors with variable capacitance"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Capacitance Cmin[m]=fill(Modelica_Constants.eps,
          m) "minimum Capacitance";
      Modelica_Blocks.Interfaces.RealInput C[m](each unit="F") annotation (
          Placement(transformation(
            origin={0,100},
            extent={{-10,-10},{10,10}},
            rotation=270)));
      Modelica_Electrical_Analog.Basic.VariableCapacitor variableCapacitor[m](
          final Cmin=Cmin) annotation (Placement(transformation(extent={{-10,-10},
                {10,10}}, rotation=0)));
    equation
      connect(variableCapacitor.p, plug_p.pin)
        annotation (Line(points={{-10,0},{-100,0}}, color={0,0,255}));
      connect(variableCapacitor.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      connect(C, variableCapacitor.C)
        annotation (Line(points={{0,100},{0,11}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Line(points={{0,90},{0,30}}, color={0,0,255}),
            Text(
              extent={{-150,-100},{150,-40}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-100,40},{100,80}},
              lineColor={0,0,0},
              textString="m=%m"),
            Line(points={{-90,0},{-14,0}}, color={0,0,255}),
            Line(points={{14,0},{90,0}}, color={0,0,255}),
            Line(
              points={{-14,28},{-14,-28}},
              thickness=0.5,
              color={0,0,255}),
            Line(
              points={{14,28},{14,-28}},
              thickness=0.5,
              color={0,0,255})}), Documentation(info="<HTML>
<p>
Contains m variable capacitors (Modelica.Electrical.Analog.Basic.VariableCapacitor)
</p>
<P>
It is required that each C_Port.signal &ge; 0, otherwise an
assertion is raised. To avoid a variable index system,<br>
C = Cmin, if 0 &le; C_Port.signal &lt; Cmin, where
Cmin is a parameter with default value Modelica.Constants.eps.
</P>
</HTML>"));
    end VariableCapacitor;

    model VariableInductor
      "Ideal linear electrical inductors with variable inductance"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Inductance Lmin[m]=fill(Modelica_Constants.eps,
          m) "minimum Inductance";
      Modelica_Blocks.Interfaces.RealInput L[m](each unit="H") annotation (
          Placement(transformation(
            origin={0,100},
            extent={{-10,-10},{10,10}},
            rotation=270)));
      Modelica_Electrical_Analog.Basic.VariableInductor variableInductor[m](
          final Lmin=Lmin) annotation (Placement(transformation(extent={{-10,-10},
                {10,10}}, rotation=0)));

    equation
      connect(variableInductor.p, plug_p.pin)
        annotation (Line(points={{-10,0},{-100,0}}, color={0,0,255}));
      connect(variableInductor.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      connect(L, variableInductor.L)
        annotation (Line(points={{0,100},{0,10.8}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Text(
              extent={{-150,-100},{150,-40}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-100,40},{100,80}},
              lineColor={0,0,0},
              textString="m=%m"),
            Line(points={{-90,0},{-60,0}}, color={0,0,255}),
            Line(points={{60,0},{90,0}}, color={0,0,255}),
            Line(points={{0,90},{0,8}}, color={0,0,255}),
            Ellipse(extent={{-60,-15},{-30,15}}, lineColor={0,0,255}),
            Ellipse(extent={{-30,-15},{0,15}}, lineColor={0,0,255}),
            Ellipse(extent={{0,-15},{30,15}}, lineColor={0,0,255}),
            Ellipse(extent={{30,-15},{60,15}}, lineColor={0,0,255}),
            Rectangle(
              extent={{-60,-30},{60,0}},
              lineColor={255,255,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid)}), Documentation(info="<HTML>
<p>
Contains m variable inductors (Modelica.Electrical.Analog.Basic.VariableInductor)
</p>
<P>
It is required that each L_Port.signal &ge; 0, otherwise an
assertion is raised. To avoid a variable index system,<br>
L = Lmin, if 0 &le; L_Port.signal &lt; Lmin, where
Lmin is a parameter with default value Modelica.Constants.eps.
</P>
</HTML>"));
    end VariableInductor;
    annotation (Documentation(info="<HTML>
<p>
This package contains basic analog electrical multiphase components.
</p>

</HTML>", revisions="<html>
<dl>
  <dt><b>Main Authors:</b></dt>
  <dd>
  <a href=\"http://www.haumer.at/\">Anton Haumer</a><br>
  Technical Consulting &amp; Electrical Engineering<br>
  A-3423 St.Andrae-Woerdern<br>Austria<br>
  email: <a href=\"mailto:a.haumer@haumer.at\">a.haumer@haumer.at</a>
  </dd>
  <dt><b>Release Notes:</b></dt>
  <dd>
  <ul>
  <li> v1.0 2004/10/01 Anton Haumer</li>
  </ul>
  </dd>
  <dt><b>Copyright:</b></dt>
  <dd>Copyright &copy; 1998-2013, Modelica Association and Anton Haumer.<br>
  <i>The Modelica package is <b>free</b> software; it can be redistributed and/or modified
  under the terms of the <b>Modelica license</b>, see the license conditions
  and the accompanying <b>disclaimer</b> in the documentation of package
  Modelica in file \"Modelica/package.mo\".</i></dd>
</dl>
</html>"), Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
              {100,100}}), graphics={
          Rectangle(
            origin={11.626,40},
            lineColor={0,0,255},
            fillColor={255,255,255},
            fillPattern=FillPattern.Solid,
            extent={{-80,-70},{60,-10}}),
          Line(
            origin={11.626,40},
            points={{60,-40},{80,-40}},
            color={0,0,255}),
          Line(points={{-88.374,0},{-68.374,0}}, color={0,0,255})}));
  end Basic;

  package Ideal "Multiphase components with idealized behaviour"
    extends Modelica_Icons.Package;

    model IdealDiode "Multiphase ideal diode"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Resistance Ron[m](final min=zeros(m), start=
            fill(1.E-5, m)) "Closed diode resistance";
      parameter Modelica_SIunits.Conductance Goff[m](final min=zeros(m), start=
            fill(1.E-5, m)) "Opened diode conductance";
      parameter Modelica_SIunits.Voltage Vknee[m](final min=zeros(m), start=
            zeros(m)) "Threshold voltage";
      extends Modelica_Electrical_MultiPhase.Interfaces.ConditionalHeatPort(
          final mh=m, final T=fill(293.15, m));
      Modelica_Electrical_Analog.Ideal.IdealDiode idealDiode[m](
        final Ron=Ron,
        final Goff=Goff,
        final Vknee=Vknee,
        each final useHeatPort=useHeatPort) annotation (Placement(
            transformation(extent={{-10,-10},{10,10}}, rotation=0)));
    equation
      connect(plug_p.pin, idealDiode.p)
        annotation (Line(points={{-100,0},{-10,0}}, color={0,0,255}));
      connect(idealDiode.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      connect(idealDiode.heatPort, heatPort) annotation (Line(
          points={{0,-10},{0,-100}},
          color={191,0,0},
          smooth=Smooth.None));
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                100,100}}), graphics={
            Text(
              extent={{-150,-40},{150,-100}},
              textString="%name",
              lineColor={0,0,255}),
            Line(points={{-90,0},{40,0}}, color={0,0,255}),
            Polygon(
              points={{30,0},{-30,40},{-30,-40},{30,0}},
              lineColor={0,0,0},
              fillColor={255,255,255}),
            Line(points={{30,40},{30,-40}}, color={0,0,255}),
            Line(points={{40,0},{90,0}}, color={0,0,255}),
            Text(
              extent={{-80,100},{80,60}},
              lineColor={0,0,0},
              textString="m=%m")}),
        Documentation(info="<HTML>
<p>
Contains m ideal diodes (Modelica.Electrical.Analog.Ideal.IdealDiode).
</p>
</HTML>"),
        Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                {100,100}}), graphics));
    end IdealDiode;

    model IdealThyristor "Multiphase ideal thyristor"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Resistance Ron[m](final min=zeros(m), start=
            fill(1.E-5, m)) "Closed thyristor resistance";
      parameter Modelica_SIunits.Conductance Goff[m](final min=zeros(m), start=
            fill(1.E-5, m)) "Opened thyristor conductance";
      parameter Modelica_SIunits.Voltage Vknee[m](final min=zeros(m), start=
            zeros(m)) "Threshold voltage";
      Boolean off[m](start=fill(true, m))
        "Alias of boolean thyristor off; type, e.g.: off(start=fill(true,m))"
        annotation (Dialog);

      extends Modelica_Electrical_MultiPhase.Interfaces.ConditionalHeatPort(
          final mh=m, final T=fill(293.15, m));
      Modelica_Blocks.Interfaces.BooleanInput fire[m] annotation (Placement(
            transformation(
            origin={70,110},
            extent={{-20,-20},{20,20}},
            rotation=270)));
      Modelica_Electrical_Analog.Ideal.IdealThyristor idealThyristor[m](
        final Ron=Ron,
        final Goff=Goff,
        final Vknee=Vknee,
        each final useHeatPort=useHeatPort) annotation (Placement(
            transformation(extent={{-10,-10},{10,10}}, rotation=0)));
    equation
      off = idealThyristor.off;
      connect(plug_p.pin, idealThyristor.p) annotation (Line(points={{-100,
              0},{-60,0},{-60,0},{-38,0},{-38,0},
              {-10,0}}, color={0,0,255}));
      connect(idealThyristor.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      connect(fire, idealThyristor.fire) annotation (Line(points={{70,110},{70,
              80},{7,80},{7,11}}, color={255,0,255}));
      connect(idealThyristor.heatPort, heatPort) annotation (Line(
          points={{0,-10},{0,-100}},
          color={191,0,0},
          pattern=LinePattern.None,
          smooth=Smooth.None));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Text(
              extent={{-150,-40},{150,-100}},
              textString="%name",
              lineColor={0,0,255}),
            Line(points={{-90,0},{40,0}}, color={0,0,255}),
            Polygon(
              points={{30,0},{-30,40},{-30,-40},{30,0}},
              lineColor={0,0,0},
              fillColor={255,255,255}),
            Line(points={{30,40},{30,-40}}, color={0,0,255}),
            Line(points={{40,0},{90,0}}, color={0,0,255}),
            Line(points={{40,50},{60,30}}, color={0,0,255}),
            Line(points={{30,20},{70,60},{70,90}}, color={0,0,255}),
            Text(
              extent={{-100,100},{60,60}},
              lineColor={0,0,0},
              textString="m=%m")}), Documentation(info="<HTML>
<p>
Contains m ideal thyristors (Modelica.Electrical.Analog.Ideal.IdealThyristor).
</p>
</HTML>"));
    end IdealThyristor;

    model IdealGTOThyristor "Multiphase ideal GTO thyristor"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Resistance Ron[m](final min=zeros(m), start=
            fill(1.E-5, m)) "Closed thyristor resistance";
      parameter Modelica_SIunits.Conductance Goff[m](final min=zeros(m), start=
            fill(1.E-5, m)) "Opened thyristor conductance";
      parameter Modelica_SIunits.Voltage Vknee[m](final min=zeros(m), start=
            zeros(m)) "Threshold voltage";
      extends Modelica_Electrical_MultiPhase.Interfaces.ConditionalHeatPort(
          final mh=m, final T=fill(293.15, m));
      Modelica_Blocks.Interfaces.BooleanInput fire[m] annotation (Placement(
            transformation(
            origin={70,110},
            extent={{-20,-20},{20,20}},
            rotation=270)));
      Modelica_Electrical_Analog.Ideal.IdealGTOThyristor idealGTOThyristor[m](
        final Ron=Ron,
        final Goff=Goff,
        final Vknee=Vknee,
        each final useHeatPort=useHeatPort) annotation (Placement(
            transformation(extent={{-10,-10},{10,10}}, rotation=0)));
    equation
      connect(idealGTOThyristor.p, plug_p.pin)
        annotation (Line(points={{-10,0},{-100,0}}, color={0,0,255}));
      connect(idealGTOThyristor.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      connect(fire, idealGTOThyristor.fire) annotation (Line(points={{70,110},{
              70,80},{7,80},{7,11}}, color={255,0,255}));
      connect(idealGTOThyristor.heatPort, heatPort) annotation (Line(
          points={{0,-10},{0,-100}},
          color={191,0,0},
          pattern=LinePattern.None,
          smooth=Smooth.None));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Text(
              extent={{-150,-40},{150,-100}},
              textString="%name",
              lineColor={0,0,255}),
            Line(points={{-90,0},{40,0}}, color={0,0,255}),
            Polygon(
              points={{30,0},{-30,40},{-30,-40},{30,0}},
              lineColor={0,0,0},
              fillColor={255,255,255}),
            Line(points={{30,40},{30,-40}}, color={0,0,255}),
            Line(points={{40,0},{90,0}}, color={0,0,255}),
            Line(points={{40,50},{60,30}}, color={0,0,255}),
            Line(points={{30,20},{70,60},{70,90}}, color={0,0,255}),
            Text(
              extent={{-100,100},{60,60}},
              lineColor={0,0,0},
              textString="m=%m")}), Documentation(info="<HTML>
<p>
Contains m ideal GTO thyristors (Modelica.Electrical.Analog.Ideal.IdealGTOThyristor).
</p>
</HTML>"));
    end IdealGTOThyristor;

    model IdealCommutingSwitch "Multiphase ideal commuting switch"
      parameter Integer m(final min=1) = 3 "Number of phases";
      parameter Modelica_SIunits.Resistance Ron[m](final min=zeros(m), start=
            fill(1.E-5, m)) "Closed switch resistance";
      parameter Modelica_SIunits.Conductance Goff[m](final min=zeros(m), start=
            fill(1.E-5, m)) "Opened switch conductance";
      extends Modelica_Electrical_MultiPhase.Interfaces.ConditionalHeatPort(
          final mh=m, final T=fill(293.15, m));
      Modelica_Blocks.Interfaces.BooleanInput control[m]
        "true => p--n2 connected, false => p--n1 connected" annotation (
          Placement(transformation(
            origin={0,80},
            extent={{-20,-20},{20,20}},
            rotation=270)));
      Interfaces.PositivePlug plug_p(final m=m) annotation (Placement(
            transformation(extent={{-110,-10},{-90,10}}, rotation=0)));
      Interfaces.NegativePlug plug_n2(final m=m) annotation (Placement(
            transformation(extent={{90,-10},{110,10}}, rotation=0)));
      Interfaces.NegativePlug plug_n1(final m=m) annotation (Placement(
            transformation(extent={{90,40},{110,60}}, rotation=0)));
      Modelica_Electrical_Analog.Ideal.IdealCommutingSwitch
        idealCommutingSwitch[m](
        final Ron=Ron,
        final Goff=Goff,
        each final useHeatPort=useHeatPort) annotation (Placement(
            transformation(extent={{-10,-10},{10,10}}, rotation=0)));
    equation
      connect(plug_p.pin, idealCommutingSwitch.p)
        annotation (Line(points={{-100,0},{-10,0}}, color={0,0,255}));
      connect(idealCommutingSwitch.n2, plug_n2.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      connect(idealCommutingSwitch.n1, plug_n1.pin)
        annotation (Line(points={{10,5},{10,50},{100,50}}, color={0,0,255}));
      connect(control, idealCommutingSwitch.control)
        annotation (Line(points={{0,80},{0,8}}, color={255,0,255}));
      connect(idealCommutingSwitch.heatPort, heatPort) annotation (Line(
          points={{0,-10},{0,-100}},
          color={191,0,0},
          pattern=LinePattern.None,
          smooth=Smooth.None));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Text(
              extent={{-150,-40},{150,-100}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-100,100},{-20,60}},
              lineColor={0,0,0},
              textString="m="),
            Text(
              extent={{20,100},{100,60}},
              lineColor={0,0,0},
              textString="%m"),
            Ellipse(extent={{-44,4},{-36,-4}}, lineColor={0,0,255}),
            Line(points={{-90,0},{-44,0}}, color={0,0,255}),
            Line(points={{-37,2},{40,50}}, color={0,0,255}),
            Line(points={{40,50},{90,50}}, color={0,0,255}),
            Line(points={{0,90},{0,25}}, color={0,0,255}),
            Line(points={{40,0},{90,0}}, color={0,0,255})}), Documentation(info=
             "<HTML>
<p>
Contains m ideal commuting switches (Modelica.Electrical.Analog.Ideal.IdealCommutingSwitch).
</p>
</HTML>"));
    end IdealCommutingSwitch;

    model IdealIntermediateSwitch "Multiphase ideal intermediate switch"
      parameter Integer m(final min=1) = 3 "Number of phases";
      parameter Modelica_SIunits.Resistance Ron[m](final min=zeros(m), start=
            fill(1.E-5, m)) "Closed switch resistance";
      parameter Modelica_SIunits.Conductance Goff[m](final min=zeros(m), start=
            fill(1.E-5, m)) "Opened switch conductance";
      extends Modelica_Electrical_MultiPhase.Interfaces.ConditionalHeatPort(
          final mh=m, final T=fill(293.15, m));
      Modelica_Blocks.Interfaces.BooleanInput control[m]
        "true => p1--n2, p2--n1 connected, otherwise p1--n1, p2--n2 connected"
        annotation (Placement(transformation(
            origin={0,80},
            extent={{-20,-20},{20,20}},
            rotation=270)));
      Interfaces.PositivePlug plug_p1(final m=m) annotation (Placement(
            transformation(extent={{-110,40},{-90,60}}, rotation=0)));
      Interfaces.PositivePlug plug_p2(final m=m) annotation (Placement(
            transformation(extent={{-110,-10},{-90,10}}, rotation=0)));
      Interfaces.NegativePlug plug_n2(final m=m) annotation (Placement(
            transformation(extent={{90,-10},{110,10}}, rotation=0)));
      Interfaces.NegativePlug plug_n1(final m=m) annotation (Placement(
            transformation(extent={{90,40},{110,60}}, rotation=0)));
      Modelica_Electrical_Analog.Ideal.IdealIntermediateSwitch
        idealIntermediateSwitch[m](
        final Ron=Ron,
        final Goff=Goff,
        each final useHeatPort=useHeatPort) annotation (Placement(
            transformation(extent={{-10,-10},{10,10}}, rotation=0)));
    equation
      connect(plug_p2.pin, idealIntermediateSwitch.p2)
        annotation (Line(points={{-100,0},{-10,0}}, color={0,0,255}));
      connect(idealIntermediateSwitch.n2, plug_n2.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      connect(idealIntermediateSwitch.p1, plug_p1.pin) annotation (Line(points=
              {{-10,5},{-10,50},{-100,50}}, color={0,0,255}));
      connect(idealIntermediateSwitch.n1, plug_n1.pin)
        annotation (Line(points={{10,5},{10,50},{100,50}}, color={0,0,255}));
      connect(control, idealIntermediateSwitch.control)
        annotation (Line(points={{0,80},{0,8}}, color={255,0,255}));
      connect(idealIntermediateSwitch.heatPort, heatPort) annotation (Line(
          points={{0,-10},{0,-100}},
          color={191,0,0},
          pattern=LinePattern.None,
          smooth=Smooth.None));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Text(
              extent={{-150,-40},{150,-100}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-100,100},{-20,60}},
              lineColor={0,0,0},
              textString="m="),
            Text(
              extent={{20,100},{100,60}},
              lineColor={0,0,0},
              textString="%m"),
            Ellipse(extent={{-4,30},{4,22}}, lineColor={0,0,255}),
            Line(points={{-90,0},{-44,0}}, color={0,0,255}),
            Line(points={{-90,50},{-44,50}}, color={0,0,255}),
            Line(points={{-44,0},{40,50}}, color={0,0,255}),
            Line(points={{-44,50},{40,0}}, color={0,0,255}),
            Line(points={{40,50},{90,50}}, color={0,0,255}),
            Line(points={{0,90},{0,25}}, color={0,0,255}),
            Line(points={{40,0},{90,0}}, color={0,0,255})}), Documentation(info=
             "<HTML>
<p>
Contains m ideal intermediate switches (Modelica.Electrical.Analog.Ideal.IdealIntermediateSwitch).
</p>
</HTML>"));
    end IdealIntermediateSwitch;

    model IdealTransformer "Multiphase ideal transformer"
      extends Interfaces.FourPlug;
      parameter Real n[m](start=fill(1, m)) "Turns ratio";
      parameter Boolean considerMagnetization=false
        "Choice of considering magnetization";
      parameter Modelica_SIunits.Inductance Lm1[m](start=fill(1, m))
        "Magnetization inductances w.r.t. primary side";
      Modelica_Electrical_Analog.Ideal.IdealTransformer idealTransformer[m](
        final n=n,
        each final considerMagnetization=considerMagnetization,
        final Lm1=Lm1) annotation (Placement(transformation(extent={{-10,-10},{
                10,10}}, rotation=0)));
    equation
      connect(plug_p1.pin, idealTransformer.p1) annotation (Line(points={{-100,
              100},{-10,100},{-10,5}}, color={0,0,255}));
      connect(plug_p2.pin, idealTransformer.p2)
        annotation (Line(points={{100,100},{10,100},{10,5}}, color={0,0,255}));
      connect(plug_n1.pin, idealTransformer.n1) annotation (Line(points={{-100,
              -100},{-10,-100},{-10,-5}}, color={0,0,255}));
      connect(plug_n2.pin, idealTransformer.n2) annotation (Line(points={{100,-100},
              {10,-100},{10,-5}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Text(
              extent={{-80,100},{80,60}},
              lineColor={0,0,0},
              textString="m=%m"),
            Text(
              extent={{-100,-100},{100,-40}},
              lineColor={0,0,255},
              textString="%name"),
            Ellipse(extent={{-80,50},{20,-50}}, lineColor={0,0,255}),
            Ellipse(extent={{-20,50},{80,-50}}, lineColor={0,0,255}),
            Text(
              extent={{-20,20},{20,-20}},
              lineColor={0,0,255},
              textString="="),
            Line(
              points={{-96,50},{-30,50}},
              color={0,0,255},
              smooth=Smooth.None),
            Line(
              points={{30,50},{96,50}},
              color={0,0,255},
              smooth=Smooth.None),
            Line(
              points={{30,-50},{96,-50}},
              color={0,0,255},
              smooth=Smooth.None),
            Line(
              points={{-96,-50},{-30,-50}},
              color={0,0,255},
              smooth=Smooth.None)}), Documentation(info="<HTML>
<p>
Contains m ideal transformers (Modelica.Electrical.Analog.Ideal.IdealTransformer).
</p>
<p>
<b>Note:</b> Due to the above equations, also DC signals will be transformed!
</p>
</HTML>"));
    end IdealTransformer;

    model Idle "Multiphase idle branch"
      extends Interfaces.TwoPlug;
      Modelica_Electrical_Analog.Ideal.Idle idle[m] annotation (Placement(
            transformation(extent={{-10,-10},{10,10}}, rotation=0)));
    equation

      connect(plug_p.pin, idle.p)
        annotation (Line(points={{-100,0},{-10,0}}, color={0,0,255}));
      connect(idle.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Text(
              extent={{-150,50},{150,110}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-100,-100},{100,-60}},
              lineColor={0,0,0},
              textString="m=%m"),
            Rectangle(
              extent={{-60,60},{60,-60}},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255}),
            Line(points={{-90,0},{-41,0}}, color={0,0,255}),
            Line(points={{91,0},{40,0}}, color={0,0,255})}), Documentation(info=
             "<HTML>
<p>
Contains m idles (Modelica.Electrical.Analog.Ideal.Idle)
</p>
</HTML>"));
    end Idle;

    model Short "Multiphase short cut branch"
      extends Interfaces.TwoPlug;
      Modelica_Electrical_Analog.Ideal.Short short[m] annotation (Placement(
            transformation(extent={{-10,-10},{10,10}}, rotation=0)));
    equation

      connect(plug_p.pin, short.p)
        annotation (Line(points={{-100,0},{-10,0}}, color={0,0,255}));
      connect(short.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Text(
              extent={{-150,50},{150,110}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-100,-100},{100,-60}},
              lineColor={0,0,0},
              textString="m=%m"),
            Rectangle(
              extent={{-60,60},{60,-60}},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,255}),
            Line(points={{-90,0},{90,0}}, color={0,0,255})}), Documentation(
            info="<HTML>
<p>
Contains m short cuts (Modelica.Electrical.Analog.Ideal.Short)
</p>
</HTML>"));
    end Short;

    model IdealOpeningSwitch "Multiphase ideal opener"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Resistance Ron[m](final min=zeros(m), start=
            fill(1.E-5, m)) "Closed switch resistance";
      parameter Modelica_SIunits.Conductance Goff[m](final min=zeros(m), start=
            fill(1.E-5, m)) "Opened switch conductance";
      extends Modelica_Electrical_MultiPhase.Interfaces.ConditionalHeatPort(
          final mh=m, final T=fill(293.15, m));
      Modelica_Blocks.Interfaces.BooleanInput control[m]
        "true => switch open, false => p--n connected" annotation (Placement(
            transformation(
            origin={0,70},
            extent={{-20,-20},{20,20}},
            rotation=270)));
      Modelica_Electrical_Analog.Ideal.IdealOpeningSwitch idealOpeningSwitch[m](
        final Ron=Ron,
        final Goff=Goff,
        each final useHeatPort=useHeatPort) annotation (Placement(
            transformation(extent={{-10,-10},{10,10}}, rotation=0)));
    equation
      connect(plug_p.pin, idealOpeningSwitch.p)
        annotation (Line(points={{-100,0},{-10,0}}, color={0,0,255}));
      connect(idealOpeningSwitch.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      connect(control, idealOpeningSwitch.control)
        annotation (Line(points={{0,70},{0,7}}, color={255,0,255}));
      connect(idealOpeningSwitch.heatPort, heatPort) annotation (Line(
          points={{0,-10},{0,-100}},
          color={191,0,0},
          pattern=LinePattern.None,
          smooth=Smooth.None));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Text(
              extent={{-150,-40},{150,-100}},
              textString="%name",
              lineColor={0,0,255}),
            Line(points={{-90,0},{-44,0}}, color={0,0,255}),
            Ellipse(extent={{-44,4},{-36,-4}}, lineColor={0,0,255}),
            Line(points={{-37,2},{40,50}}, color={0,0,255}),
            Line(points={{0,88},{0,26}}, color={0,0,255}),
            Line(points={{40,0},{90,0}}, color={0,0,255}),
            Text(
              extent={{-100,100},{-20,60}},
              lineColor={0,0,0},
              textString="m="),
            Text(
              extent={{20,100},{100,60}},
              lineColor={0,0,0},
              textString="%m"),
            Line(points={{40,20},{40,0}}, color={0,0,255})}), Documentation(
            info="<HTML>
<p>
Contains m ideal opening switches (Modelica.Electrical.Analog.Ideal.IdealOpeningSwitch).
</p>
</HTML>"));
    end IdealOpeningSwitch;

    model IdealClosingSwitch "Multiphase ideal closer"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Resistance Ron[m](final min=zeros(m), start=
            fill(1.E-5, m)) "Closed switch resistance";
      parameter Modelica_SIunits.Conductance Goff[m](final min=zeros(m), start=
            fill(1.E-5, m)) "Opened switch conductance";
      extends Modelica_Electrical_MultiPhase.Interfaces.ConditionalHeatPort(
          final mh=m, final T=fill(293.15, m));
      Modelica_Blocks.Interfaces.BooleanInput control[m]
        "true => p--n connected, false => switch open" annotation (Placement(
            transformation(
            origin={0,70},
            extent={{-20,-20},{20,20}},
            rotation=270)));
      Modelica_Electrical_Analog.Ideal.IdealClosingSwitch idealClosingSwitch[m](
        final Ron=Ron,
        final Goff=Goff,
        each final useHeatPort=useHeatPort) annotation (Placement(
            transformation(extent={{-10,-10},{10,10}}, rotation=0)));
    equation
      connect(plug_p.pin, idealClosingSwitch.p)
        annotation (Line(points={{-100,0},{-10,0}}, color={0,0,255}));
      connect(idealClosingSwitch.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      connect(control, idealClosingSwitch.control)
        annotation (Line(points={{0,70},{0,7}}, color={255,0,255}));
      connect(idealClosingSwitch.heatPort, heatPort) annotation (Line(
          points={{0,-10},{0,-100}},
          color={191,0,0},
          pattern=LinePattern.None,
          smooth=Smooth.None));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Text(
              extent={{-150,-40},{150,-100}},
              textString="%name",
              lineColor={0,0,255}),
            Line(points={{-90,0},{-44,0}}, color={0,0,255}),
            Ellipse(extent={{-44,4},{-36,-4}}, lineColor={0,0,255}),
            Line(points={{-37,2},{40,50}}, color={0,0,255}),
            Line(points={{0,88},{0,26}}, color={0,0,255}),
            Line(points={{40,0},{90,0}}, color={0,0,255}),
            Text(
              extent={{-100,100},{-20,60}},
              lineColor={0,0,0},
              textString="m="),
            Text(
              extent={{20,100},{100,60}},
              lineColor={0,0,0},
              textString="%m")}), Documentation(info="<HTML>
<p>
Contains m ideal closing switches (Modelica.Electrical.Analog.Ideal.IdealClosingSwitch).
</p><
</HTML>"));
    end IdealClosingSwitch;

    model OpenerWithArc "Multiphase opener with arc"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Resistance Ron[m](final min=zeros(m), start=
            fill(1.E-5, m)) "Closed switch resistance";
      parameter Modelica_SIunits.Conductance Goff[m](final min=zeros(m), start=
            fill(1.E-5, m)) "Opened switch conductance";
      parameter Modelica_SIunits.Voltage V0[m](start=fill(30, m))
        "Initial arc voltage";
      parameter Modelica_SIunits.VoltageSlope dVdt[m](start=fill(10E3, m))
        "Arc voltage slope";
      parameter Modelica_SIunits.Voltage Vmax[m](start=fill(60, m))
        "Max. arc voltage";
      extends Modelica_Electrical_MultiPhase.Interfaces.ConditionalHeatPort(
          final mh=m, final T=fill(293.15, m));
      Modelica_Blocks.Interfaces.BooleanInput control[m]
        "true => switch open, false => p--n connected" annotation (Placement(
            transformation(
            origin={0,70},
            extent={{-20,-20},{20,20}},
            rotation=270)));
      Modelica_Electrical_Analog.Ideal.OpenerWithArc openerWithArc[m](
        final Ron=Ron,
        final Goff=Goff,
        final V0=V0,
        final dVdt=dVdt,
        final Vmax=Vmax,
        each final useHeatPort=useHeatPort) annotation (Placement(
            transformation(extent={{-10,-10},{10,10}}, rotation=0)));
    equation
      connect(plug_p.pin, openerWithArc.p)
        annotation (Line(points={{-100,0},{-10,0}}, color={0,0,255}));
      connect(openerWithArc.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      connect(control, openerWithArc.control)
        annotation (Line(points={{0,70},{0,10}},color={255,0,255}));
      connect(openerWithArc.heatPort, heatPort) annotation (Line(
          points={{0,-10},{0,-100}},
          color={191,0,0},
          pattern=LinePattern.None,
          smooth=Smooth.None));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Text(
              extent={{-150,-40},{150,-100}},
              textString="%name",
              lineColor={0,0,255}),
            Line(points={{-90,0},{-44,0}}, color={0,0,255}),
            Ellipse(extent={{-44,4},{-36,-4}}, lineColor={0,0,255}),
            Line(points={{-37,2},{40,50}}, color={0,0,255}),
            Line(points={{0,88},{0,26}}, color={0,0,255}),
            Line(points={{40,0},{90,0}}, color={0,0,255}),
            Text(
              extent={{-100,100},{-20,60}},
              lineColor={0,0,0},
              textString="m="),
            Text(
              extent={{20,100},{100,60}},
              lineColor={0,0,0},
              textString="%m"),
            Line(points={{40,20},{40,0}}, color={0,0,255}),
            Line(points={{40,50},{32,34},{48,30},{40,20}}, color={255,0,0})}),
          Documentation(info="<html>
<p>Contains m opening switches with arc (Modelica.Electrical.Analog.Ideal.OpenerWithArc).</p>
</html>"));
    end OpenerWithArc;

    model CloserWithArc "Multiphase closer with arc"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Resistance Ron[m](final min=zeros(m), start=
            fill(1.E-5, m)) "Closed switch resistance";
      parameter Modelica_SIunits.Conductance Goff[m](final min=zeros(m), start=
            fill(1.E-5, m)) "Opened switch conductance";
      parameter Modelica_SIunits.Voltage V0[m](start=fill(30, m))
        "Initial arc voltage";
      parameter Modelica_SIunits.VoltageSlope dVdt[m](start=fill(10E3, m))
        "Arc voltage slope";
      parameter Modelica_SIunits.Voltage Vmax[m](start=fill(60, m))
        "Max. arc voltage";
      extends Modelica_Electrical_MultiPhase.Interfaces.ConditionalHeatPort(
          final mh=m, final T=fill(293.15, m));
      Modelica_Blocks.Interfaces.BooleanInput control[m]
        "true => switch open, false => p--n connected" annotation (Placement(
            transformation(
            origin={0,70},
            extent={{-20,-20},{20,20}},
            rotation=270)));
      Modelica_Electrical_Analog.Ideal.CloserWithArc closerWithArc[m](
        final Ron=Ron,
        final Goff=Goff,
        final V0=V0,
        final dVdt=dVdt,
        final Vmax=Vmax,
        each final useHeatPort=useHeatPort) annotation (Placement(
            transformation(extent={{-10,-10},{10,10}}, rotation=0)));
    equation
      connect(plug_p.pin, closerWithArc.p)
        annotation (Line(points={{-100,0},{-10,0}}, color={0,0,255}));
      connect(closerWithArc.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      connect(control, closerWithArc.control)
        annotation (Line(points={{0,70},{0,10}},color={255,0,255}));
      connect(closerWithArc.heatPort, heatPort) annotation (Line(
          points={{0,-10},{0,-100}},
          color={191,0,0},
          pattern=LinePattern.None,
          smooth=Smooth.None));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Text(
              extent={{-150,-40},{150,-100}},
              textString="%name",
              lineColor={0,0,255}),
            Line(points={{-90,0},{-44,0}}, color={0,0,255}),
            Ellipse(extent={{-44,4},{-36,-4}}, lineColor={0,0,255}),
            Line(points={{-37,2},{40,50}}, color={0,0,255}),
            Line(points={{0,88},{0,26}}, color={0,0,255}),
            Line(points={{40,0},{90,0}}, color={0,0,255}),
            Text(
              extent={{-100,100},{-20,60}},
              lineColor={0,0,0},
              textString="m="),
            Text(
              extent={{20,100},{100,60}},
              lineColor={0,0,0},
              textString="%m"),
            Line(points={{40,50},{32,24},{48,28},{40,0}}, color={255,0,0})}),
          Documentation(info="<html>
<p>Contains m closing switches with arc (Modelica.Electrical.Analog.Ideal.CloserWithArc).</p>
</html>"));
    end CloserWithArc;
    annotation (Documentation(info="<HTML>
<p>
This package contains analog electrical multiphase components with idealized behaviour,
like thyristor, diode, switch, transformer.
</p>

</HTML>", revisions="<html>
<dl>
  <dt><b>Main Authors:</b></dt>
  <dd>
  <a href=\"http://www.haumer.at/\">Anton Haumer</a><br>
  Technical Consulting &amp; Electrical Engineering<br>
  A-3423 St.Andrae-Woerdern<br>Austria<br>
  email: <a href=\"mailto:a.haumer@haumer.at\">a.haumer@haumer.at</a>
  </dd>
  <dt><b>Release Notes:</b></dt>
  <dd>
  <ul>
  <li> v1.0 2004/10/01 Anton Haumer</li>
  </ul>
  </dd>
  <dt><b>Copyright:</b></dt>
  <dd>Copyright &copy; 1998-2013, Modelica Association and Anton Haumer.<br>
  <i>The Modelica package is <b>free</b> software; it can be redistributed and/or modified
  under the terms of the <b>Modelica license</b>, see the license conditions
  and the accompanying <b>disclaimer</b> in the documentation of package
  Modelica in file \"Modelica/package.mo\".</i></dd>
</dl>
</html>"), Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
              {100,100}}), graphics={
          Line(
            origin={10,40},
            points={{-100,-40},{80,-40}},
            color={0,0,255}),
          Polygon(
            origin={10,40},
            fillColor={255,255,255},
            points={{20,-40},{-40,0},{-40,-80},{20,-40}}),
          Line(
            origin={-10,0},
            points={{40,40},{40,-40}},
            color={0,0,255})}));
  end Ideal;

  package Blocks "Blocks for multi phase systems"
    extends Modelica_Icons.Package;
    block QuasiRMS
      extends Modelica_Blocks.Interfaces.SO;
      parameter Integer m(min=2) = 3 "Number of phases";
      Modelica_Blocks.Interfaces.RealInput u[m]
        annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
    equation
      y =Modelica_Electrical_MultiPhase.Functions.quasiRMS(u);

      annotation (Documentation(info="<HTML>
<p>
This block determines the continuous quasi <a href=\"Modelica://Modelica.Blocks.Math.RootMeanSquare\">RMS</a> value of a multi phase system, representiong an equivalent RMS vector or phasor. If the waveform of the input deviates from a sine curve, the output of the sensor will not be exactly the average RMS value.
</p>
<pre>
 y = sqrt(sum(u[k]^2 for k in 1:m)/m)
</pre>
</HTML>"));
    end QuasiRMS;
  end Blocks;

  package Functions "Functions for multi phase systems"
    extends Modelica_Icons.Package;
    function quasiRMS "Calculate continuous quasi RMS value of input"
      extends Modelica_Icons.Function;
      input Real x[:];
      output Real y;
    algorithm
      y := sqrt(sum(x .^ 2/size(x, 1)));
      annotation (Inline=true, Documentation(info="<HTML>
<p>
This function determines the continuous quasi <a href=\"Modelica://Modelica.Blocks.Math.RootMeanSquare\">RMS</a> value of a multi phase system, representiong an equivalent RMS vector or phasor. If the waveform of the input deviates from a sine curve, the output of the sensor will not be exactly the average RMS value.
</p>
<pre>
 y = sqrt(sum(u[k]^2 for k in 1:m)/m)
</pre>
</HTML>"));
    end quasiRMS;

    function activePower "Calculate active power of voltage and current input"
      extends Modelica_Icons.Function;
      input Modelica_SIunits.Voltage v[:] "phase voltages";
      input Modelica_SIunits.Current i[size(v, 1)] "phase currents";
      output Modelica_SIunits.Power p "Active power";
    algorithm
      p := sum(v .* i);
      annotation (Inline=true, Documentation(info="<HTML>
<p>
Calculates instantaneous power from multiphase voltages and currents.
In quasistaionary operation, instantaneous power equals active power;
</p>
</HTML>"));
    end activePower;

    function symmetricOrientation
      "Orientations of the resulting fundamental wave field phasors"
      extends Modelica_Icons.Function;

      input Integer m "Number of phases";
      output Modelica_SIunits.Angle orientation[m]
        "Orientation of the resulting fundamental wave field phasors";

      import Modelica_Constants.pi;

    algorithm
      if mod(m, 2) == 0 then
        // Even number of phases
        if m == 2 then
          // Special case two phase machine
          orientation[1] := 0;
          orientation[2] := +pi/2;
        else
          orientation[1:integer(m/2)] := symmetricOrientation(integer(m/2));
          orientation[integer(m/2) + 1:m] := symmetricOrientation(integer(m/2))
             - fill(pi/m, integer(m/2));
        end if;
      else
        // Odd number of phases
        orientation := {(k - 1)*2*pi/m for k in 1:m};
      end if;
      annotation (Documentation(info="<html>
<p>
This function determines the orientation of the symmetrical winding with <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/m.png\"> phases. For an odd number of phases the difference of the windings angles of two adjacent phases is <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/2pi_over_m.png\">. In case of an even number of phases the aligned orientation of winding is not modeled since they do not add any information. Instead the <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/m.png\"> windings are divided into two different groups. The first group refers to the indices <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/k_le_m_over_2.png\">. The second group covers the indices <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/k_gt_m_over_2.png\">. The difference of the windings angles of two adjacent phases - of both the first and the second group, respectively - is <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/4pi_over_m.png\">. The phase shift of the two groups is <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/pi_over_m.png\">.
</p>
<h4>See also</h4>
<p>
<a href=\"modelica://Modelica.Magnetic.FundamentalWave.UsersGuide.MultiPhase\">User's guide on multi phase winding</a>,
</p>
</html>"));
    end symmetricOrientation;

    function symmetricOrientationMatrix
      "Matrix symmetric orientation angles for creating the symmetric transformation matrix"
      extends Modelica_Icons.Function;
      import Modelica_Constants.pi;
      input Integer m "Number of phases";
      output Modelica_SIunits.Angle orientation[m, m]
        "Angles of symmetric transformation matrix";
    algorithm
      // Init transformation matrix with zeros
      orientation := zeros(m, m);
      // Insert non zero coefficients
      if mod(m, 2) == 0 then
        // Even number of phases
        if m == 2 then
          // Special case two phase machine
          orientation := {{0,+pi/2},{0,-pi/2}};
        else
          orientation[1:integer(m/2), 1:integer(m/2)] :=
            symmetricOrientationMatrix(integer(m/2));
          orientation[1 + integer(m/2):m, 1 + integer(m/2):m] :=
            symmetricOrientationMatrix(integer(m/2)) - fill(
                pi/m,
                integer(m/2),
                integer(m/2));
        end if;
      else
        // Odd number of phases
        for k in 1:m loop
          orientation[k, :] :=
            Modelica_Electrical_MultiPhase.Functions.symmetricOrientation(m)*k;
        end for;
      end if;
      annotation (Documentation(info="<html>
<p>
This function determines the orientation of the symmetrical winding with <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/m.png\"> phases. For an odd number of phases the difference of the windings angles of two adjacent phases is <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/2pi_over_m.png\">. In case of an even number of phases the aligned orientation of winding is not modeled since they do not add any information. Instead the <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/m.png\"> windings are divided into two different groups. The first group refers to the indices <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/k_le_m_over_2.png\">. The second group covers the indices <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/k_gt_m_over_2.png\">. The difference of the windings angles of two adjacent phases - of both the first and the second group, respectively - is <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/4pi_over_m.png\">. The phase shift of the two groups is <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/pi_over_m.png\">.
</p>
<h4>See also</h4>
<p>
<a href=\"modelica://Modelica.Magnetic.FundamentalWave.UsersGuide.MultiPhase\">User's guide</a> on multi phase winding,
[<a href=\"modelica://Modelica.Electrical.Machines.UsersGuide.References\">Vaske1963</a>.
</p>
</html>"));
    end symmetricOrientationMatrix;

    function symmetricTransformationMatrix
      "Transformation matrix for symmetrical components"
      extends Modelica_Icons.Function;
      import Modelica_Constants.pi;
      input Integer m "Number of phases";
      output Complex transformation[m, m]
        "Transformation matrix for m phase symmetrical components";
    algorithm
      // Init transformation matrix with zeros
      transformation := Modelica_ComplexMath.fromPolar(fill(
            numberOfSymmetricBaseSystems(m)/m,
            m,
            m), symmetricOrientationMatrix(m));

      annotation (Documentation(info="<html>
<p>
This function determines the orientation of the symmetrical winding with <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/m.png\"> phases. For an odd number of phases the difference of the windings angles of two adjacent phases is <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/2pi_over_m.png\">. In case of an even number of phases the aligned orientation of winding is not modeled since they do not add any information. Instead the <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/m.png\"> windings are divided into two different groups. The first group refers to the indices <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/k_le_m_over_2.png\">. The second group covers the indices <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/k_gt_m_over_2.png\">. The difference of the windings angles of two adjacent phases - of both the first and the second group, respectively - is <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/4pi_over_m.png\">. The phase shift of the two groups is <img src=\"modelica://Modelica/Resources/Images/Magnetic/FundamentalWave/pi_over_m.png\">.
</p>
<h4>See also</h4>
<p>
<a href=\"modelica://Modelica.Magnetic.FundamentalWave.UsersGuide.MultiPhase\">User's guide on multi phase winding</a>,
</p>
</html>"));
    end symmetricTransformationMatrix;

    function numberOfSymmetricBaseSystems
      "Determines the number of symmeric base systems of m phase symmetric system"
      extends Modelica_Icons.Function;
      input Integer m=3 "Number of phases";
      output Integer n "Number of symmetric base systems";
    algorithm
      // Init number of base systmes
      n := 1;
      if mod(m, 2) == 0 then
        // Even number of phases
        if m == 2 then
          // Special case two phase machine
          n := 1;
        else
          n := n*2*numberOfSymmetricBaseSystems(integer(m/2));
        end if;
      else
        // Odd number of phases
        n := 1;
      end if;
    end numberOfSymmetricBaseSystems;

    function factorY2D "Calculates factor Y voltage to polygon (delta) voltage"
      extends Modelica_Icons.Function;
      import Modelica_Constants.pi;
      input Integer m=3 "Number of phases";
      output Real y "Factor Y to D";
    protected
      parameter Integer mBasic=integer(m/
          numberOfSymmetricBaseSystems(
          m));
    algorithm
      y := 2*sin(pi/mBasic);
      annotation ();
    end factorY2D;

    function factorY2DC "Calculates factor of DC-voltage from RMS Y-voltage"
      extends Modelica_Icons.Function;
      import Modelica_Constants.pi;
      input Integer m=3 "Number of phases";
      output Real y "Factor Yrms to DC";
    protected
      parameter Integer mBasic=integer(m/
          numberOfSymmetricBaseSystems(
          m));
    algorithm
      y := sqrt(2)*2*sin((mBasic - 1)/mBasic*pi/2)*sin(pi/(2*m))/(pi/(2*m));
    end factorY2DC;

    function indexPositiveSequence
      "Determines the indices of the all positive sequences"
      extends Modelica_Icons.Function;
      input Integer m=3 "Number of phases";
      output Integer ind[numberOfSymmetricBaseSystems(m)]
        "Number of symmetric base systems";
    protected
      Integer n=numberOfSymmetricBaseSystems(                                m);
    algorithm
      if n == 1 then
        ind[1] := 1;
      else
        ind := (0:n - 1)*integer(m/n) + ones(n);
      end if;
    end indexPositiveSequence;

    function indexNonPositiveSequence
      "Determines the indices of all non positive sequences"
      extends Modelica_Icons.Function;
      input Integer m=3 "Number of phases";
      output Integer ind[numberOfSymmetricBaseSystems(m)*(integer(m/
        numberOfSymmetricBaseSystems(m)) - 1)]
        "Indices of non positive sequences";
    protected
      Integer n=numberOfSymmetricBaseSystems(                                m)
        "Number of base systems";
      Integer mbas=integer(m/n) "Number of phases of base system";
    algorithm
      if mbas == 1 then
        ind := fill(0, 0);
      elseif mbas == 2 then
        for k in 1:n loop
          ind[k] := 2 + 2*(k - 1);
        end for;
      else
        for k in 1:n loop
          ind[(mbas - 1)*(k - 1) + 1:(mbas - 1)*k] := (2:mbas) + mbas*(k - 1)*
            ones(mbas - 1);
        end for;
      end if;
    end indexNonPositiveSequence;
  end Functions;

  package Sensors "Multiphase potential, voltage and current Sensors"
    extends Modelica_Icons.SensorsPackage;

    model PotentialSensor "Multiphase potential sensor"
      extends Modelica_Icons.RotationalSensor;
      parameter Integer m(final min=1) = 3 "Number of phases";
      Interfaces.PositivePlug plug_p(final m=m) annotation (Placement(
            transformation(extent={{-110,-10},{-90,10}}, rotation=0)));
      Modelica_Blocks.Interfaces.RealOutput phi[m]
        "Absolute voltage potential as output signal" annotation (Placement(
            transformation(extent={{100,-10},{120,10}}, rotation=0)));
      Modelica_Electrical_Analog.Sensors.PotentialSensor potentialSensor[m]
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=0)));
    equation
      connect(potentialSensor.p, plug_p.pin)
        annotation (Line(points={{-10,0},{-100,0}}, color={0,0,255}));
      connect(potentialSensor.phi, phi) annotation (Line(
          points={{11,0},{110,0}},
          color={0,0,127},
          smooth=Smooth.None));
      annotation (Icon(graphics={Line(points={{70,0},{100,0}}, color={0,0,127}),
              Line(points={{-70,0},{-90,0}}, color={0,0,0}),Text(
                  extent={{-100,-70},{100,-110}},
                  lineColor={0,0,0},
                  textString="m=%m"),Text(
                  extent={{-150,60},{150,120}},
                  textString="%name",
                  lineColor={0,0,255})}), Documentation(info="<HTML>
<p>
Contains m potential sensors (Modelica.Electrical.Analog.Sensors.PotentialSensor),
thus measuring the m potentials <i>phi[m]</i> of the m pins of plug_p.
</p>
</HTML>"));
    end PotentialSensor;

    model VoltageSensor "Multiphase voltage sensor"
      extends Modelica_Icons.RotationalSensor;
      parameter Integer m(final min=1) = 3 "Number of phases";
      Interfaces.PositivePlug plug_p(final m=m) annotation (Placement(
            transformation(extent={{-110,-10},{-90,10}}, rotation=0)));
      Interfaces.NegativePlug plug_n(final m=m) annotation (Placement(
            transformation(extent={{90,-10},{110,10}}, rotation=0)));
      Modelica_Blocks.Interfaces.RealOutput v[m]
        "Voltage between pin p and n (= p.v - n.v) as output signal"
        annotation (Placement(transformation(
            origin={0,-110},
            extent={{10,-10},{-10,10}},
            rotation=90)));
      Modelica_Electrical_Analog.Sensors.VoltageSensor voltageSensor[m]
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=0)));
    equation
      connect(voltageSensor.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      connect(voltageSensor.p, plug_p.pin)
        annotation (Line(points={{-10,0},{-100,0}}, color={0,0,255}));
      connect(voltageSensor.v, v) annotation (Line(
          points={{0,-10},{0,-110}},
          color={0,0,127},
          smooth=Smooth.None));
      annotation (Icon(graphics={Text(
                  extent={{-29,-11},{30,-70}},
                  lineColor={0,0,0},
                  textString="V"),Text(
                  extent={{-100,60},{100,120}},
                  textString="%name",
                  lineColor={0,0,255}),Text(
                  extent={{-100,-60},{-20,-100}},
                  lineColor={0,0,0},
                  textString="m="),Line(points={{-70,0},{-90,0}}, color={0,0,0}),
              Line(points={{70,0},{90,0}}, color={0,0,0}),Line(points={{0,-100},
              {0,-70}}, color={0,0,127}),Text(
                  extent={{20,-60},{100,-100}},
                  lineColor={0,0,0},
                  textString="%m")}), Documentation(info="<HTML>
<p>
Contains m voltage sensors (Modelica.Electrical.Analog.Sensors.VoltageSensor),
thus measuring the m potential differences <i>v[m]</i> between the m pins of plug_p and plug_n.
</p>
</HTML>"));
    end VoltageSensor;

    model VoltageQuasiRMSSensor
      "Continuous quasi voltage RMS sensor for multi phase system"
      extends Modelica_Icons.RotationalSensor;
      extends Modelica_Electrical_MultiPhase.Interfaces.TwoPlug;
      parameter Integer m(min=1) = 3 "Number of phases";

      Modelica_Blocks.Interfaces.RealOutput V "Continuous quasi RMS of voltage"
        annotation (Placement(transformation(
            origin={0,-100},
            extent={{-10,-10},{10,10}},
            rotation=270)));
      Modelica_Electrical_MultiPhase.Sensors.VoltageSensor voltageSensor(final m=m)
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=0)));
      Modelica_Electrical_MultiPhase.Blocks.QuasiRMS quasiRMS(final m=m)
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=270,
            origin={0,-50})));
    equation
      connect(plug_p, voltageSensor.plug_p) annotation (Line(points={{-100,
              0},{-100,0},{-10,0}}, color={0,0,255}));
      connect(voltageSensor.plug_n, plug_n) annotation (Line(points={{10,0},{
              100,0},{100,0}}, color={0,0,255}));
      connect(voltageSensor.v, quasiRMS.u) annotation (Line(
          points={{0,-11},{0,-38}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(quasiRMS.y, V) annotation (Line(
          points={{0,-61},{0,-100}},
          color={0,0,127},
          smooth=Smooth.None));
      annotation (Icon(graphics={Line(points={{0,-70},{0,-90}}, color={0,0,255}),
              Line(points={{-90,0},{-70,0}}, color={0,0,255}),Line(points={{70,
              0},{90,0}}, color={0,0,255}),Text(
                  extent={{-100,60},{100,120}},
                  textString="%name",
                  lineColor={0,0,255}),Text(
                  extent={{-100,-60},{-20,-100}},
                  lineColor={0,0,0},
                  textString="m="),Text(
                  extent={{20,-60},{100,-100}},
                  lineColor={0,0,0},
                  textString="%m")}), Documentation(revisions="<html>
</html>", info="<html>
<p>
This sensor determines the continuous quasi <a href=\"Modelica://Modelica.Blocks.Math.RootMeanSquare\">RMS</a> value of a multi phase voltage system, representiong an equivalent RMS voltage <code>V</code> vector or phasor. If the voltage waveform deviates from a sine curve, the output of the sensor will not be exactly the average RMS value.
</p>
<pre>
 V = sqrt(sum(v[k]^2 for k in 1:m)/m)
</pre>
</html>"));
    end VoltageQuasiRMSSensor;

    model CurrentSensor "Multiphase current sensor"
      extends Modelica_Icons.RotationalSensor;
      parameter Integer m(final min=1) = 3 "Number of phases";
      Interfaces.PositivePlug plug_p(final m=m) annotation (Placement(
            transformation(extent={{-110,-10},{-90,10}}, rotation=0)));
      Interfaces.NegativePlug plug_n(final m=m) annotation (Placement(
            transformation(extent={{90,-10},{110,10}}, rotation=0)));
      Modelica_Blocks.Interfaces.RealOutput i[m]
        "current in the branch from p to n as output signal" annotation (
          Placement(transformation(
            origin={0,-110},
            extent={{10,-10},{-10,10}},
            rotation=90)));
      Modelica_Electrical_Analog.Sensors.CurrentSensor currentSensor[m]
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=0)));
    equation
      connect(plug_p.pin, currentSensor.p)
        annotation (Line(points={{-100,0},{-10,0}}, color={0,0,255}));
      connect(currentSensor.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      connect(currentSensor.i, i) annotation (Line(
          points={{0,-10},{0,-110}},
          color={0,0,127},
          smooth=Smooth.None));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={Text(
                  extent={{-29,-11},{30,-70}},
                  lineColor={0,0,0},
                  textString="A"),Text(
                  extent={{-150,60},{150,120}},
                  textString="%name",
                  lineColor={0,0,255}),Text(
                  extent={{-100,-60},{-20,-100}},
                  lineColor={0,0,0},
                  textString="m="),Line(points={{-70,0},{-90,0}}, color={0,0,0}),
              Line(points={{70,0},{90,0}}, color={0,0,0}),Line(points={{0,-100},
              {0,-70}}, color={0,0,127}),Text(
                  extent={{20,-60},{100,-100}},
                  lineColor={0,0,0},
                  textString="%m")}), Documentation(info="<HTML>
<p>
Contains m current sensors (Modelica.Electrical.Analog.Sensors.CurrentSensor),
thus measuring the m currents <i>i[m]</i> flowing from the m pins of plug_p to the m pins of plug_n.
</p>
</HTML>"));
    end CurrentSensor;

    model CurrentQuasiRMSSensor
      "Continuous quasi current RMS sensor for multi phase system"
      extends Modelica_Icons.RotationalSensor;
      extends Modelica_Electrical_MultiPhase.Interfaces.TwoPlug;
      parameter Integer m(min=1) = 3 "Number of phases";
      Modelica_Blocks.Interfaces.RealOutput I
        "Continuous quasi average RMS of current" annotation (Placement(
            transformation(
            origin={0,-100},
            extent={{-10,-10},{10,10}},
            rotation=270)));
      Modelica_Electrical_MultiPhase.Sensors.CurrentSensor currentSensor(final m=m)
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=0)));
      Modelica_Electrical_MultiPhase.Blocks.QuasiRMS quasiRMS(final m=m)
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=270,
            origin={0,-50})));
    equation
      connect(plug_p, currentSensor.plug_p) annotation (Line(points={{-100,
              0},{-100,0},{-10,0}}, color={0,0,255}));
      connect(currentSensor.plug_n, plug_n) annotation (Line(points={{10,0},{
              100,0},{100,0}}, color={0,0,255}));
      connect(currentSensor.i, quasiRMS.u) annotation (Line(
          points={{0,-11},{0,-38}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(quasiRMS.y, I) annotation (Line(
          points={{0,-61},{0,-100}},
          color={0,0,127},
          smooth=Smooth.None));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={Line(points={{-90,0},{-70,0}},
              color={0,0,255}),Line(points={{0,-70},{0,-90}}, color={0,0,255}),
              Text(
                  extent={{-100,60},{100,120}},
                  textString="%name",
                  lineColor={0,0,255}),Text(
                  extent={{-100,-60},{-20,-100}},
                  lineColor={0,0,0},
                  textString="m="),Text(
                  extent={{20,-60},{100,-100}},
                  lineColor={0,0,0},
                  textString="%m"),Line(points={{70,0},{90,0}}, color={0,0,255})}),
          Documentation(revisions="<html>
</html>", info="<html>
<p>
This sensor determines the continuous quasi <a href=\"Modelica://Modelica.Blocks.Math.RootMeanSquare\">RMS</a> value of a multi phase current system, representiong an equivalent RMS current vector <code>I</code> or phasor. If the current waveform deviates from a sine curve, the output of the sensor will not be exactly the average RMS value.
</p>
<pre>
 I = sqrt(sum(i[k]^2 for k in 1:m)/m)
</pre>
</html>"));
    end CurrentQuasiRMSSensor;

    model PowerSensor "Multiphase instantaneous power sensor"
      extends Modelica_Icons.RotationalSensor;
      parameter Integer m(min=1) = 3 "Number of phases";
      Interfaces.PositivePlug pc(final m=m) "Positive plug, current path"
        annotation (Placement(transformation(extent={{-110,10},{-90,-10}},
              rotation=0)));
      Interfaces.NegativePlug nc(final m=m) "Negative plug, current path"
        annotation (Placement(transformation(extent={{90,10},{110,-10}},
              rotation=0)));
      Interfaces.PositivePlug pv(final m=m) "Positive plug, voltage path"
        annotation (Placement(transformation(extent={{-10,90},{10,110}},
              rotation=0)));
      Interfaces.NegativePlug nv(final m=m) "Negative plug, voltage path"
        annotation (Placement(transformation(extent={{-10,-90},{10,-110}},
              rotation=0)));
      Modelica_Blocks.Interfaces.RealOutput power annotation (Placement(
            transformation(
            origin={-80,-110},
            extent={{10,-10},{-10,10}},
            rotation=90)));
      VoltageSensor voltageSensor(final m=m) annotation (Placement(
            transformation(
            origin={0,-20},
            extent={{10,10},{-10,-10}},
            rotation=90)));
      CurrentSensor currentSensor(final m=m) annotation (Placement(
            transformation(extent={{-50,-10},{-30,10}}, rotation=0)));
      Modelica_Blocks.Math.Product product[m] annotation (Placement(
            transformation(
            origin={-30,-40},
            extent={{-10,-10},{10,10}},
            rotation=270)));
      Modelica_Blocks.Math.Sum sum(final nin=m, final k=ones(m)) annotation (
          Placement(transformation(
            origin={-30,-70},
            extent={{10,-10},{-10,10}},
            rotation=90)));
    equation
      connect(pc, currentSensor.plug_p)
        annotation (Line(points={{-100,0},{-50,0}}, color={0,0,255}));
      connect(currentSensor.plug_n, nc)
        annotation (Line(points={{-30,0},{100,0}}, color={0,0,255}));
      connect(voltageSensor.plug_p, pv) annotation (Line(points={{0,
              -10},{0,-10},{0,100}}, color={0,0,255}));
      connect(voltageSensor.plug_n, nv) annotation (Line(points={{0,
              -30},{0,-30},{0,-100}}, color={0,0,255}));
      connect(voltageSensor.v, product.u1) annotation (Line(
          points={{-11,-20},{-24,-20},{-24,-28}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(currentSensor.i, product.u2) annotation (Line(
          points={{-40,-11},{-40,-20},{-36,-20},{-36,-28}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(product.y, sum.u) annotation (Line(
          points={{-30,-51},{-30,-58}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(sum.y, power) annotation (Line(
          points={{-30,-81},{-30,-90},{-80,-90},{-80,-110}},
          color={0,0,127},
          smooth=Smooth.None));
      annotation (Icon(graphics={Line(points={{0,100},{0,70}}, color={0,0,255}),
              Line(points={{0,-70},{0,-100}}, color={0,0,255}),Line(points={{-80,
              -100},{-80,0}}, color={0,0,127}),Text(
                  lineColor={0,0,255},
                  extent={{-150,120},{150,160}},
                  textString="%name"),Text(extent={{0,-120},{140,-80}},
              textString="m=%m"),Ellipse(fillPattern=FillPattern.Solid, extent=
              {{-5,-5},{5,5}}),Text(extent={{-29,-70},{30,-11}}, textString="P"),
              Line(points={{-100,0},{100,0}}, color={0,0,255})}), Documentation(
            info="<html><p>
This power sensor measures instantaneous electrical power of a multiphase system and has a separated voltage and current path. The plugs of the voltage path are <code>pv</code> and <code>nv</code>, the plugs of the current path are <code>pc</code> and <code>nc</code>. The internal resistance of each current path is zero, the internal resistance of each voltage path is infinite.
</p></html>"));
    end PowerSensor;

    annotation (Documentation(info="<HTML>
<p>
This package contains multiphase potential, voltage, and current sensors.
</p>

</HTML>", revisions="<html>
<dl>
  <dt><b>Main Authors:</b></dt>
  <dd>
  <a href=\"http://www.haumer.at/\">Anton Haumer</a><br>
  Technical Consulting &amp; Electrical Engineering<br>
  A-3423 St.Andrae-Woerdern<br>Austria<br>
  email: <a href=\"mailto:a.haumer@haumer.at\">a.haumer@haumer.at</a>
  </dd>
  <dt><b>Release Notes:</b></dt>
  <dd>
  <ul>
  <li>v1.0 2004/10/01 Anton Haumer</li>
  <li>v1.1 2006/01/12 Anton Haumer<br>
      added PowerSensor</li>
  </ul>
  </dd>
  <dt><b>Copyright:</b></dt>
  <dd>Copyright &copy; 1998-2013, Modelica Association and Anton Haumer.<br>
  <i>The Modelica package is <b>free</b> software; it can be redistributed and/or modified
  under the terms of the <b>Modelica license</b>, see the license conditions
  and the accompanying <b>disclaimer</b> in the documentation of package
  Modelica in file \"Modelica/package.mo\".</i></dd>
</dl>
</html>"));
  end Sensors;

  package Sources "Multiphase voltage and current sources"
    extends Modelica_Icons.SourcesPackage;

    model SignalVoltage "Multiphase signal voltage source"
      parameter Integer m(min=1) = 3 "Number of phases";
      Modelica_SIunits.Current i[m]=plug_p.pin.i
        "Currents flowing into positive plugs";
      Interfaces.PositivePlug plug_p(final m=m) annotation (Placement(
            transformation(extent={{-110,-10},{-90,10}}, rotation=0)));
      Interfaces.NegativePlug plug_n(final m=m) annotation (Placement(
            transformation(extent={{90,-10},{110,10}}, rotation=0)));
      Modelica_Blocks.Interfaces.RealInput v[m](each unit="V")
        "Voltage between pin p and n (= p.v - n.v) as input signal" annotation (
         Placement(transformation(
            origin={0,70},
            extent={{-20,-20},{20,20}},
            rotation=270)));
      Modelica_Electrical_Analog.Sources.SignalVoltage signalVoltage[m]
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=0)));
    equation
      connect(signalVoltage.p, plug_p.pin)
        annotation (Line(points={{-10,0},{-100,0}}, color={0,0,255}));
      connect(signalVoltage.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      connect(v, signalVoltage.v)
        annotation (Line(points={{0,70},{0,7}}, color={0,0,255}));
      annotation (Icon(graphics={Line(points={{-90,0},{-50,0}}, color={0,0,255}),
              Line(points={{50,0},{90,0}}, color={0,0,255}),Ellipse(
                  extent={{-50,50},{50,-50}},
                  lineColor={0,0,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),Line(points={{-50,0},{50,0}},
              color={0,0,255}),Text(
                  extent={{-150,-110},{150,-50}},
                  textString="%name",
                  lineColor={0,0,255}),Text(
                  extent={{20,100},{100,60}},
                  lineColor={0,0,0},
                  textString="%m"),Text(
                  extent={{30,60},{110,0}},
                  lineColor={0,0,255},
                  textString="-"),Text(
                  extent={{-110,60},{-30,0}},
                  lineColor={0,0,255},
                  textString="+")}), Documentation(info="<HTML>
<p>
Contains m signal controlled voltage sources (Modelica.Electrical.Analog.Sources.SignalVoltage)
</p>
</HTML>"));
    end SignalVoltage;

    model ConstantVoltage "Multiphase constant voltage source"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Voltage V[m](start=fill(1, m))
        "Values of constant voltages";
      Modelica_Electrical_Analog.Sources.ConstantVoltage constantVoltage[m](
          final V=V) annotation (Placement(transformation(extent={{-10,-10},{10,
                10}}, rotation=0)));
    equation
      connect(constantVoltage.p, plug_p.pin)
        annotation (Line(points={{-10,0},{-100,0}}, color={0,0,255}));
      connect(constantVoltage.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      annotation (Icon(graphics={Line(points={{-90,0},{-50,0}}, color={0,0,255}),
              Line(points={{50,0},{90,0}}, color={0,0,255}),Ellipse(
                  extent={{-50,50},{50,-50}},
                  lineColor={0,0,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),Line(points={{-50,0},{50,0}},
              color={0,0,255}),Text(
                  extent={{-150,-110},{150,-50}},
                  textString="%name",
                  lineColor={0,0,255}),Text(
                  extent={{-100,100},{100,60}},
                  lineColor={0,0,0},
                  textString="m=%m"),Text(
                  extent={{30,60},{110,0}},
                  lineColor={0,0,255},
                  textString="-"),Text(
                  extent={{-110,60},{-30,0}},
                  lineColor={0,0,255},
                  textString="+")}), Documentation(info="<HTML>
<p>
Contains m constant voltage sources (Modelica.Electrical.Analog.Sources.ConstantVoltage)
</p>
</HTML>"));
    end ConstantVoltage;

    model SineVoltage "Multiphase sine voltage source"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Voltage V[m](start=fill(1, m))
        "Amplitudes of sine waves";
      parameter Modelica_SIunits.Angle phase[m]=-
          Functions.symmetricOrientation(                               m)
        "Phases of sine waves";
      parameter Modelica_SIunits.Frequency freqHz[m](start=fill(1, m))
        "Frequencies of sine waves";
      parameter Modelica_SIunits.Voltage offset[m]=zeros(m) "Voltage offsets";
      parameter Modelica_SIunits.Time startTime[m]=zeros(m) "Time offsets";
      Modelica_Electrical_Analog.Sources.SineVoltage sineVoltage[m](
        final V=V,
        final phase=phase,
        final freqHz=freqHz,
        final offset=offset,
        final startTime=startTime) annotation (Placement(transformation(extent=
                {{-10,-10},{10,10}}, rotation=0)));
    equation
      connect(sineVoltage.p, plug_p.pin)
        annotation (Line(points={{-10,0},{-100,0}}, color={0,0,255}));
      connect(sineVoltage.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={Line(points={{-90,0},{-50,0}},
              color={0,0,255}),Line(points={{50,0},{90,0}}, color={0,0,255}),
              Ellipse(
                  extent={{-50,50},{50,-50}},
                  lineColor={0,0,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),Line(points={{-50,0},{50,0}},
              color={0,0,255}),Line(
                  points={{-70,0},{-60.2,29.9},{-53.8,46.5},{-48.2,58.1},{-43.3,
                65.2},{-38.3,69.2},{-33.4,69.8},{-28.5,67},{-23.6,61},{-18.6,52},
                {-13,38.6},{-5.98,18.6},{8.79,-26.9},{15.1,-44},{20.8,-56.2},{
                25.7,-64},{30.6,-68.6},{35.5,-70},{40.5,-67.9},{45.4,-62.5},{
                50.3,-54.1},{55.9,-41.3},{63,-21.7},{70,0}},
                  color={192,192,192},
                  smooth=Smooth.Bezier),Text(
                  extent={{-150,-110},{150,-50}},
                  textString="%name",
                  lineColor={0,0,255}),Text(
                  extent={{-100,100},{100,60}},
                  lineColor={0,0,0},
                  textString="m=%m"),Text(
                  extent={{30,60},{110,0}},
                  lineColor={0,0,255},
                  textString="-"),Text(
                  extent={{-110,60},{-30,0}},
                  lineColor={0,0,255},
                  textString="+")}), Documentation(info="<HTML>
<p>
Contains m sine voltage sources (Modelica.Electrical.Analog.Sources.SineVoltage)
with a default phase shift determined by
<a href=\"modelica://Modelica.Electrical.MultiPhase.Functions.symmetricOrientation\">symmetricOrientation</a>.
</p>
</HTML>"));
    end SineVoltage;

    model CosineVoltage "Multiphase cosine voltage source"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Voltage V[m](start=fill(1, m))
        "Amplitudes of cosine waves";
      parameter Modelica_SIunits.Angle phase[m]=-
          Functions.symmetricOrientation(                               m)
        "Phases of cosine waves";
      parameter Modelica_SIunits.Frequency freqHz[m](start=fill(1, m))
        "Frequencies of cosine waves";
      parameter Modelica_SIunits.Voltage offset[m]=zeros(m) "Voltage offsets";
      parameter Modelica_SIunits.Time startTime[m]=zeros(m) "Time offsets";
      Modelica_Electrical_Analog.Sources.CosineVoltage cosineVoltage[m](
        final V=V,
        final phase=phase,
        final freqHz=freqHz,
        final offset=offset,
        final startTime=startTime) annotation (Placement(transformation(extent=
                {{-10,-10},{10,10}}, rotation=0)));
    equation
      connect(cosineVoltage.p, plug_p.pin)
        annotation (Line(points={{-10,0},{-100,0}}, color={0,0,255}));
      connect(cosineVoltage.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={Line(points={{-90,0},{-50,0}},
              color={0,0,255}),Line(points={{50,0},{90,0}}, color={0,0,255}),
              Ellipse(
                  extent={{-50,50},{50,-50}},
                  lineColor={0,0,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),Line(points={{-50,0},{50,0}},
              color={0,0,255}),Text(
                  extent={{-150,-110},{150,-50}},
                  textString="%name",
                  lineColor={0,0,255}),Text(
                  extent={{-100,100},{100,60}},
                  lineColor={0,0,0},
                  textString="m=%m"),Text(
                  extent={{30,60},{110,0}},
                  lineColor={0,0,255},
                  textString="-"),Text(
                  extent={{-110,60},{-30,0}},
                  lineColor={0,0,255},
                  textString="+"),Line(
                  points={{-71,70},{-68.4,69.8},{-63.5,67},{-58.6,61},{-53.6,52},
                {-48,38.6},{-40.98,18.6},{-26.21,-26.9},{-19.9,-44},{-14.2,-56.2},
                {-9.3,-64},{-4.4,-68.6},{0.5,-70},{5.5,-67.9},{10.4,-62.5},{
                15.3,-54.1},{20.9,-41.3},{28,-21.7},{35,0}},
                  color={192,192,192},
                  smooth=Smooth.Bezier),Line(points={{35,0},{44.8,29.9},{51.2,
              46.5},{56.8,58.1},{61.7,65.2},{66.7,69.2},{71.6,69.8}}, color={
              192,192,192})}), Documentation(info="<HTML>
<p>
Contains m cosine voltage sources (Modelica.Electrical.Analog.Sources.CosineVoltage)
with a default phase shift determined by
<a href=\"modelica://Modelica.Electrical.MultiPhase.Functions.symmetricOrientation\">symmetricOrientation</a>.
</p>
</HTML>"));
    end CosineVoltage;

    model SignalCurrent "Multiphase sine current source"
      parameter Integer m(min=1) = 3 "Number of phases";
      Modelica_SIunits.Voltage v[m]=plug_p.pin.v - plug_n.pin.v
        "Voltage drops between the two plugs";
      Interfaces.PositivePlug plug_p(final m=m) annotation (Placement(
            transformation(extent={{-110,-10},{-90,10}}, rotation=0)));
      Interfaces.NegativePlug plug_n(final m=m) annotation (Placement(
            transformation(extent={{90,-10},{110,10}}, rotation=0)));
      Modelica_Blocks.Interfaces.RealInput i[m](each unit="A")
        "Current flowing from pin p to pin n as input signal" annotation (
          Placement(transformation(
            origin={0,70},
            extent={{-20,-20},{20,20}},
            rotation=270)));
      Modelica_Electrical_Analog.Sources.SignalCurrent signalCurrent[m]
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=0)));
    equation
      connect(signalCurrent.p, plug_p.pin)
        annotation (Line(points={{-10,0},{-100,0}}, color={0,0,255}));
      connect(signalCurrent.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      connect(i, signalCurrent.i)
        annotation (Line(points={{0,70},{0,7}}, color={0,0,255}));
      annotation (Icon(graphics={Line(points={{-90,0},{-50,0}}, color={0,0,255}),
              Line(points={{50,0},{90,0}}, color={0,0,255}),Ellipse(
                  extent={{-50,50},{50,-50}},
                  lineColor={0,0,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),Line(points={{0,50},{0,-50}},
              color={0,0,255}),Text(
                  extent={{-150,-110},{150,-50}},
                  textString="%name",
                  lineColor={0,0,255}),Text(
                  extent={{-100,100},{-20,60}},
                  lineColor={0,0,0},
                  textString="m="),Text(
                  extent={{20,100},{100,60}},
                  lineColor={0,0,0},
                  textString="%m"),Polygon(
                  points={{90,0},{60,10},{60,-10},{90,0}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid)}), Documentation(info="<HTML>
<p>
Contains m signal controlled current sources (Modelica.Electrical.Analog.Sources.SignalCurrent)
</p>
</HTML>"));
    end SignalCurrent;

    model ConstantCurrent "Multiphase constant current source"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Current I[m](start=fill(1, m))
        "Values of constant currents";
      Modelica_Electrical_Analog.Sources.ConstantCurrent constantCurrent[m](
          final I=I) annotation (Placement(transformation(extent={{-10,-10},{10,
                10}}, rotation=0)));
    equation
      connect(constantCurrent.p, plug_p.pin)
        annotation (Line(points={{-10,0},{-100,0}}, color={0,0,255}));
      connect(constantCurrent.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      annotation (Icon(graphics={Line(points={{-90,0},{-50,0}}, color={0,0,255}),
              Line(points={{50,0},{90,0}}, color={0,0,255}),Ellipse(
                  extent={{-50,50},{50,-50}},
                  lineColor={0,0,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),Line(points={{0,50},{0,-50}},
              color={0,0,255}),Text(
                  extent={{-150,-110},{150,-50}},
                  textString="%name",
                  lineColor={0,0,255}),Text(
                  extent={{-100,100},{100,60}},
                  lineColor={0,0,0},
                  textString="m=%m"),Polygon(
                  points={{90,0},{60,10},{60,-10},{90,0}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid)}), Documentation(info="<HTML>
<p>
Contains m constant current sources (Modelica.Electrical.Analog.Sources.ConstantCurrent)
</p>
</HTML>"));
    end ConstantCurrent;

    model SineCurrent "Multiphase sine current source"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Current I[m](start=fill(1, m))
        "Amplitudes of sine waves";
      parameter Modelica_SIunits.Angle phase[m]=-
          Functions.symmetricOrientation(                               m)
        "Phases of sine waves";
      parameter Modelica_SIunits.Frequency freqHz[m](start=fill(1, m))
        "Frequencies of sine waves";
      parameter Modelica_SIunits.Current offset[m]=zeros(m) "Current offsets";
      parameter Modelica_SIunits.Time startTime[m]=zeros(m) "Time offsets";
      Modelica_Electrical_Analog.Sources.SineCurrent sineCurrent[m](
        final I=I,
        final phase=phase,
        final freqHz=freqHz,
        final offset=offset,
        final startTime=startTime) annotation (Placement(transformation(extent=
                {{-10,-10},{10,10}}, rotation=0)));
    equation
      connect(sineCurrent.p, plug_p.pin)
        annotation (Line(points={{-10,0},{-100,0}}, color={0,0,255}));
      connect(sineCurrent.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      annotation (Icon(graphics={Line(points={{-90,0},{-50,0}}, color={0,0,255}),
              Line(points={{50,0},{90,0}}, color={0,0,255}),Ellipse(
                  extent={{-50,50},{50,-50}},
                  lineColor={0,0,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),Line(points={{0,50},{0,-50}},
              color={0,0,255}),Line(
                  points={{-70,0},{-60.2,29.9},{-53.8,46.5},{-48.2,58.1},{-43.3,
                65.2},{-38.3,69.2},{-33.4,69.8},{-28.5,67},{-23.6,61},{-18.6,52},
                {-13,38.6},{-5.98,18.6},{8.79,-26.9},{15.1,-44},{20.8,-56.2},{
                25.7,-64},{30.6,-68.6},{35.5,-70},{40.5,-67.9},{45.4,-62.5},{
                50.3,-54.1},{55.9,-41.3},{63,-21.7},{70,0}},
                  color={192,192,192},
                  smooth=Smooth.Bezier),Text(
                  extent={{-150,-110},{150,-50}},
                  textString="%name",
                  lineColor={0,0,255}),Text(
                  extent={{-100,100},{100,60}},
                  lineColor={0,0,0},
                  textString="m=%m"),Polygon(
                  points={{90,0},{60,10},{60,-10},{90,0}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid)}), Documentation(info="<HTML>
<p>
Contains m sine current sources (Modelica.Electrical.Analog.Sources.SineCurrent)
with a default phase shift determined by
<a href=\"modelica://Modelica.Electrical.MultiPhase.Functions.symmetricOrientation\">symmetricOrientation</a>.
</p>
</HTML>"));
    end SineCurrent;

    model CosineCurrent "Multiphase cosine current source"
      extends Interfaces.TwoPlug;
      parameter Modelica_SIunits.Current I[m](start=fill(1, m))
        "Amplitudes of cosine waves";
      parameter Modelica_SIunits.Angle phase[m]=-
          Functions.symmetricOrientation(                               m)
        "Phases of cosine waves";
      parameter Modelica_SIunits.Frequency freqHz[m](start=fill(1, m))
        "Frequencies of cosine waves";
      parameter Modelica_SIunits.Current offset[m]=zeros(m) "Current offsets";
      parameter Modelica_SIunits.Time startTime[m]=zeros(m) "Time offsets";
      Modelica_Electrical_Analog.Sources.CosineCurrent cosineCurrent[m](
        final I=I,
        final phase=phase,
        final freqHz=freqHz,
        final offset=offset,
        final startTime=startTime) annotation (Placement(transformation(extent=
                {{-10,-10},{10,10}}, rotation=0)));
    equation
      connect(cosineCurrent.p, plug_p.pin)
        annotation (Line(points={{-10,0},{-100,0}}, color={0,0,255}));
      connect(cosineCurrent.n, plug_n.pin)
        annotation (Line(points={{10,0},{100,0}}, color={0,0,255}));
      annotation (Icon(graphics={Line(points={{-90,0},{-50,0}}, color={0,0,255}),
              Line(points={{50,0},{90,0}}, color={0,0,255}),Ellipse(
                  extent={{-50,50},{50,-50}},
                  lineColor={0,0,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),Line(points={{0,50},{0,-50}},
              color={0,0,255}),Line(
                  points={{-70,0},{-60.2,29.9},{-53.8,46.5},{-48.2,58.1},{-43.3,
                65.2},{-38.3,69.2},{-33.4,69.8},{-28.5,67},{-23.6,61},{-18.6,52},
                {-13,38.6},{-5.98,18.6},{8.79,-26.9},{15.1,-44},{20.8,-56.2},{
                25.7,-64},{30.6,-68.6},{35.5,-70},{40.5,-67.9},{45.4,-62.5},{
                50.3,-54.1},{55.9,-41.3},{63,-21.7},{70,0}},
                  color={192,192,192},
                  smooth=Smooth.Bezier),Text(
                  extent={{-150,-110},{150,-50}},
                  textString="%name",
                  lineColor={0,0,255}),Text(
                  extent={{-100,100},{100,60}},
                  lineColor={0,0,0},
                  textString="m=%m"),Polygon(
                  points={{90,0},{60,10},{60,-10},{90,0}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid)}), Documentation(info="<HTML>
<p>
Contains m cosine current sources (Modelica.Electrical.Analog.Sources.CosineCurrent)
with a default phase shift determined by
<a href=\"modelica://Modelica.Electrical.MultiPhase.Functions.symmetricOrientation\">symmetricOrientation</a>.
</p>
</HTML>"));
    end CosineCurrent;
    annotation (Documentation(info="<HTML>
<p>
This package contains time-dependent and controlled multiphase voltage and current sources:
</p>
<ul>
<li>SignalVoltage: fed by Modelica.Blocks.Sources arbitrary waveforms of voltages are possible</li>
<li>ConstantVoltage: constant multi phase voltages</li>
<li>SineVoltage : phase shift between consecutive voltages by default given by
<a href=\"modelica://Modelica.Electrical.MultiPhase.Functions.symmetricOrientation\">symmetricOrientation</a></li>
<li>CosineVoltage : phase shift between consecutive voltages by default given by
<a href=\"modelica://Modelica.Electrical.MultiPhase.Functions.symmetricOrientation\">symmetricOrientation</a></li>
<li>SignalCurrent: fed by Modelica.Blocks.Sources arbitrary waveforms of currents are possible</li>
<li>ConstantCurrent: constant multi phase currents</li>
<li>SineCurrent : phase shift between consecutive currents by default given by
<a href=\"modelica://Modelica.Electrical.MultiPhase.Functions.symmetricOrientation\">symmetricOrientation</a></li>
<li>CosineCurrent : phase shift between consecutive currents by default given by
<a href=\"modelica://Modelica.Electrical.MultiPhase.Functions.symmetricOrientation\">symmetricOrientation</a></li>
</ul>
</HTML>", revisions="<html>
<dl>
  <dt><b>Main Authors:</b></dt>
  <dd>
  <a href=\"http://www.haumer.at/\">Anton Haumer</a><br>
  Technical Consulting &amp; Electrical Engineering<br>
  A-3423 St.Andrae-Woerdern<br>Austria<br>
  email: <a href=\"mailto:a.haumer@haumer.at\">a.haumer@haumer.at</a>
  </dd>
  <dt><b>Release Notes:</b></dt>
  <dd>
  <ul>
  <li> v1.0 2004/10/01 Anton Haumer</li>
  </ul>
  </dd>
  <dt><b>Copyright:</b></dt>
  <dd>Copyright &copy; 1998-2013, Modelica Association and Anton Haumer.<br>
  <i>The Modelica package is <b>free</b> software; it can be redistributed and/or modified
  under the terms of the <b>Modelica license</b>, see the license conditions
  and the accompanying <b>disclaimer</b> in the documentation of package
  Modelica in file \"Modelica/package.mo\".</i></dd>
</dl>
</html>"));
  end Sources;

  package Interfaces "Interfaces for electrical multiphase models"
    extends Modelica_Icons.InterfacesPackage;

    connector Plug "Plug with m pins for an electric component"
      parameter Integer m(final min=1) = 3 "Number of phases";
      Modelica_Electrical_Analog.Interfaces.Pin pin[m];

      annotation (Documentation(info="<HTML>
<p>
Connectors PositivePlug and NegativePlug are nearly identical.
The only difference is that the icons are different in order
to identify more easily the plugs of a component.
Usually, connector PositivePlug is used for the positive and
connector NegativePlug for the negative plug of an electrical component.<br>
Connector Plug is a composite connector containing m Pins (Modelica.Electrical.Analog.Interfaces.Pin).
</p>
</HTML>"), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                {100,100}}), graphics={Text(
              extent={{-100,-99},{100,-179}},
              lineColor={0,0,255},
              textString="%name")}));
    end Plug;

    connector PositivePlug "Positive plug with m pins"
      extends Plug;
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                100,100}}), graphics={Ellipse(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,255},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid)}),
        Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                {100,100}}), graphics={Ellipse(
              extent={{-40,40},{40,-40}},
              lineColor={0,0,255},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid)}),
        Documentation(info="<HTML>
<p>
Connectors PositivePlug and NegativePlug are nearly identical.
The only difference is that the icons are different in order
to identify more easily the plugs of a component.
Usually, connector PositivePlug is used for the positive and
connector NegativePlug for the negative plug of an electrical component.<br>
Connector Plug is a composite connector containing m Pins (Modelica.Electrical.Analog.Interfaces.Pin).
</p>
</HTML>"));

    end PositivePlug;

    connector NegativePlug "Negative plug with m pins"
      extends Plug;
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                100,100}}), graphics={Ellipse(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid)}),
        Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                {100,100}}), graphics={Ellipse(
              extent={{-40,40},{40,-40}},
              lineColor={0,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid)}),
        Documentation(info="<HTML>
<p>
Connectors PositivePlug and NegativePlug are nearly identical.
The only difference is that the icons are different in order
to identify more easily the plugs of a component.
Usually, connector PositivePlug is used for the positive and
connector NegativePlug for the negative plug of an electrical component.<br>
Connector Plug is a composite connector containing m Pins (Modelica.Electrical.Analog.Interfaces.Pin).
</p>
</HTML>"));
    end NegativePlug;

    partial model ConditionalHeatPort
      "Partial model to include conditional HeatPorts in order to describe the power loss via a thermal network"
      parameter Integer mh(min=1) = 3 "Number of heatPorts=number of phases";
      parameter Boolean useHeatPort=false
        "=true, if all heat ports are enabled" annotation (
        Evaluate=true,
        HideResult=true,
        choices(checkBox=true));
      parameter Modelica_SIunits.Temperature T[mh]=fill(293.15, mh)
        "Fixed device temperatures if useHeatPort = false"
        annotation (Dialog(enable=not useHeatPort));
      Modelica_Thermal_HeatTransfer.Interfaces.HeatPort_a heatPort[mh] if
        useHeatPort "Conditional heat ports" annotation (Placement(
            transformation(extent={{-10,-110},{10,-90}}), iconTransformation(
              extent={{-10,-110},{10,-90}})));
      annotation (Documentation(revisions="<html>
<ul>
<li><i>August 26, 2009 </i>by Anton Haumer initially implemented</li>
</ul>
</html>", info="<html>
<p>
This partial model provides conditional heat ports for the connection to a thermal network.
</p>
<ul>
<li> If <b>useHeatPort</b> is set to <b>false</b> (default), no heat port is available, and the thermal
     loss power flows internally to the ground. In this case, the parameter <b>T</b> specifies
     the fixed device temperatures.</li>
<li> If <b>useHeatPort</b> is set to <b>true</b>, all heat ports are available.</li>
</ul>
</html>"), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                {100,100}}), graphics));
    end ConditionalHeatPort;

    partial model TwoPlug "Component with one m-phase electric port"
      parameter Integer m(min=1) = 3 "Number of phases";
      Modelica_SIunits.Voltage v[m] "Voltage drops between the two plugs";
      Modelica_SIunits.Current i[m] "Currents flowing into positive plugs";
      PositivePlug plug_p(final m=m) annotation (Placement(transformation(
              extent={{-110,-10},{-90,10}}, rotation=0)));
      NegativePlug plug_n(final m=m) annotation (Placement(transformation(
              extent={{90,-10},{110,10}}, rotation=0)));
    equation
      v = plug_p.pin.v - plug_n.pin.v;
      i = plug_p.pin.i;
      annotation (Documentation(info="<HTML>
<p>
Superclass of elements which have <b>two</b> electrical plugs:
the positive plug connector <i>plug_p</i>, and the negative plug connector <i>plug_n</i>.
The currents flowing into plug_p are provided explicitly as currents i[m].
</p>
</HTML>"));
    end TwoPlug;

    partial model OnePort
      "Component with two electrical plugs and currents from plug_p to plug_n"

      extends TwoPlug;
    equation
      plug_p.pin.i + plug_n.pin.i = zeros(m);
      annotation (Documentation(info="<HTML>
<p>
Superclass of elements which have <b>two</b> electrical plugs:
the positive plug connector <i>plug_p</i>, and the negative plug connector <i>plug_n</i>.
The currents flowing into plug_p are provided explicitly as currents i[m].
It is assumed that the currents flowing into plug_p are identical to the currents flowing out of plug_n.
</p>
</HTML>"));
    end OnePort;

    partial model FourPlug "Component with two m-phase electric ports"
      parameter Integer m(final min=1) = 3 "Number of phases";
      Modelica_SIunits.Voltage v1[m] "Voltage drops over the left port";
      Modelica_SIunits.Voltage v2[m] "Voltage drops over the right port";
      Modelica_SIunits.Current i1[m]
        "Current flowing into positive plug of the left port";
      Modelica_SIunits.Current i2[m]
        "Current flowing into positive plug of the right port";
      PositivePlug plug_p1(final m=m) annotation (Placement(transformation(
              extent={{-110,90},{-90,110}}, rotation=0)));
      PositivePlug plug_p2(final m=m) annotation (Placement(transformation(
              extent={{90,90},{110,110}}, rotation=0)));
      NegativePlug plug_n1(final m=m) annotation (Placement(transformation(
              extent={{-110,-110},{-90,-90}}, rotation=0)));
      NegativePlug plug_n2(final m=m) annotation (Placement(transformation(
              extent={{90,-110},{110,-90}}, rotation=0)));
    equation
      v1 = plug_p1.pin.v - plug_n1.pin.v;
      v2 = plug_p2.pin.v - plug_n2.pin.v;
      i1 = plug_p1.pin.i;
      i2 = plug_p2.pin.i;
      annotation (Documentation(info="<HTML>
<p>
Superclass of elements which have <b>four</b> electrical plugs.
</p>
</HTML>"));
    end FourPlug;

    partial model TwoPort
      "Component with two m-phase electric ports, including currents"
      extends FourPlug;
    equation
      plug_p1.pin.i + plug_n1.pin.i = zeros(m);
      plug_p2.pin.i + plug_n2.pin.i = zeros(m);
      annotation (Documentation(info="<HTML>
<p>
Superclass of elements which have <b>four</b> electrical plugs.
It is assumed that the currents flowing into plug_p1 are identical to the currents flowing out of plug_n1,
and that the currents flowing into plug_p2 are identical to the currents flowing out of plug_n2.
</p>
</HTML>"));
    end TwoPort;
    annotation (Documentation(info="<HTML>
<p>
This package contains connectors and interfaces (partial models) for
electrical multiphase components, based on Modelica.Electrical.Analog.
</p>

</HTML>", revisions="<html>
<dl>
  <dt><b>Main Authors:</b></dt>
  <dd>
  <a href=\"http://www.haumer.at/\">Anton Haumer</a><br>
  Technical Consulting &amp; Electrical Engineering<br>
  A-3423 St.Andrae-Woerdern<br>Austria<br>
  email: <a href=\"mailto:a.haumer@haumer.at\">a.haumer@haumer.at</a>
  </dd>
  <dt><b>Release Notes:</b></dt>
  <dd>
  <ul>
  <li>v1.0 2004/10/01 Anton Haumer</li>
  <li>v1.2 2006/05/12 Anton Haumer<br>
      removed annotation from pin of Interfaces.Plug</li>
  </ul>
  </dd>
  <dt><b>Copyright:</b></dt>
  <dd>Copyright &copy; 1998-2013, Modelica Association and Anton Haumer.<br>
  <i>The Modelica package is <b>free</b> software; it can be redistributed and/or modified
  under the terms of the <b>Modelica license</b>, see the license conditions
  and the accompanying <b>disclaimer</b> in the documentation of package
  Modelica in file \"Modelica/package.mo\".</i></dd>
</dl>
</html>"));
  end Interfaces;

  annotation (Documentation(info="<HTML>
<p>
Copyright &copy; 1998-2014, Modelica Association and Anton Haumer.
</p>
<p>
<i>This Modelica package is <u>free</u> software and the use is completely at <u>your own risk</u>; it can be redistributed and/or modified under the terms of the Modelica License 2. For license conditions (including the disclaimer of warranty) see <a href=\"modelica://Modelica.UsersGuide.ModelicaLicense2\">Modelica.UsersGuide.ModelicaLicense2</a> or visit <a href=\"https://www.modelica.org/licenses/ModelicaLicense2\"> https://www.modelica.org/licenses/ModelicaLicense2</a>.</i>
</p>
</HTML>", revisions="<html>
  <ul>
  <li>v1.0 2004/10/01 Anton Haumer</li>
  <li>v1.1 2006/01/12 Anton Haumer<br>
      added Sensors.PowerSensor</li>
  <li>v1.2 2006/07/05 Anton Haumer<br>
      removed annotation from pin of Interfaces.Plug<br>
      corrected usage of resistance/conductance</li>
  <li>v1.3.0 2007/01/23 Anton Haumer<br>
      improved some icons</li>
  <li>v1.3.1 2007/08/12 Anton Haumer<br>
      improved documentation</li>
  <li>v1.3.2 2007/08/24 Anton Haumer<br>
      removed redeclare type SignalType</li>
  <li>v1.4.0 2009/08/26 Anton Haumer<br>
      added conditional HeatPorts as Electrical.Analog<br>
      added switches with arc as Electrical.Analog</li>
  </ul>
</html>"), Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
            {100,100}}), graphics={
        Ellipse(
          origin={14,56},
          lineColor={95,95,95},
          extent={{-84,-126},{56,14}}),
        Ellipse(
          origin={0,42},
          lineColor={95,95,95},
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid,
          extent={{-40,-34},{-20,-14}}),
        Ellipse(
          origin={20,40},
          lineColor={95,95,95},
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid,
          extent={{0,-34},{20,-14}}),
        Ellipse(
          origin={10,34},
          lineColor={95,95,95},
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid,
          extent={{-20,-74},{0,-54}})}),
    uses(                           Complex(version="3.2.2"), Modelica(version=
            "3.2.1")));
end Modelica_Electrical_MultiPhase;
