within ;
encapsulated package Modelica_Media "Library of media property models"
  import Modelica_Icons;
  import Modelica_Constants;
  import Modelica_Media_Interfaces;
  import Modelica_Math;
extends Modelica_Icons.Package;
import SI = Modelica_SIunits;
import Cv = Modelica_SIunits.Conversions;

package UsersGuide "User's Guide of Media Library"
  extends Modelica_Icons.Information;

  package MediumUsage "Medium usage"
    extends Modelica_Icons.Information;

    class BasicUsage "Basic usage"
      extends Modelica_Icons.Information;

      annotation (Documentation(info="<HTML>
<h4>Basic usage of medium model</h4>
<p>
Media models in Modelica_Media are provided by packages, inheriting from the
partial package Modelica_Media.Interfaces.PartialMedium. Every package defines:
</p>
<ul>
<li> Medium <b>constants</b> (such as the number of chemical substances,
     molecular data, critical properties, etc.).</li>
<li> A BaseProperties <b>model</b>, to compute the basic thermodynamic
     properties of the fluid;</li>
<li> <b>setState_XXX</b> functions to compute the thermodynamic state record from
     different input arguments (such as density, temperature, and composition which
     would be setState_dTX);</li>
<li> <b>Functions</b> to compute additional properties (such as saturation
     properties, viscosity, thermal conductivity, etc.).</li>
</ul>
<p>
There are - as stated above - two different basic ways of using the Media library which
will be described in more details in the following section. One way is to use the model BaseProperties.
Every instance of BaseProperties for any medium model provides <b>3+nXi
equations</b> for the following <b>5+nXi variables</b> that are declared in
the medium model (nXi is the number of independent mass fractions, see
explanation below):
</p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>Variable</b></td>
      <td valign=\"top\"><b>Unit</b></td>
      <td valign=\"top\"><b>Description</b></td></tr>
  <tr><td valign=\"top\">T</td>
      <td valign=\"top\">K</td>
      <td valign=\"top\">temperature</td></tr>
  <tr><td valign=\"top\">p</td>
      <td valign=\"top\">Pa</td>
      <td valign=\"top\">absolute pressure</td></tr>
  <tr><td valign=\"top\">d</td>
      <td valign=\"top\">kg/m3</td>
      <td valign=\"top\">density</td></tr>
  <tr><td valign=\"top\">u</td>
      <td valign=\"top\">J/kg</td>
      <td valign=\"top\">specific internal energy</td></tr>
  <tr><td valign=\"top\">h</td>
      <td valign=\"top\">J/kg</td>
      <td valign=\"top\">specific enthalpy (h = u + p/d)</td></tr>
  <tr><td valign=\"top\">Xi[nXi]</td>
      <td valign=\"top\">kg/kg</td>
      <td valign=\"top\">independent mass fractions m_i/m</td></tr>
  <tr><td valign=\"top\">X[nX]</td>
      <td valign=\"top\">kg/kg</td>
      <td valign=\"top\">All mass fractions m_i/m. X is defined in BaseProperties by:<br>
          X = <b>if</b> reducedX <b>then</b> vector([Xi; 1-<b>sum</b>(Xi)])
          <b>else</b> Xi </td></tr>
</table>
<p>
<b>Two</b> variables out of p, d, h, or u, as well as the
<b>mass fractions</b> Xi are the <b>independent</b> variables and the
medium model basically provides equations to compute
the remaining variables, including the full mass fraction vector X
(more details to Xi and X are given further below).
</p>
<p>
In a component, the most basic usage of a medium model is as follows
</p>
<pre>
  <b>model</b> Pump
    <b>replaceable package</b> Medium = Modelica_Media.Interfaces.PartialMedium
                         \"Medium model\" <b>annotation</b> (choicesAllMatching = <b>true</b>);
    Medium.BaseProperties medium_a \"Medium properties at location a (e.g., port_a)\";
    // Use medium variables (medium_a.p, medium_a.T, medium_a.h, ...)
     ...
  <b>end</b> Pump;
</pre>
<p>
The second way is to use the setState_XXX functions to compute the thermodynamic state
record from which all other thermodynamic state variables can be computed (see
<a href=\"modelica://Modelica_Media.UsersGuide.MediumDefinition.BasicDefinition\">
Basic definition of medium</a> for further details on ThermodynamicState). The setState_XXX functions
accept either X or Xi (see explanation below) and will decide internally which of these two compositions
is provided by the user. The four fundamental setState_XXX functions are provided in PartialMedium
</p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>Function</b></td>
      <td valign=\"top\"><b>Description</b></td>
      <td valign=\"top\"><b>Short-form for<br>single component medium</b></td></tr>
  <tr><td valign=\"top\">setState_dTX</td>
      <td valign=\"top\">computes ThermodynamicState from density, temperature, and composition X or Xi</td>
      <td valign=\"top\">setState_dT</td></tr>
  <tr><td valign=\"top\">setState_phX</td>
      <td valign=\"top\">computes ThermodynamicState from pressure, specific enthalpy, and composition X or Xi</td>
      <td valign=\"top\">setState_ph</td></tr>
  <tr><td valign=\"top\">setState_psX</td>
      <td valign=\"top\">computes ThermodynamicState from pressure, specific entropy, and composition X or Xi</td>
      <td valign=\"top\">setState_ps</td></tr>
  <tr><td valign=\"top\">setState_pTX</td>
      <td valign=\"top\">computes ThermodynamicState from pressure, temperature, and composition X or Xi</td>
      <td valign=\"top\">setState_pT</td></tr>
</table>
<p>
The simple example that explained the basic usage of BaseProperties would then become
<pre>
  <b>model</b> Pump
    <b>replaceable package</b> Medium = Modelica_Media.Interfaces.PartialMedium
                         \"Medium model\" <b>annotation</b> (choicesAllMatching = <b>true</b>);
    Medium.ThermodynamicState state_a \"Thermodynamic state record at location a (e.g., port_a)\";
    // Compute medium variables from thermodynamic state record (pressure(state_a), temperature(state_a),
    // specificEnthalpy(state_a), ...)
    ...
  <b>end</b> Pump;
</pre>
<p>
All media models are directly or indirectly a subpackage of package
Modelica_Media.Interfaces.PartialMedium. Therefore,
a medium model in a component should inherit from this
partial package. Via the annotation \"choicesAllMatching = true\" it
is defined that the tool should display a selection box with
all loaded packages that inherit from PartialMedium. An example
is given in the next figure:
</p>

<p>
<IMG src=\"modelica://Modelica/Resources/Images/Media/UsersGuide/mediumMenu.png\" ALT=\"medium selection menu\">
</p>

<p>
A selected medium model leads, e.g., to the following equation:
</p>
<pre>
  Pump pump(<b>redeclare package</b> Medium = Modelica_Media.Water.SimpleLiquidWater);
</pre>
<p>
Usually, a medium model is associated with the variables of a
fluid connector. Therefore, equations have to be defined in a model
that relate the variables in the connector with the variables
in the medium model:
</p>
<pre>
  <b>model</b> Pump
    <b>replaceable package</b> Medium = Modelica_Media.Interfaces.PartialMedium
                         \"Medium model\" <b>annotation</b> (choicesAllMatching = <b>true</b>);
    Medium.BaseProperties medium_a \"Medium properties of port_a\";
    // definition of the fluid port port_a
     ...
  <b>equation</b>
    medium.p = port_a.p;
    medium.h = port_a.h;
    medium.Xi = port_a.Xi;
     ...
  <b>end</b> Pump;
</pre>
in the case of using BaseProperties or
<pre>
  <b>model</b> Pump
    <b>replaceable package</b> Medium = Modelica_Media.Interfaces.PartialMedium
                         \"Medium model\" <b>annotation</b> (choicesAllMatching = <b>true</b>);
    Medium.ThermodynamicState state_a \"Thermodynamic state record of medium at port_a\";
    // definition of the fluid port port_a
     ...
  <b>equation</b>
    state_a = Medium.setState_phX(port_a.p, port_a.h, port_a.Xi) // if port_a contains the variables
                                                                 // p, h, and Xi
     ...
  <b>end</b> Pump;
</pre>
<p>
in the case of using ThermodynamicState.
</p>
<p>
If a component model shall treat both single and multiple
substance fluids, equations for the mass fractions have to be
present (above: medium.Xi = port_a.Xi) in the model. According
to the Modelica semantics, the equations of the mass fractions
are ignored, if the dimension of Xi is zero, i.e., for a single-component
medium. Note, by specific techniques sketched in section
\"Medium definition\", the independent variables in the medium model
need not to be the same as the variables in the connector and still
get the same efficiency, as if the same variables would be used.
</p>

<p>
If a fluid consists of a single
substance, <b>nXi = 0</b> and the vector of mass fractions Xi is not
present. If a fluid consists of nS substances,
the medium model may define the number of independent
mass fractions <b>nXi</b> to be <b>nS</b>, <b>nS-1</b>, or zero.
In all cases, balance equations for nXi substances have to be
given in the corresponding component (see discussion below).
Note, that if nXi = nS, the constraint \"sum(Xi)=1\" between the mass
fractions is <b>not</b> present in the model; in that case, it is necessary to
provide consistent start values for Xi such that sum(Xi) = 1.
</p>

<p>
The reason for this definition of Xi is that a fluid component library
can be implemented by using only the independent mass fractions Xi and
then via the medium it is defined how Xi is interpreted:
</p>

<ul>
<li> If Xi = nS, then the constraint equation sum(X) = 1 is neglected
     during simulation. By making sure that the initial conditions of X
     fulfill this constraint, it can usually be guaranteed that small
     errors in sum(X) = 1 remain small although this constraint equation is
     not explicitly used during the simulation. This approach is usually useful
     if components of the mixture can become very small. If such a small
     quantity is computed via the equation 1 - sum(X[1:nX-1]), there might
     be large numerical errors and it is better to compute it via
     the corresponding balance equation.</li>
<li> If Xi = nS-1, then the true independent mass fractions are used
     in the fluid component and the last component of X is computed via
     X[nX] = 1 - sum(Xi). This is useful for, e.g., MoistAir, where the
     number of states should be as small as possible without introducing
     numerical problems.</li>
<li> If Xi = 0, then the reference value of composition reference_X is
     assumed. This case is useful to avoid composition states in all
     the cases when the composition will always be constant, e.g., with
     circuits having fixed composition sources.</li>
</ul>

<p>
The full vector of mass fractions <b>X[nX]</b> is computed in
PartialMedium.BaseProperties based on Xi, reference_X, and the information whether Xi = nS or nS-1. For single-substance media, nX = 0, so there's also no X vector. For multiple-substance media, nX = nS, and X always contains the full vector of mass fractions. In order to reduce confusion for the user of a fluid component library, \"Xi\" has the annotation \"HideResult=true\", meaning, that this variable is not shown in the plot window. Only X is shown in the plot window and this vector always contains all mass fractions.
</p>
</HTML>"));
    end BasicUsage;

    class BalanceVolume "Balance volume"
      extends Modelica_Icons.Information;

      annotation (Documentation(info="<HTML>
<p>
Fluid libraries usually have balance volume components with one fluid connector
port that fulfill the mass and energy balance and on a different grid components that
fulfill the momentum balance. A balance volume component, called junction
volume below, should be primarily implemented in the following way
(see also the implementation in
<a href=\"modelica://Modelica_Media.Examples.Tests.Components.PortVolume\">
Modelica_Media.Examples.Tests.Components.PortVolume</a>):
</p>
<pre>
  <b>model</b> JunctionVolume
    <b>import</b> SI=Modelica_SIunits;
    <b>import</b> Modelica_Media.Examples.Tests.Components.FluidPort_a;

    <b>parameter</b> SI.Volume V = 1e-6 \"Fixed size of junction volume\";
    <b>replaceable package</b> Medium = Modelica_Media.Interfaces.PartialMedium
                           \"Medium model\" <b>annotation</b> (choicesAllMatching = <b>true</b>);

    FluidPort_a port(<b>redeclare package</b> Medium = Medium);
    Medium.BaseProperties medium(preferredMediumStates = <b>true</b>);

    SI.Energy U               \"Internal energy of junction volume\";
    SI.Mass   M               \"Mass of junction volume\";
    SI.Mass   MX[Medium.nXi] \"Independent substance masses of junction volume\";
  <b>equation</b>
    medium.p   = port.p;
    medium.h   = port.h;
    medium.Xi = port.Xi;

    M  = V*medium.d;                  // mass of JunctionVolume
    MX = M*medium.Xi;                // mass fractions in JunctionVolume
    U  = M*medium.u;                  // internal energy in JunctionVolume

    <b>der</b>(M)  = port.m_flow;    // mass balance
    <b>der</b>(MX) = port.mX_flow;   // substance mass balance
    <b>der</b>(U)  = port.H_flow;    // energy balance
  <b>end</b> JunctionVolume;
</pre>
<p>
Assume the Modelica_Media.Air.SimpleAir medium model is used with
the JunctionVolume model above. This medium model uses pressure p
and temperature T as independent variables. If the flag
\"preferredMediumStates\" is set to <b>true</b> in the declaration
of \"medium\", then the independent variables of this medium model
get the attribute \"stateSelect = StateSelect.prefer\", i.e., the
Modelica translator should use these variables as states, if this
is possible. Basically, this means that
constraints between the
potential states p,T and the potential states U,M are present.
A Modelica tool will therefore <b>automatically</b>
differentiate medium equations and will use the following
equations for code generation (note the equations related to X are
removed, because SimpleAir consists of a single substance only):
</p>
<pre>
    M  = V*medium.d;
    U  = M*medium.u;

    // balance equations
    <b>der</b>(M)  = port.m_flow;
    <b>der</b>(U)  = port.H_flow;

    // abbreviations introduced to get simpler terms
    p = medium.p;
    T = medium.T;
    d = medium.d;
    u = medium.u;
    h = medium.h;

    // medium equations
    d = fd(p,T);
    h = fh(p,T);
    u = h - p/d;

    // equations derived <b>automatically</b> by a Modelica tool due to index reduction
    <b>der</b>(U) = <b>der</b>(M)*u + M*<b>der</b>(u);
    <b>der</b>(M) = V*<b>der</b>(d);
    <b>der</b>(u) = <b>der</b>(h) - <b>der</b>(p)/d - p/<b>der</b>(d);
    <b>der</b>(d) = <b>der</b>(fd,p)*<b>der</b>(p) + <b>der</b>(fd,T)*<b>der</b>(T);
    <b>der</b>(h) = <b>der</b>(fh,p)*<b>der</b>(p) + <b>der</b>(fd,T)*<b>der</b>(T);
</pre>
<p>
Note, that \"der(y,x)\" is an operator that characterizes
in the example above the partial derivative of y with respect to x
(this operator will be included in one of the next Modelica language
releases).
All media models in this library are written in such a way that
at least the partial derivatives of the medium variables with
respect to the independent variables are provided, either because
the equations are directly given (= symbolic differentiation is possible)
or because the derivative of the corresponding function (such as fd above)
is provided. A Modelica tool will transform the equations above
in differential equations with p and T as states, i.e., will
generate equations to compute <b>der</b>(p) and <b>der</b>(T) as function of p and T.
</p>

<p>
Note, when preferredMediumStates = <b>false</b>, no differentiation
will take place and the Modelica translator will use the variables
appearing differentiated as states, i.e., M and U. This has the
disadvantage that for many media non-linear systems of equations are
present to compute the intrinsic properties p, d, T, u, h from
M and U.
</p>
</HTML>"));
    end BalanceVolume;

    class ShortPipe "Short pipe"
      extends Modelica_Icons.Information;

      annotation (Documentation(info="<HTML>
<p>
Fluid libraries have components with two ports that store
neither mass nor energy and fulfill the
momentum equation between their two ports, e.g., a short pipe. In most
cases this means that an equation is present relating the pressure
drop between the two ports and the mass flow rate from one to the
other port. Since no mass or energy is stored, no differential
equations for thermodynamic variables are present. A component model of this type
has therefore usually the following structure
(see also the implementation in
<a href=\"modelica://Modelica_Media.Examples.Tests.Components.ShortPipe\">
Modelica_Media.Examples.Tests.Components.ShortPipe</a>):
</p>
<pre>
  <b>model</b> ShortPipe
    <b>import</b> SI=Modelica_SIunits;
    <b>import</b> Modelica_Media.Examples.Tests.Components;

    // parameters defining the pressure drop equation

    <b>replaceable package</b> Medium = Modelica_Media.Interfaces.PartialMedium
                           \"Medium model\" <b>annotation</b> (choicesAllMatching = <b>true</b>);

    Component.FluidPort_a port_a (<b>redeclare package</b> Medium = Medium);
    Component.FluidPort_b port_b (<b>redeclare package</b> Medium = Medium);

    SI.Pressure dp = port_a.p - port_b.p \"Pressure drop\";
    Medium.BaseProperties medium_a \"Medium properties in port_a\";
    Medium.BaseProperties medium_b \"Medium properties in port_b\";
  <b>equation</b>
    // define media models of the ports
    medium_a.p   = port_a.p;
    medium_a.h   = port_a.h;
    medium_a.Xi = port_a.Xi;

    medium_b.p   = port_b.p;
    medium_b.h   = port_b.h;
    medium_b.Xi = port_b.Xi;

    // Handle reverse and zero flow (semiLinear is a built-in Modelica operator)
    port_a.H_flow   = <b>semiLinear</b>(port_a.m_flow, port_a.h, port_b.h);
    port_a.mXi_flow = <b>semiLinear</b>(port_a.m_flow, port_a.Xi, port_b.Xi);

    // Energy, mass and substance mass balance
    port_a.H_flow + port_b.H_flow = 0;
    port_a.m_flow + port_b.m_flow = 0;
    port_a.mXi_flow + port_b.mXi_flow = zeros(Medium.nXi);

    // Provide equation: port_a.m_flow = f(dp)
  <b>end</b> ShortPipe;
</pre>

<p>
The <b>semiLinear</b>(..) operator is basically defined as:
</p>
<pre>
    semiLinear(m_flow, ha, hb) = if m_flow &ge; 0 then m_flow*ha else m_flow*hb;
</pre>

<p>
that is, it computes the enthalpy flow rate either from the port_a or
from the port_b properties, depending on flow direction. The exact
details of this operator are given in
<a href=\"modelica://ModelicaReference.Operators.'semiLinear()'\">
ModelicaReference.Operators.'semiLinear()'</a>. Especially, rules
are defined in the Modelica specification that m_flow = 0 can be treated
in a \"meaningful way\". Especially, if n fluid components (such as pipes)
are connected together and the fluid connector from above is used,
a linear system of equations appear between
medium1.h, medium2.h, medium3.h, ..., port1.h, port2.h, port3.h, ...,
port1.H_flow, port2.H_flow, port3.H_flow, .... The rules for the
semiLinear(..) operator allow the following solution of this
linear system of equations:
</p>

<ul>
<li> n = 2 (two components are connected):<br>
     The linear system of equations can be analytically solved
     with the result
     <pre>
     medium1.h = medium2.h = port1.h = port2.h
     0 = port1.H_flow + port2.H_flow
     </pre>
     Therefore, no problems with zero mass flow rate are present.</li>

<li> n &gt; 2 (more than two components are connected together):<br>
     The linear system of equations is solved numerically during simulation.
     For m_flow = 0, the linear system becomes singular and has an
     infinite number of solutions. The simulator could use the solution t
     that is closest to the solution in the previous time step
     (\"least squares solution\"). Physically, the solution is determined
     by diffusion which is usually neglected. If diffusion is included,
     the linear system is regular.</li>
</ul>

</HTML>"));
    end ShortPipe;

    class OptionalProperties "Optional properties"
      extends Modelica_Icons.Information;

      annotation (Documentation(info="<HTML>
<p>
In some cases additional medium properties are needed.
A component that needs these optional properties has to call
one of the functions listed in the following table. They are
defined as partial functions within package
<a href=\"modelica://Modelica_Media.Interfaces.PartialMedium\">PartialMedium</a>,
and then (optionally) implemented in actual medium packages.
If a component calls such an optional function and the
medium package does not provide a new implementation for this
function, an error message is printed at translation time,
since the function is \"partial\", i.e., incomplete.
The argument of all functions is the <b>state</b> record,
automatically defined by the BaseProperties model or specifically computed using the
setState_XXX functions, which contains the
minimum number of thermodynamic variables needed to compute all the additional
properties. In the table it is assumed that there is a declaration of the
form:
</p>
<pre>
   <b>replaceable package</b> Medium = Modelica_Media.Interfaces.PartialMedium;
   Medium.ThermodynamicState state;
</pre>

<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>Function call</b></td>
      <td valign=\"top\"><b>Unit</b></td>
      <td valign=\"top\"><b>Description</b></td></tr>
  <tr><td valign=\"top\">Medium.dynamicViscosity(state)</td>
      <td valign=\"top\">Pa.s</td>
      <td valign=\"top\">dynamic viscosity</td></tr>
  <tr><td valign=\"top\">Medium.thermalConductivity(state)</td>
      <td valign=\"top\">W/(m.K)</td>
      <td valign=\"top\">thermal conductivity</td></tr>
  <tr><td valign=\"top\">Medium.prandtlNumber(state)</td>
      <td valign=\"top\">1</td>
      <td valign=\"top\">Prandtl number</td></tr>
  <tr><td valign=\"top\">Medium.specificEntropy(state)</td>
      <td valign=\"top\">J/(kg.K)</td>
      <td valign=\"top\">specific entropy</td></tr>
  <tr><td valign=\"top\">Medium.specificHeatCapacityCp(state)</td>
      <td valign=\"top\">J/(kg.K)</td>
      <td valign=\"top\">specific heat capacity at constant pressure</td></tr>
  <tr><td valign=\"top\">Medium.specificHeatCapacityCv(state)</td>
      <td valign=\"top\">J/(kg.K)</td>
      <td valign=\"top\">specific heat capacity at constant density</td></tr>
  <tr><td valign=\"top\">Medium.isentropicExponent(state)</td>
      <td valign=\"top\">1</td>
      <td valign=\"top\">isentropic exponent</td></tr>
  <tr><td valign=\"top\">Medium.isentropicEnthatlpy(pressure, state)</td>
      <td valign=\"top\">J/kg</td>
      <td valign=\"top\">isentropic enthalpy</td></tr>
  <tr><td valign=\"top\">Medium.velocityOfSound(state)</td>
      <td valign=\"top\">m/s</td>
      <td valign=\"top\">velocity of sound</td></tr>
  <tr><td valign=\"top\">Medium.isobaricExpansionCoefficient(state)</td>
      <td valign=\"top\">1/K</td>
      <td valign=\"top\">isobaric expansion coefficient</td></tr>
  <tr><td valign=\"top\">Medium.isothermalCompressibility(state)</td>
      <td valign=\"top\">1/Pa</td>
      <td valign=\"top\">isothermal compressibility</td></tr>
  <tr><td valign=\"top\">Medium.density_derp_h(state)</td>
      <td valign=\"top\">kg/(m3.Pa)</td>
      <td valign=\"top\">derivative of density by pressure at constant enthalpy</td></tr>
  <tr><td valign=\"top\">Medium.density_derh_p(state)</td>
      <td valign=\"top\">kg2/(m3.J)</td>
      <td valign=\"top\">derivative of density by enthalpy at constant pressure</td></tr>
  <tr><td valign=\"top\">Medium.density_derp_T(state)</td>
      <td valign=\"top\">kg/(m3.Pa)</td>
      <td valign=\"top\">derivative of density by pressure at constant temperature</td></tr>
  <tr><td valign=\"top\">Medium.density_derT_p(state)</td>
      <td valign=\"top\">kg/(m3.K)</td>
      <td valign=\"top\">derivative of density by temperature at constant pressure</td></tr>
  <tr><td valign=\"top\">Medium.density_derX(state)</td>
      <td valign=\"top\">kg/m3</td>
      <td valign=\"top\">derivative of density by mass fraction</td></tr>
  <tr><td valign=\"top\">Medium.molarMass(state)</td>
      <td valign=\"top\">kg/mol</td>
      <td valign=\"top\">molar mass</td></tr>
</table>
<p>
There are also some short forms provided for user convenience that allow the computation of certain
thermodynamic state variables without using the ThermodynamicState record explicitly. Those short forms
are for example useful to compute consistent start values in the initial equation section. Let's
consider the function temperature_phX(p,h,X) as an example. This function computes the temperature
from pressure, specific enthalpy, and composition X (or Xi) and is a short form for writing
</p>
<pre>
  temperature(setState_phX(p,h,X))
</pre>
<p>
The following functions are predefined in PartialMedium (other functions can be added in the actual
medium implementation package if they are useful)
</p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\">Medium.specificEnthalpy_pTX(p,T,X)</td>
      <td valign=\"top\">J/kg</td>
      <td valign=\"top\">Specific enthalpy at p, T, X </td></tr>
  <tr><td valign=\"top\">Medium.temperature_phX(p,h,X)</td>
      <td valign=\"top\">K</td>
      <td valign=\"top\">Temperature at p, h, X</td></tr>
  <tr><td valign=\"top\">Medium.density_phX(p,h,X)</td>
      <td valign=\"top\">kg/m3</td>
      <td valign=\"top\">Density at p, h, X</td></tr>
  <tr><td valign=\"top\">Medium.temperature_psX(p,s,X)</td>
      <td valign=\"top\">K</td>
      <td valign=\"top\">Temperature at p, s, X</td></tr>
  <tr><td valign=\"top\">Medium.specificEnthalpy_psX(p,s,X)</td>
      <td valign=\"top\">J/(kg.K)</td>
      <td valign=\"top\">Specific entropy at p, s, X</td></tr>
</table>
<p>
Assume for example that the dynamic viscosity eta is needed in
the pressure drop equation of a short pipe. Then, the
model of a short pipe has to be changed to:
</p>
<pre>
  <b>model</b> ShortPipe
      ...
    Medium.BaseProperties medium_a \"Medium properties in port_a\";
    Medium.BaseProperties medium_b \"Medium properties in port_b\";
      ...
    Medium.DynamicViscosity eta;
      ...
    eta = <b>if</b> port_a.m_flow &gt; 0 <b>then</b>
               Medium.dynamicViscosity(medium_a.state)
          <b>else</b>
               Medium.dynamicViscosity(medium_b.state);
    // use eta in the pressure drop equation: port_a.m_flow = f(dp, eta)
  <b>end</b> ShortPipe;
</pre>

<p>
Note, \"Medium.DynamicViscosity\" is a type defined in Modelica_Interfaces.PartialMedium
as
</p>

<pre>
  <b>import</b> SI = Modelica_SIunits;
  <b>type</b> DynamicViscosity = SI.DynamicViscosity (
                                     min=0,
                                     max=1.e8,
                                     nominal=1.e-3,
                                     start=1.e-3);
</pre>

<p>
Every medium model may modify the attributes, to provide, e.g.,
min, max, nominal, and start values adapted to the medium.
Also, other types, such as AbsolutePressure, Density, MassFlowRate,
etc. are defined in PartialMedium. Whenever possible, these medium
specific types should be used in a model in order that medium information,
e.g., about nominal or start values, are automatically utilized.
</p>
</HTML>"));
    end OptionalProperties;

    class Constants "Constants"
      extends Modelica_Icons.Information;

      annotation (Documentation(info="<HTML>
<p>
Every medium model provides the following <b>constants</b>. For example,
if a medium is declared as:
</p>
<pre>
   <b>replaceable package</b> Medium = Modelica_Media.Interfaces.PartialMedium;
</pre>
<p>
then constants \"Medium.mediumName\", \"Medium.nX\", etc. are defined:
</p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>Type</b></td>
      <td valign=\"top\"><b>Name</b></td>
      <td valign=\"top\"><b>Description</b></td></tr>
  <tr><td valign=\"top\">String</td><td valign=\"top\">mediumName</td>
      <td valign=\"top\">Unique name of the medium (is usually used to check whether
          the media in different components connected together
          are the same, by providing Medium.mediumName as quantity
          attribute of the mass flow rate in the connector)</td></tr>
  <tr><td valign=\"top\">String</td><td valign=\"top\">substanceNames[nS]</td>
      <td valign=\"top\">Names of the substances that make up the medium.
          If only one substance is present, substanceNames = {mediumName}.</td></tr>
  <tr><td valign=\"top\">String</td><td valign=\"top\">extraPropertiesNames[nC]</td>
      <td valign=\"top\">Names of the extra transported substances, outside of mass and
          energy balances.</td></tr>
  <tr><td valign=\"top\">Boolean</td><td valign=\"top\">singleState</td>
      <td valign=\"top\">= <b>true</b>, if u and d are not a function of pressure, and thus only
          a function of a single thermal variable (temperature or enthalpy) and
          of Xi for a multiple substance medium. Usually, this flag is
          <b>true</b> for incompressible media. It is used in a model to determine
          whether 1+nXi (singleState=<b>true</b>) or 2+nXi (singleState=<b>false</b>)
          initial conditions have to be provided for a volume element that
          contains mass and energy balance.</td></tr>
  <tr><td valign=\"top\">AbsolutePressure</td><td valign=\"top\">reference_p</td>
      <td valign=\"top\">Reference pressure for the medium</td></tr>
  <tr><td valign=\"top\">MassFraction</td><td valign=\"top\">reference_X[nX]</td>
      <td valign=\"top\">Reference composition for the medium</td></tr>
  <tr><td valign=\"top\">AbsolutePressure</td><td valign=\"top\">p_default</td>
      <td valign=\"top\">Default value for pressure of medium (for initialization)</td></tr>
  <tr><td valign=\"top\">Temperature</td><td valign=\"top\">T_default</td>
      <td valign=\"top\">Default value for temperature of medium (for initialization)</td></tr>
  <tr><td valign=\"top\">SpecificEnthalpy</td><td valign=\"top\">h_default</td>
      <td valign=\"top\">Default value for specific enthalpy of medium (for initialization)</td></tr>
  <tr><td valign=\"top\">MassFraction</td><td valign=\"top\">X_default[nX]</td>
      <td valign=\"top\">Default value for mass fractions of medium (for initialization)</td></tr>
  <tr><td valign=\"top\">Integer</td><td valign=\"top\">nS</td>
      <td valign=\"top\">number of substances contained in the medium.</td></tr>
  <tr><td valign=\"top\">Integer</td><td valign=\"top\">nX</td>
      <td valign=\"top\">Size of the full mass fraction vector X nX=nS.</td></tr>
  <tr><td valign=\"top\">Integer</td><td valign=\"top\">nXi</td>
      <td valign=\"top\">Number of independent mass fractions. If there is a single substance,
          then nXi = 0. </td></tr>
  <tr><td valign=\"top\">Boolean</td><td valign=\"top\">reducedX</td>
      <td valign=\"top\">= <b>true</b>, if the medium has a single substance, or if the medium model
          has multiple substances and contains the equation sum(X) = 1.
          In both cases, nXi = nS - 1 (unless fixedX = true).<br>
          = <b>false</b>, if the medium has multiple substances and does not contain the
          equation sum(X)=1, i.e., nXi = nX = nS (unless fixedX = true).
       </td></tr>
  <tr><td valign=\"top\">Boolean</td><td valign=\"top\">fixedX</td>
      <td valign=\"top\">= <b>false</b>: the composition of the medium can vary, and is
          determined by nXi independent mass fractions (see reducedX above).<br>
          = <b>true</b>: the composition of the medium is always reference_X,
          and nXi = 0.</td></tr>
  <tr><td valign=\"top\">FluidConstants</td><td valign=\"top\">fluidConstants[nS]</td>
      <td valign=\"top\">Critical, triple, molecular and other
          standard data that are provided for
          every substance of a medium.</td></tr>
</table>

<p>
The record FluidConstants that is defined in PartialMedium contains the following elements
</p>

<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>Type</b></td>
      <td valign=\"top\"><b>Name</b></td>
      <td valign=\"top\"><b>Description</b></td></tr>

  <tr><td valign=\"top\">String</td>
      <td valign=\"top\">iupacName</td>
      <td valign=\"top\">complete IUPAC name</td></tr>

  <tr><td valign=\"top\">String</td>
      <td valign=\"top\">casRegistryNumber</td>
      <td valign=\"top\">chemical abstracts sequencing number</td></tr>

  <tr><td valign=\"top\">String</td>
      <td valign=\"top\">chemicalFormula</td>
      <td valign=\"top\">Chemical formula, (brutto, nomenclature according to Hill)</td></tr>

  <tr><td valign=\"top\">String</td>
      <td valign=\"top\">structureFormula</td>
      <td valign=\"top\">Chemical structure formula</td></tr>

  <tr><td valign=\"top\">MolarMass</td>
      <td valign=\"top\">molarMass</td>
      <td valign=\"top\">molar mass</td></tr>
</table>

<p> This record is extended in the partial packages further down the hierarchy (such as
PartialTwoPhaseMedium or PartialMixtureMedium) and may contain some or all of the following
elements</p>

<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\">Temperature</td>
      <td valign=\"top\">criticalTemperature</td>
      <td valign=\"top\">critical temperature</td></tr>

  <tr><td valign=\"top\">AbsolutePressure</td>
      <td valign=\"top\">criticalPressure</td>
      <td valign=\"top\">critical pressure</td></tr>

  <tr><td valign=\"top\">MolarVolume</td>
      <td valign=\"top\">criticalMolarVolume</td>
      <td valign=\"top\">critical molar Volume</td></tr>

  <tr><td valign=\"top\">Real</td>
      <td valign=\"top\">acentricFactor</td>
      <td valign=\"top\">Pitzer acentric factor</td></tr>

  <tr><td valign=\"top\">Temperature</td>
      <td valign=\"top\">triplePointTemperature</td>
      <td valign=\"top\">triple point temperature</td></tr>

  <tr><td valign=\"top\">AbsolutePressure</td>
      <td valign=\"top\">triplePointPressure</td>
      <td valign=\"top\">triple point pressure</td></tr>

  <tr><td valign=\"top\">Temperature</td>
      <td valign=\"top\">meltingPoint</td>
      <td valign=\"top\">melting point at 101325 Pa</td></tr>

  <tr><td valign=\"top\">Temperature</td>
      <td valign=\"top\">normalBoilingPoint</td>
      <td valign=\"top\">normal boiling point (at 101325 Pa)</td></tr>

  <tr><td valign=\"top\">DipoleMoment</td>
      <td valign=\"top\">dipoleMoment</td>
      <td valign=\"top\">dipole moment of molecule in Debye (1 debye = 3.33564e10-30 C.m)</td></tr>

  <tr><td valign=\"top\">Boolean</td>
      <td valign=\"top\">hasIdealGasHeatCapacity</td>
      <td valign=\"top\">true if ideal gas heat capacity is available</td></tr>

  <tr><td valign=\"top\">Boolean</td>
      <td valign=\"top\">hasCriticalData</td>
      <td valign=\"top\">true if critical data are known</td></tr>

  <tr><td valign=\"top\">Boolean</td>
      <td valign=\"top\">hasDipoleMoment</td>
      <td valign=\"top\">true if a dipole moment known</td></tr>

  <tr><td valign=\"top\">Boolean</td>
      <td valign=\"top\">hasFundamentalEquation</td>
      <td valign=\"top\">true if a fundamental equation</td></tr>

  <tr><td valign=\"top\">Boolean</td>
      <td valign=\"top\">hasLiquidHeatCapacity</td>
      <td valign=\"top\">true if liquid heat capacity is available</td></tr>

  <tr><td valign=\"top\">Boolean</td>
      <td valign=\"top\">hasSolidHeatCapacity</td>
      <td valign=\"top\">true if solid heat capacity is available</td></tr>

  <tr><td valign=\"top\">Boolean</td>
      <td valign=\"top\">hasAccurateViscosityData</td>
      <td valign=\"top\">true if accurate data for a viscosity function is available</td></tr>

  <tr><td valign=\"top\">Boolean</td>
      <td valign=\"top\">hasAccurateConductivityData</td>
      <td valign=\"top\">true if accurate data for thermal conductivity is available</td></tr>

  <tr><td valign=\"top\">Boolean</td>
      <td valign=\"top\">hasVapourPressureCurve</td>
      <td valign=\"top\">true if vapour pressure data, e.g., Antoine coefficients are known</td></tr>

  <tr><td valign=\"top\">Boolean</td>
      <td valign=\"top\">hasAcentricFactor</td>
      <td valign=\"top\">true if Pitzer accentric factor is known</td></tr>

  <tr><td valign=\"top\">SpecificEnthalpy</td>
      <td valign=\"top\">HCRIT0</td>
      <td valign=\"top\">Critical specific enthalpy of the fundamental equation</td></tr>

  <tr><td valign=\"top\">SpecificEntropy</td>
      <td valign=\"top\">SCRIT0</td>
      <td valign=\"top\">Critical specific entropy of the fundamental equation</td></tr>

  <tr><td valign=\"top\">SpecificEnthalpy</td>
      <td valign=\"top\">deltah</td>
      <td valign=\"top\">Difference between specific enthalpy model
          (h_m) and f.eq. (h_f) (h_m - h_f)</td></tr>

  <tr><td valign=\"top\">SpecificEntropy</td>
      <td valign=\"top\">deltas</td>
      <td valign=\"top\">Difference between specific enthalpy model (s_m) and f.eq.
          (s_f) (s_m - s_f)</td></tr>

</table>

</html>"));
    end Constants;

    class TwoPhase "Two-phase media"
      extends Modelica_Icons.Information;

      annotation (Documentation(info="<HTML>
<p>
Models for media which can exist in one-phase or two-phase conditions inherit
from <a href=\"modelica://Modelica_Media.Interfaces.PartialTwoPhaseMedium\">
Modelica_Media.Interfaces.PartialTwoPhaseMedium</a>
(which inherits from PartialMedium). The basic usage of these
media models is the same as described in the previous sections. However, additional
functionalities are provided, which apply only to potentially two-phase media.
</p>
<p>
The following additional medium <b>constants</b> are provided:
</p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>Type</b></td>
      <td valign=\"top\"><b>Name</b></td>
      <td valign=\"top\"><b>Description</b></td></tr>
  <tr><td valign=\"top\">Boolean</td>
      <td valign=\"top\">smoothModel</td>
      <td valign=\"top\">If this flag is false (default value), then events are triggered
          whenever the saturation boundary is crossed; otherwise, no events
      are generated.</td></tr>
  <tr><td valign=\"top\">Boolean</td>
      <td valign=\"top\">onePhase</td>
      <td valign=\"top\">If this flag is true, then the medium model assumes it will be never
          called in the two-phase region. This can be useful to speed up
      the computations in a two-phase medium, when the user is sure it will
      always work in the one-phase region. Default value: false.</td></tr>
</table>
<p>
The setState_ph(), setState_ps(), setState_dT() and setState_pT() functions have
one extra input, named <i>phase</i>. If the phase input is not specified, or if
it is given a value of zero, then the setState function will determine the phase,
based on the other input values. An input phase = 1 will force the setState
function to return a state vector corresponding to a one-phase state, while
phase = 2 will force the setState value to return a state vector corresponding
to a two-phase state, as shown in the following example;
</p>
<pre>
   <b>replaceable package</b> Medium = Modelica_Media.Interfaces.PartialTwoPhaseMedium;
   Medium.ThermodynamicState state, state1, state2;
 <b>equation</b>
   // Set the state, given the pressure and the specific enthalpy
   // the phase is determined by the (p, h) values, and can be retrieved
   // from the state record
   state = Medium.setState_ph(p, h);
   phase = state1.phase;

   // Force the computation of the state with one-phase
   // equations of state, irrespective of the (p, h) values
   state1 = Medium.setState_ph(p, h, 1);

   // Force the computation of the state with 2-phase
   // equations of state, irrespective of the (p, h) values
   state2 = Medium.setState_ph(p, h, 2);
</pre>
<p>
This feature can be used for the following purposes:
</p>
<ul>
<li> saving computational time, if one knows in advance the phase of the medium;
<li> unambiguously determine the phase, when the two inputs correspond to a point on the saturation boundary (the derivative functions have substantially different values on either side);
<li> get the properties of metastable states, like superheated water or subcooled vapour.
</ul>
<p>
Many additional optional functions are defined to compute properties of
saturated media, either liquid (bubble point) or vapour (dew point).
The argument to such functions is a SaturationProperties record, which can be
set starting from either the saturation pressure or the saturation temperature,
as shown in the following example.
</p>
<pre>
   <b>replaceable package</b> Medium = Modelica_Media.Interfaces.PartialTwoPhaseMedium;
   Medium.SaturationProperties sat_p;
   Medium.SaturationProperties sat_T;
 <b>equation</b>
   // Set sat_p to saturation properties at pressure p
   sat_p = Medium.setSat_p(p);

   // Compute saturation properties at pressure p
   saturationTemperature_p = Medium.saturationTemperature_sat(sat_p);
   bubble_density_p =        Medium.bubbleDensity(sat_p);
   dew_enthalpy_p   =        Medium.dewEnthalpy(sat_p);

   // Set sat_T to saturation properties at temperature T
   sat_T = Medium.setSat_T(T);

   // Compute saturation properties at temperature T
   saturationTemperature_T = Medium.saturationPressure_sat(sat_T);
   bubble_density_T =        Medium.bubbleDensity(sat_T);
   dew_enthalpy_T =          Medium.dewEnthalpy(sat_T);
</pre>
<p>With reference to a model defining a pressure p, a temperature T, and a
SaturationProperties record sat, the following functions are provided:
</p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>Function call</b></td>
      <td valign=\"top\"><b>Unit</b></td>
      <td valign=\"top\"><b>Description</b></td></tr>
  <tr><td valign=\"top\">Medium.saturationPressure(T)</td>
      <td valign=\"top\">Pa</td>
      <td valign=\"top\">Saturation pressure at temperature T</td></tr>
  <tr><td valign=\"top\">Medium.saturationTemperature(p)</td>
      <td valign=\"top\">K</td>
      <td valign=\"top\">Saturation temperature at pressure p</td></tr>
  <tr><td valign=\"top\">Medium.saturationTemperature_derp(p)</td>
      <td valign=\"top\">K/Pa</td>
      <td valign=\"top\">Derivative of saturation temperature with respect to pressure</td></tr>
  <tr><td valign=\"top\">Medium.saturationTemperature_sat(sat)</td>
      <td valign=\"top\">K</td>
      <td valign=\"top\">Saturation temperature</td></tr>
  <tr><td valign=\"top\">Medium.saturationPressure_sat(sat)</td>
      <td valign=\"top\">Pa</td>
      <td valign=\"top\">Saturation pressure</td></tr>
  <tr><td valign=\"top\">Medium.bubbleEnthalpy(sat)</td>
      <td valign=\"top\">J/kg</td>
      <td valign=\"top\">Specific enthalpy at bubble point</td></tr>
  <tr><td valign=\"top\">Medium.dewEnthalpy(sat)</td>
      <td valign=\"top\">J/kg</td>
      <td valign=\"top\">Specific enthalpy at dew point</td></tr>
  <tr><td valign=\"top\">Medium.bubbleEntropy(sat)</td>
      <td valign=\"top\">J/(kg.K)</td>
      <td valign=\"top\">Specific entropy at bubble point</td></tr>
  <tr><td valign=\"top\">Medium.dewEntropy(sat)</td>
      <td valign=\"top\">J/(kg.K)</td>
      <td valign=\"top\">Specific entropy at dew point</td></tr>
  <tr><td valign=\"top\">Medium.bubbleDensity(sat)</td>
      <td valign=\"top\">kg/m3</td>
      <td valign=\"top\">Density at bubble point</td></tr>
  <tr><td valign=\"top\">Medium.dewDensity(sat)</td>
      <td valign=\"top\">kg/m3</td>
      <td valign=\"top\">Density at dew point</td></tr>
  <tr><td valign=\"top\">Medium.saturationTemperature_derp_sat(sat)</td>
      <td valign=\"top\">K/Pa</td>
      <td valign=\"top\">Derivative of saturation temperature with respect to pressure</td></tr>
  <tr><td valign=\"top\">Medium.dBubbleDensity_dPressure(sat)</td>
      <td valign=\"top\">kg/(m3.Pa)</td>
      <td valign=\"top\">Derivative of density at bubble point with respect to pressure</td></tr>
  <tr><td valign=\"top\">Medium.dDewDensity_dPressure(sat)</td>
      <td valign=\"top\">kg/(m3.Pa)</td>
      <td valign=\"top\">Derivative of density at dew point with respect to pressure</td></tr>
  <tr><td valign=\"top\">Medium.dBubbleEnthalpy_dPressure(sat)</td>
      <td valign=\"top\">J/(kg.Pa)</td>
      <td valign=\"top\">Derivative of specific enthalpy at bubble point with respect to pressure</td></tr>
  <tr><td valign=\"top\">Medium.dDewEnthalpy_dPressure(sat)</td>
      <td valign=\"top\">J/(kg.Pa)</td>
      <td valign=\"top\">Derivative of specific enthalpy at dew point with respect to pressure</td></tr>
  <tr><td valign=\"top\">Medium.surfaceTension(sat)</td>
      <td valign=\"top\">N/m</td>
      <td valign=\"top\">Surface tension between liquid and vapour phase</td></tr>
</table>
<p>
Sometimes it can be necessary to compute fluid properties in the thermodynamic
plane, just inside or outside the saturation dome. In this case, it is possible
to obtain an instance of a ThermodynamicState state vector, and then use it
to call the additional functions already defined for one-phase media.
</p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>Function call</b></td>
      <td valign=\"top\"><b>Description</b></td></tr>
  <tr><td valign=\"top\">Medium.setBubbleState(sat, phase)</td>
      <td valign=\"top\">Obtain the thermodynamic state vector
          corresponding to the bubble point. If phase==1 (default), the state is
      on the one-phase side; if phase==2, the state is on the two-phase
      side </td></tr>
  <tr><td valign=\"top\">Medium.setDewState(sat, phase)</td>
      <td valign=\"top\">Obtain the thermodynamic state vector
          corresponding to the dew point. If phase==1 (default), the state is
      on the one-phase side; if phase==2, the state is on the two-phase
      side </td></tr>
  </table>
<p>
Here are some examples:
</p>
<pre>
   <b>replaceable package</b> Medium = Modelica_Media.Interfaces.PartialTwoPhaseMedium;
   Medium.SaturationProperties sat;
   Medium.ThermodynamicState   dew_1;    // dew point, one-phase side
   Medium.ThermodynamicState   bubble_2; // bubble point, two phase side
 <b>equation</b>
   // Set sat to saturation properties at pressure p
   sat = setSat_p(p);

   // Compute dew point properties, (default) one-phase side
   dew_1 = setDewState(sat);
   cpDew = Medium.specificHeatCapacityCp(dew_1);
   drho_dp_h_1 = Medium.density_derp_h(dew_1);

   // Compute bubble point properties, two-phase side
   bubble_2    = setBubbleState(sat, 2);
   drho_dp_h_2 = Medium.density_derp_h(bubble_2);
</pre>
</html>"));
    end TwoPhase;

    class Initialization "Initialization"
      extends Modelica_Icons.Information;

      annotation (Documentation(info="<HTML>

<p>
When a medium model is used in a balance volume, differential
equations for the independent medium variables are present and
therefore initial conditions have to be provided.
The following possibilities exist:
</p>

<h4>Steady state initialization</h4>
<p>
Modelica has currently no language element to define
steady state initialization. In the Modelica simulation
environment Dymola, the option
</p>
<pre>
   Advanced.DefaultSteadyStateInitialization = <b>true</b>
</pre>
<p>
can be set before translation. Then, missing initial
conditions are provided by automatically setting appropriate
state derivatives to zero.
</p>

<h4>Explicit start values or initial equations</h4>
<p>
Explicit start values can be defined with the \"start\" and
\"fixed\" attributes. The number of independent variables nx
need to be known which can be deduced from the medium
constants (nx = nXi + <b>if</b> singleState <b>then</b> 1 <b>else</b> 2).
Then, start values or initial equations can be defined
for nx variables (= p, T, d, u, h, Xi) from Medium.BaseProperties,
e.g., in the form:
</p>
<pre>
     <b>replaceable</b> package Medium = Medium.Interfaces.PartialMedium;
     Medium.BaseProperties medium1 (p(start=1e5, fixed=<b>not</b> Medium.singleState),
                                    T(start=300, fixed=<b>true</b>));
     Medium.BaseProperties medium2;
  <b>initial equation</b>
     <b>if not</b> Medium.singleState <b>then</b>
        medium2.p = 1e5;
     <b>end if</b>;
     medium2.T = 300;
  <b>equation</b>
  </pre>
<p>
If initial conditions are not provided for the independent
medium variables, non-linear systems of equations may
occur to compute the initial values of the independent
medium variables from the provided initial conditions.
</p>

<h4>Guess values</h4>
<p>
If non-linear systems of equations occur during initialization,
e.g., in case of steady state initialization, guess values
for the iteration variables of the non-linear system of equations
have to be provided via the \"start\" attribute (and fixed=false).
Unfortunately, it is usually not known in
advance which variables are selected as iteration variables of
a non-linear system of equations. One of the following possibilities
exist:
</p>
<ul>
<li> Do not supply start values and hope that the medium specific
     types have meaningful start values, such as in \"Medium.AbsolutePressure\"
     </li>
<li> Supply start values on all variables of the BaseProperties model,
     i.e., on p, T, d, u, h, Xi.</li>
<li> Determine the iteration variables of the non-linear systems of
     equations and provide start values for these variables.
     In the Modelica simulation environment Dymola, the iteration
     variables can be determined by setting the command
     <code>Advanced.OutputModelicaCode = <b>true</b></code>
     and by inspection of the file \"dsmodel.mof\" that is generated
     when this option is set (search for \"nonlinear\").</li>
</ul>
</HTML>"));
    end Initialization;

    annotation (DocumentationClass=true, Documentation(info="<HTML>
<p>
Content:
</p>
<ol>
<li><a href=\"modelica://Modelica_Media.UsersGuide.MediumUsage.BasicUsage\">Basic usage of medium model</a></li>
<li><a href=\"modelica://Modelica_Media.UsersGuide.MediumUsage.BalanceVolume\">Medium model for a balance volume</a></li>
<li><a href=\"modelica://Modelica_Media.UsersGuide.MediumUsage.ShortPipe\">Medium model for a pressure loss</a></li>
<li><a href=\"modelica://Modelica_Media.UsersGuide.MediumUsage.OptionalProperties\">Optional medium properties</a></li>
<li><a href=\"modelica://Modelica_Media.UsersGuide.MediumUsage.Constants\">Constants provided by medium model</a></li>
<li><a href=\"modelica://Modelica_Media.UsersGuide.MediumUsage.TwoPhase\">Two-phase media</a></li>
<li><a href=\"modelica://Modelica_Media.UsersGuide.MediumUsage.Initialization\">Initialization</a></li>
</ol>

<p>
A good demonstration how to use the media from Modelica_Media is
given in package Modelica_Media.Examples.Tests. Under
<a href=\"modelica://Modelica_Media.Examples.Tests.Components\">
Tests.Components</a> the most basic components of a Fluid library
are defined. Under Tests.MediaTestModels these basic components are used to test
all media models with some very simple piping networks.
</p>

</HTML>"));
  end MediumUsage;

  package MediumDefinition "Medium definition"
    extends Modelica_Icons.Information;

    class BasicStructure "Basic structure"
      extends Modelica_Icons.Information;

      annotation (Documentation(info="<HTML>
<p>
A medium model of Modelica_Media is essentially a <b>package</b>
that contains the following definitions:
</p>
<ul>
<li>
Definition of <b>constants</b>, such as the medium name.</li>
<li>
A <b>model</b> in the package that contains the 3 basic
thermodynamic equations that relate the 5+nXi primary medium variables.</li>
<li><b>Optional functions</b> to compute medium properties that are
only needed in certain circumstances, such as dynamic viscosity. These optional
functions need not be provided by every medium model.</li>
<li>
<b>Type</b> definitions, which are adapted to the particular
medium. For example, a type <b>Temperature</b> is defined where the attributes
<b>min</b>
and <b>max</b> define the validity region of the medium, and a suitable default
start value is given. In a device model, it is advisable to use these type
definitions, e.g., for parameters, in order that medium limits are checked as
early as possible, and that iteration variables of non-linear
systems of equations get reasonable start values.</li>
</ul>
<p>
Note, although we use the term <b>medium model</b>, it
is actually a Modelica <b>package</b> that contains all the constants and
definitions required for a complete <b>medium model</b>. The basic interface to a
medium is defined by Modelica_Media.Interfaces.PartialMedium that has the
following structure:</p>
<pre>
<b>partial package</b> PartialMedium
  <b>import</b> SI = Modelica_SIunits;
  <b>constant</b> String           mediumName = \"\";
  <b>constant</b> String           substanceNames[:] = {mediumName};
  <b>constant</b> String           extraPropertiesNames[:] = fill(\"\",0);
  <b>constant</b> Boolean          singleState = <b>false</b>;
  <b>constant</b> Boolean          reducedX = <b>true</b>;
  <b>constant</b> Boolean          fixedX = <b>false</b>;
  <b>constant</b> AbsolutePressure reference_p = 101325;
  <b>constant</b> MassFraction     reference_X[nX]=fill(1/nX,nX);
  <b>constant</b> AbsolutePressure p_default = 101325;
  <b>constant</b> Temperature      T_default = Modelica_SIunits.Conversions.from_degC(20);
  <b>constant</b> SpecificEnthalpy h_default =
                            specificEnthalpy_pTX(p_default, T_default, X_default);
  <b>constant</b> MassFraction     X_default[nX]=reference_X;
  <b>final constant</b> Integer    nS  = size(substanceNames,1);
  <b>final constant</b> Integer    nX  = nS;
  <b>final constant</b> Integer    nXi = <b>if</b> fixedX <b>then</b> 0
                                  <b>else if</b> reducedX <b>or</b> nS == 1
                                  <b>then</b> nS-1 <b>else</b> nS;
  <b>final constant</b> Integer    nC  = size(extraPropertiesNames,1);
  <b>constant</b> FluidConstants[nS] fluidConstants;

  <b>replaceable record</b> BasePropertiesRecord
    AbsolutePressure p;
    Density d;
    Temperature T;
    SpecificEnthalpy h;
    SpecificInternalEnergy u;
    MassFraction[nX] X;
    MassFraction[nXi] Xi;
    SpecificHeatCapacity R;
    MolarMass MM;
  <b>end</b> BasePropertiesRecord;

  <b>replaceable partial model</b> BaseProperties
    <b>extends</b> BasePropertiesRecord;
    ThermodynamicState state;
    <b>parameter</b> Boolean preferredMediumStates=false;
    SI.Conversions.NonSIunits.Temperature_degC T_degC =
       Modelica_SIunits.Conversions.to_degC(T)
    SI.Conversions.NonSIunits.Pressure_bar p_bar =
       Modelica_SIunits.Conversions.to_bar(p)
  <b>equation</b>
    Xi = X[1:nXi];
    <b>if</b> nX > 1 <b>then</b>
       <b>if</b> fixedX <b>then</b>
          X = reference_X;
       <b>elseif</b> reducedX <b>then</b>
          X[nX] = 1 - sum(Xi);
       <b>end if</b>;
    <b>end if</b>;
    // equations such as
    //    d = d(p,T);
    //    u = u(p,T);
    //    h = u + p/d;
    //    state.p = p;
    //    state.T = T;
    // will go here in actual media implementations, but are not present
    // in the base class since the ThermodynamicState record is still empty
   <b>end</b> BaseProperties

  <b>replaceable record</b> ThermodynamicState
     // there are no \"standard\" thermodynamic variables in the base class
     // but they will be defined here in actual media extending PartialMedium
     // Example:
     //    AbsolutePressure p \"Absolute pressure of medium\";
     //    Temperature      T \"Temperature of medium\";
  <b>end</b> ThermodynamicState;

  // optional medium properties
  <b>replaceable partial function</b> dynamicViscosity
    <b>input</b>  ThermodynamicState state;
    <b>output</b> DynamicViscosity eta;
  <b>end</b> dynamicViscosity;

  // other optional functions

  // medium specific types
  <b>type</b> AbsolutePressure = SI.AbsolutePressure (
                               min     = 0,
                               max     = 1.e8,
                               nominal = 1.e5,
                               start   = 1.e5);
  <b>type</b> DynamicViscosity = ...;
  // other type definitions
<b>end</b> PartialMedium;
</pre>
<p>
We will discuss all parts of this package in the
following paragraphs. An actual medium model should extend from PartialMedium
and has to provide implementations of the various parts.
</p>

<p>
Some of the constants at the beginning of the package do not have a value yet
(this is valid in Modelica), but a value has to be provided when extending from
package PartialMedium. A given value can be modified until the model is
translated or the <b>final</b> prefix is set.
The reason to use constants instead of parameters in the model BaseProperties
is that some of these constants are used in a context where parameters
are not allowed. For example, in connector definitions the
number of independent mass fractions nXi is used as dimension
of a vector Xi. When defining the
connector, only <i>constants</i> in packages can be accessed, but not
<i>parameters</i> in a model, because a connector cannot contain an instance
of BaseProperties.
</p>

<p>The record BasePropertiesRecord contains the variables
primarily used in balance equations. Three equations for these variables have
to be provided by every medium in model BaseProperties, plus two equations
for the gas constant and the molar mass.
</p>

<p>Optional medium properties are defined by functions, such as the function
dynamicViscosity (see code Section above) to compute the dynamic viscosity.
The argument of those functions is the ThermodynamicState record, defined
in BaseProperties, which contains the minimum number of thermodynamic variables
needed as an input to compute all the optional properties.
This construction simplifies the usage
considerably as demonstrated in the following code fragment:
</p>

<pre>
  <b>replaceable package</b> Medium = Modelica_Media.Interfaces.PartialMedium;
  Medium.BaseProperties   medium;
  Medium.DynamicViscosity eta;
  ...
  U   = m*medium.u; //Internal energy
  eta = Medium.dynamicViscosity(medium.state);
</pre>

<p>Medium is the medium package that satisfies the
requirements of a PartialMedium (when using the model above, a value for
Medium has to be provided by a redeclaration). The medium component is an
instance of the model Medium.BaseProperties and contains the core medium
equations. Variables in this model can be accessed just by dot-notation, such
as medium.u or medium.T. If an optional medium variable has to be computed, the
corresponding function from the actual Medium package is called, such as
Medium.dynamicViscosity. The medium.state vector can be given as input argument
to this function, and its fields are kept consistent to those of BaseProperties
by suitable equations, contained in BaseProperties itself (see above).
</p>

<p>If a medium model does not provide implementations of all
optional functions and one of these functions is called in a model, an error
occurs during translation since the optional functions which have not been
redeclared have the <i>partial</i> attribute. For example, if function
dynamicViscosity is not provided in the medium model when it is used, only
simple pressure drop loss models without a reference to the viscosity can be
used and not the sophisticated ones.
</p>

<p>At the bottom of the PartialMedium package type declarations
are present, that are used in all other parts of the PartialMedium package and
that should be used in all models and connectors where a medium model is
accessed. The reason is that minimum, maximum, nominal, and start
values are defined and these values can be adapted to the particular medium at
hand. For example, the nominal value of AbsolutePressure is 10<sup>5</sup>
Pa. If a simple model of water steam is used that is only valid above 100 &deg;C,
then the minimum value in the Temperature type should be set to this value. The
minimum and maximum values are also important for parameters in order to get an
early message if data outside of the validity region is given. The nominal
attribute is important as a scaling value if the variable is used as a state in
a differential equation or as an iteration variable in a non-linear system of
equations. The start attribute can be very useful to provide a meaningful
default start or guess value if the variable is used, e.g., as iteration
variable in a non-linear system of equations. Note, that all these attributes
can be set specifically for a medium in the following way:
</p>

<pre>
<b>package</b> MyMedium
  <b>extends</b> Modelica_Media.Interfaces.PartialMedium(
     ...
     Temperature(min=373));
<b>end</b> MyMedium;
</pre>

<p>
The type PartialMedium.MassFlowRate is defined as
</p>

<pre>
<b>type</b> MassFlowRate = Modelica_SIunits.MassFlowRate
     (quantity = \"MassFlowRate.\" + mediumName);
</pre>

<p>Note that the constant mediumName, that has to be
defined in every medium model, is used in the quantity attribute. For example,
if mediumName = SimpleLiquidWater, then the quantity attribute has the value
MassFlowRate.SimpleLiquidWater. This type should be used in a connector
definition of a fluid library:
</p>

<pre>
<b>connector</b> FluidPort
  <b>replaceable package</b> Medium = Modelica_Media.Interfaces.PartialMedium;
  <b>flow</b> Medium.MassFlowRate m_flow;
  ...
<b>end</b> FluidPort;
</pre>

<p>In the model where this connector is used, the actual
Medium has to be defined. Connectors can only be connected together, if the
corresponding attributes are either not defined or have identical values. Since
mediumName is part of the quantity attribute of MassFlowRate, it is not
possible to connect connectors with different media models together. In Dymola
this is already checked when models are connected together in the diagram layer
of the graphical user interface.</p>
</html>"));
    end BasicStructure;

    class BasicDefinition "Basic definition"
      extends Modelica_Icons.Information;

      annotation (Documentation(info="<HTML>
<p>
Let's now walk through the definition of a new medium model. Please refer to
<a href=\"modelica://Modelica_Media.Interfaces.TemplateMedium\">
Modelica_Media.Interfaces.TemplateMedium</a> to obtain a template of the new
medium model code. For the moment being, consider a single-substance medium
model.
</p>
<p>
The new medium model is obtained by extending Modelica_Media.Interfaces.PartialMedium, and
setting the following package constants:
</p>
<ul>
<li>mediumName is a String containing the name of the medium.
<li>substanceNames is a vector of strings containing the names of the substances
    that make up the medium. In this case, it will contain only mediumName.</li>
<li>singleState can be set to true if u and d in BaseProperties do not depend
    on pressure. In other words, density does not depend on pressure
    (incompressible fluid), and it is assumed that also u does not depend on
    pressure. This setting can be useful for fluids having high density and
    low compressibility (e.g., liquids at moderate pressure); fast states
    resulting from the low compressibility effects are automatically avoided.</li>
<li>reducedX = true for single-substance media, which do not need mass
    fractions at all.</li>
</ul>
<p>
It is also possible to change the default min, max, nominal, and start
attributes of Medium-defined types (see TemplateMedium).</p>
<p>
All other package constants, such as nX, nXi, nS, are automatically set
by the declarations of the base package Interfaces.PartialMedium.</p>
<p>
The second step is to provide an implementation to the BaseProperties model,
partially defined in the base class Interfaces.PartialMedium. In the case of
single-substance media, two independent state variables must be selected among
p, T, d, u, h, and three equations must be written to provide the values of
the remaining variables. Two equations must then be added to compute the molar
mass MM and the gas constant R.</p>
<p>
The third step is to consider the optional functions that are going to be
implemented, among the partial functions defined by the base class PartialMedium.
A minimal set of state variables that could be provided as an input to
<i>all</i> those functions must be selected, and included in the redeclaration
of the ThermodynamicState record. Subsequently, equations must be added to
BaseProperties in order that the instance of that record inside BaseProperties
(named \"state\") is kept updated. For example, assume that all additional
properties can be computed as a function of p and T. Then, ThermodynamicState
should be redeclared as follows:</p>
<pre>
  <b>redeclare replaceable record</b> ThermodynamicState
    AbsolutePressure p \"Absolute pressure of medium\";
    Temperature T \"Temperature of medium\";
  <b>end</b> ThermodynamicState;
</pre>
<p>
and the following equations should be added to BaseProperties:
</p>
<pre>
  state.p = p;
  state.T = T;
</pre>
<p>
The additional functions can now be implemented by redeclaring the functions
defined in the base class and adding their algorithms, e.g.:
</p>
<pre>
    <b>redeclare function extends</b> dynamicViscosity \"Return dynamic viscosity\"
    <b>algorithm</b>
      eta := 10 - state.T*0.3 + state.p*0.2;
    <b>end</b> dynamicViscosity;
</pre>
</html>"));
    end BasicDefinition;

    class MultipleSubstances "Multiple Substances"
      extends Modelica_Icons.Information;

      annotation (Documentation(info="<HTML>
<p>
When writing the model of a multiple-substance medium, a fundamental issue
concerns how to consider the mass fractions of the fluid. If there are nS
substances, there are also nS mass fractions; however, one of them is redundant,
as sum(X) = 1. Therefore there are basically two options, concerning the number
of independent mass fractions nXi:
</p>
<ul>
<li> <i>Reduced-state models</i>: reducedX = <b>true</b> and nXi = nS - 1. In this
case, the number of independent mass fractions nXi is the minimum possible.
The full state vector X is provided by equations declared in the base class
Interfaces.PartialMedium.BaseProperties: the first nXi elements are equal to
Xi, and the last one is 1 - sum(Xi).</li>
<li> <i>Full-state models</i>: reducedX = <b>false</b> and nXi = nS. In this case,
Xi = X, i.e., all the elements of the composition vector are considered as
independent variables, and the constraint sum(X) = 1 is never written explicitly.
Although this kind of model is heavier, as it provides one extra state variable,
it can be less prone to numerical and/or symbolic problems, which can be
caused by that constraint.</li>
<li> <i>Fixed-composition models</i>: fixedX = <b>true</b> and nXi = 0. In this case X = reference_X, i.e., all the elements of the composition vector are fixed.</li>
</ul>
<p> The medium implementer can declare the value reducedX as <b>final</b>. In
this way only one implementation must be given. For instance,
Modelica_Media.IdealGases models declare <b>final</b> reducedX = <b>false</b>, so that the
implementation can always assume nXi = nX. The same is true for Air.MoistAir,
which declares <b>final</b> reducedX = <b>true</b>, and always assumes nXi = nX - 1 = 1.</p>
<p>It is also possible to leave reducedX modifiable. In this case, the
BaseProperties model and all additional functions should check for the actual
value of reducedX, and provide the corresponding implementation.</p>

<p>If fixedX is left modifiable, then the implementation should also handle the
case fixedX = true properly.</p>
<p>Fluid connectors should always use composition vectors of size Xi, such as
in the Modelica_Fluid library:</p>
<pre>
<b>connector</b> FluidPort
  <b>replaceable package</b> Medium = Modelica_Media.Interfaces.PartialMedium;
  Medium.AbsolutePressure      p;
  <b>flow</b> Medium.MassFlowRate     m_flow;

  Medium.SpecificEnthalpy      h;
  <b>flow</b> Medium.EnthalpyFlowRate H_flow;

  Medium.MassFraction          Xi    [Medium.nXi];
  <b>flow</b> Medium.MassFlowRate     mX_flow[Medium.nXi];
<b>end</b> FluidPort;
</pre>
<p>
For further details, refer to the implementation of
<a href=\"modelica://Modelica_Media.IdealGases.Common.MixtureGasNasa\">
      MixtureGasNasa model</a> and
<a href=\"modelica://Modelica_Media.Air.MoistAir\">
      MoistAir model</a>.
</p>
</html>"));
    end MultipleSubstances;

    class SpecificEnthalpyAsFunction "Specific enthalpy as function"
      extends Modelica_Icons.Information;

      annotation (Documentation(info="<html>
<p>
If pressure p and specific enthalpy h are <b>not</b> used as
independent medium variables, the specific enthalpy should
be computed by a Modelica function that has as input arguments
only the independent medium variables. It should <b>not</b> be
computed by an equation. For example, if p and T are used
as independent medium variables, a function h_pT(p,T) should
be defined that is called to compute h:
</p>

<pre>
    h = h_pT(p,T);
</pre>

<p>
The reason for this rule requires a longer explanation.
In short, if h is not a computed by a Modelica function and
this function is non-linear in the independent medium variables,
then non-linear systems of equations will occur at
every connection point, if the FluidPort connectors from the
Modelica_Fluid library are used (these are the same as in
Modelica_Media.Examples.Tests.Components.FluidPort).
Only, if the above rule is fulfilled, a tool is able to
remove these non-linear system of equations in most cases.
</p>

<p>
The basic idea of the FluidPort connector is that 2 or more
components can be connected together at a point and that
automatically the mass and energy balance is fulfilled
in the connection point, i.e., the ideal mixing equations
are generated. Note, the momentum balance is only correct for
straight line connections. If \"ideal mixing\" is not sufficient,
a special component to define the mixing equations must be introduced.
</p>

<p>
The mass and momentum balance equations in a component are
derived from the partial differential equations along the
flow direction of a pipe:
</p>

<p>
<IMG src=\"modelica://Modelica/Resources/Images/Media/UsersGuide/BalanceEquations1.png\">
</p>

<p>
Note, F<sub>F</sub> is the fanning friction factor.
The energy balance can be given in different forms.
Usually, it is given as:
</p>

<p>
<IMG src=\"modelica://Modelica/Resources/Images/Media/UsersGuide/EnergyBalance1.png\">
</p>

<p>
This form describes the change of the internal energy, kinetic
energy and potential energy of a volume as function of the
in and out flowing fluid. Multiplying the momentum balance
with the flow velocity v and subtracting it from the energy
balance above, results in the following alternative form
of the energy balance:
</p>

<p>
<IMG src=\"modelica://Modelica/Resources/Images/Media/UsersGuide/EnergyBalance2.png\">
</p>

<p>
This form has the advantage that the kinetic and potential
energy is no longer part of the energy balance and therefore
the energy balance is substantially simpler (e.g., additional non-linear
systems of equations occur in the first form since the velocity
is present in the energy balance; in the second form this is not
the case and it is still valid also for high speeds).
</p>

<p>
Assume now that the second form of the energy balance above
is used in all components and that the following FluidPort connector
is used in all components:
</p>

<pre>
<b>connector</b> FluidPort
  <b>replaceable package</b> Medium = Modelica_Media.Interfaces.PartialMedium;
  Medium.AbsolutePressure      p;
  <b>flow</b> Medium.MassFlowRate     m_flow;

  Medium.SpecificEnthalpy      h;
  <b>flow</b> Medium.EnthalpyFlowRate H_flow;

  Medium.MassFraction          Xi    [Medium.nXi];
  <b>flow</b> Medium.MassFlowRate     mX_flow[Medium.nXi];
<b>end</b> FluidPort;
</pre>

<p>
As an example, assume that 3 components
are connected together and that the medium is a single substance
fluid. This will result in the following
connection equations:
</p>

<pre>
    p1=p2=p3;
    h1=h2=h3;
    0 = m_flow1 + m_flow2 + m_flow3;
    0 = H_flow1 + H_flow2 + H_flow3;
</pre>

<p>
These are the mass balance and the
energy balance (form 2) of an infinitesimal volume
in the connection point under the assumption that no
mass or energy is stored in this volume. In other words,
the connection equations are the equations that describe
ideal mixing. Under the assumption that the velocity
vectors of the 3 flows are identical (especially, they are
parallel), also the momentum balance is fulfilled:
</p>

<pre>
   0 = m_flow1*v1 + m_flow2*v2 + m_flow3*v3;
     = v*(m_flow1 + m_flow2 + m_flow3);
     = 0;
</pre>

<p>
With the above connector it is therefore possible to
connect components together in a nearly arbitrary fashion,
because every connection fulfills automatically the
balance equations. This approach has, however, one drawback:
If two components are connected together, then the medium
variables on both sides of the connector are identical.
However, due to the connector, only the two equations
</p>

<pre>
   p1 = p2;
   h1 = h2;
</pre>

<p>
are present. Assume, that p,T are the independent medium variables
and that the medium properties are computed at one side of the
connections. This means, the following equations are basically
present:
</p>

<pre>
    h1 = h(p1,T1);
    h2 = h(p2,T2);
    p1 = p2;
    h1 = h2;
</pre>

<p>
These equations can be solved in the following way:
</p>

<pre>
    h1 := h(p1,T1)
    p2 := p1;
    h2 := h1;
    0  := h2 - h(p2,T2);   // non-linear system of equations for T2
</pre>

<p>
This means that T2 is computed by solving a non-linear system
of equations. If h1 and h2 are provided as Modelica functions,
a Modelica translator can replace
this non-linear system of equations by the equation:
</p>

<pre>
   T2 := T1;
</pre>

<p>
because after alias substitution there are two function calls
</p>

<pre>
    h1 := h(p1,T1);
    h1 := h(p1,T2);
</pre>

<p>
Since the left hand side of the function call and the first
argument are the same, the second arguments T1 and T2 must also be
identical and therefore T2 := T1. This type of analysis seems
to be only possible, if the specific enthalpy is defined as a function
of the independent medium variables.
</p>

</html>"));
    end SpecificEnthalpyAsFunction;

    class StaticStateSelection "Static State Selection"
      extends Modelica_Icons.Information;

      annotation (Documentation(info="<html>
<p>
Without pre-caution when implementing a medium model,
it is very easy that non-linear algebraic
systems of equations occur when using the medium model.
In this section it is explained how to avoid non-linear
systems of equations that result from unnecessary
dynamic state selections.
</p>
<p>
A medium model should be implemented in such a way that
a tool is able to select states of a medium in a balance volume
statically (during translation). This is only possible if the
medium equations are written in a specific way. Otherwise,
a tool has to dynamically select states during simulation.
Since medium equations are usually non-linear, this means that
non-linear algebraic systems of equations would occur in every
balance volume.
</p>
<p>
It is assumed that medium equations in a balance volume
are defined in the following way:
</p>
<pre>
    <b>package</b> Medium = Modelica_Media.Interfaces.PartialMedium;
    Medium.BaseProperties medium;
  <b>equation</b>
     // mass balance
       <b>der</b>(M)  = port_a.m_flow + port_b.m_flow;
       <b>der</b>(MX) = port_a_mX_flow + port_b_mX_flow;
             M = V*medium.d;
            MX = M*medium.X;

     // Energy balance
     U = M*medium.u;
     <b>der</b>(U) = port_a.H_flow+port_b.H_flow;
</pre>
<p>
<b>Single Substance Media</b>
</p>
<p>
A medium consisting of a single substance
has to define two of \"p,T,d,u,h\" with
stateSelect=StateSelect.prefer if BaseProperties.preferredMediumstates = <b>true</b>
and has to provide the other three variables as function of these
states. This results in:
</p>
<ul>
<li> static state selection (no dynamic choices).</li>
<li> a linear system of equations in the two
     state derivatives.</li>
</ul>
<p>
<b>Example for a single substance medium</b>
</p>
<p>
p, T are preferred states (i.e., StateSelect.prefer is set)
and there are three equations written in the form:
</p>
<pre>
   d = fd(p,T)
   u = fu(p,T)
   h = fh(p,T)
</pre>
<p>
Index reduction leads to the equations:
</p>
<pre>
   <b>der</b>(M) = V*<b>der</b>(d)
   <b>der</b>(U) = <b>der</b>(M)*u + M*<b>der</b>(u)
   <b>der</b>(d) = <b>der</b>(fd,p)*<b>der</b>(p) + <b>der</b>(fd,T)*<b>der</b>(T)
   <b>der</b>(u) = <b>der</b>(fu,p)*<b>der</b>(p) + <b>der</b>(fu,T)*<b>der</b>(T)
</pre>
<p>
Note, that <b>der</b>(y,x) is the partial derivative of y with respect to x
and that this operator will be introduced in a future version
of the Modelica language.
The above equations imply, that if p,T are provided from the
integrator as states, all functions, such as fd(p,T)
or <b>der</b>(fd,p) can be evaluated as function of the states.
The overall system results in a linear system
of equations in <b>der</b>(p) and <b>der</b>(T) after eliminating
<b>der</b>(M), <b>der</b>(U), <b>der</b>(d), <b>der</b>(u) via tearing.
</p>
<p>
<b>Counter Example for a single substance medium</b>
</p>
<p>
An ideal gas with one substance is written in the form
</p>
<pre>
  <b>redeclare model extends</b> BaseProperties(
     T(stateSelect=if preferredMediumStates then StateSelect.prefer else StateSelect.default),
     p(stateSelect=if preferredMediumStates then StateSelect.prefer else StateSelect.default)
  <b>equation</b>
     h = h(T);
     u = h - R*T;
     p = d*R*T;
      ...
  <b>end</b> BaseProperties;
</pre>
<p>
If p, T are preferred states, these equations are <b>not</b>
written in the recommended form, because d is not a
function of p and T. If p,T would be states, it would be
necessary to solve for the density:
</p>
<pre>
   d = p/(R*T)
</pre>
<p>
If T or R are zero, this results in a division by zero.
A tool does not know that R or T cannot become zero.
Therefore, a tool must assume that p, T <b>cannot</b> always be
selected as states and has to either use another static
state selection or use dynamic state selection. The only
other choice for static state selection is d,T, because
h,u,p are given as functions of d,T.
However, as potential states only variables appearing differentiated and variables
declared with StateSelect.prefer or StateSelect.always
are used. Since \"d\" does not appear differentiated and has
StateSelect.default, it cannot be selected as a state.
As a result, the tool has to select states dynamically
during simulation. Since the equations above are non-linear
and they are utilized in the dynamic state
selection, a non-linear system of equations is present
in every balance volume.
</p>
<p>
To summarize, for single substance ideal gas media there
are the following two possibilities to get static
state selection and linear systems of equations:
</p>
<ol>
<li> Use p,T as preferred states and write the equation
     for d in the form: d = p/(T*R)</li>
<li> Use d,T as preferred states and write the equation
     for p in the form: p = d*T*R</li>
</ol>
<p>
All other settings (other/no preferred states etc.) lead
to dynamic state selection and non-linear systems of
equations for a balance volume.
</p>
<p>
<b>Multiple Substance Media</b>
</p>
<p>
A medium consisting of multiple substance
has to define two of \"p,T,d,u,h\" as well
as the mass fractions Xi with
stateSelect=StateSelect.prefer (if BaseProperties.preferredMediumStates = <b>true</b>)
and has to provide
the other three variables as functions of these
states. Only then, static selection is possible
for a tool.
</p>
<p>
<b>Example for a multiple substance medium:</b>
</p>
<p>
p, T and Xi are defined as preferred states and
the equations are written in the form:
</p>
<pre>
   d = fp(p,T,Xi);
   u = fu(p,T,Xi);
   h = fh(p,T,Xi);
</pre>
<p>
Since the balance equations are written in the form:
</p>
<pre>
              M = V*medium.d;
            MXi = M*medium.Xi;
</pre>
<p>
The variables M and MXi appearing differentiated in the
balance equations are provided as functions of d and Xi
and since d is given as a function of p, T and Xi, it
is possible to compute M and MXi directly from the desired
states. This means that static state selection is possible.
</p>
</html>"));
    end StaticStateSelection;

    class TestOfMedium "Test of medium"
      extends Modelica_Icons.Information;

      annotation (Documentation(info="<html>
<p>
After implementation of a new medium model, it should
be tested. A basic test is already provided with model
Modelica_Media.Examples.Tests.Components.PartialTestModel
which might be used in the following way:
</p>

<pre>
  <b>model</b> TestOfMyMedium
     <b>extends</b> Modelica_Media.Examples.Tests.Components.PartialTestModel(
              <b>redeclare package</b> Medium = MyMedium);
  <b>end</b> TestOfMyMedium;
</pre>

<p>
It might be necessary to adapt or change initial values
depending on the validity range of the medium.
The model above should translate and simulate.
If the medium model is written according to the
suggestions given in the previous sections (and the Modelica
translator has appropriate algorithms implemented),
there should be only static state selection everywhere
and no non-linear system of equations, provided h is an independent
medium variable or is only a function of T. If h is a function
of, say h=h(p,T), one non-linear system of equations occurs that
cannot be avoided.
</p>

<p>
The test model above can be used to test the most basic
properties. Of course, more tests should be performed.
</p>

</html>"));
    end TestOfMedium;
    annotation (DocumentationClass=true, Documentation(info="<HTML>
<p>
If a new medium model shall be introduced, copy package
<a href=\"modelica://Modelica_Media.Interfaces.TemplateMedium\">
Modelica_Media.Interfaces.TemplateMedium</a> to the desired
location, remove the
\"partial\" keyword from the package and provide
the information that is requested in the comments of the
Modelica source.
A more detailed description for the different parts of the
TemplateMedium package is given here:
</p>
<ol>
<li> <a href=\"modelica://Modelica_Media.UsersGuide.MediumDefinition.BasicStructure\">
      Basic structure of medium interface</a></li>
<li> <a href=\"modelica://Modelica_Media.UsersGuide.MediumDefinition.BasicDefinition\">
      Basic definition of medium model</a></li>
<li> <a href=\"modelica://Modelica_Media.UsersGuide.MediumDefinition.MultipleSubstances\">
      Multiple Substances</a></li>
<li> <a href=\"modelica://Modelica_Media.UsersGuide.MediumDefinition.SpecificEnthalpyAsFunction\">
      Specific enthalpy as function</a></li>
<li> <a href=\"modelica://Modelica_Media.UsersGuide.MediumDefinition.StaticStateSelection\">
      Static State Selection</a></li>
<li> <a href=\"modelica://Modelica_Media.UsersGuide.MediumDefinition.TestOfMedium\">
      Test of medium model</a></li>
</ol>
</HTML>"));
  end MediumDefinition;

  class ReleaseNotes "Release notes"
    extends Modelica_Icons.ReleaseNotes;
    annotation (Documentation(info="<HTML>
<h4>Version included in Modelica 3.0</h4>
<p> See top-level release notes for MSL.</p>
<h4>Version 1.0, 2005-03-01</h4>
<p>
Many improvements in the library, e.g., providing mixtures
of the ideal gases, table based media, test suite for all media, improved and
updated User's Guide.
</p>
<h4>Version 0.9, 2004-10-18</h4>
<ul>
<li> Changed the redeclaration/extends within packages from the
     experimental feature to the language keywords introduced
     in Modelica 2.1.</li>
<li> Re-introduced package \"Water.SaltWater\" in order to test
     substance mixtures (this medium model does not describe
     real mixing of water and salt). </li>
<li> Started to improve the documentation in
     Modelica_Media.UsersGuide.MediumDefinition.BasicStructure</li>
</ul>
<h4>Version 0.792, 2003-10-28</h4>
<p>
This is the first version made available for the public
for the Modelica'2003 conference (for evaluation).
</p>
</html>"));
  end ReleaseNotes;

  class Future "Future"
    extends Modelica_Icons.Information;
    annotation (Documentation(info="<html>

<h4>Planned changes for version 3.1</h4>

<p>Several changes are planned for version 3.1 of Modelica_Media. In order to have an easy transition, the current version is moved
  to the ObsoleteModelica-package and current users can continue to use it for many years. The goal for the new version is to cover many more fluids, be easier to use for users and less for implementers that want to include their own models. A beta-version of the new media library will be available in the first quarter of 2009.</p>

<p>The main user-visible changes are:</p>
<ul>
<li>No distinction between pure fluids and mixtures on the interface level: pure fluids are mixtures with 1 component</li>
<li>Compressibility will in the future be a flag that can be set for those media where it makes sense. It will thus be possible to treat an ideal gas as incompressible, which is adequate for certain applications, and also use the same medium model for thermal-only applications, and thermal-hydraulic ones.</li>
<li>All functions will have derivatives to enable analytic Jacobians.</li>
<li>Mole-fraction based media for process applications</li>
</ul>
<p>For further information on the upcoming version, please contact the <a href=\"modelica://Modelica_Media.UsersGuide.Contact\">Author</a></p>

<h4>Forward compatibility</h4>
<p> In order to simplify transition to the upcoming version of
Modelica_Media for Modelica 3.1, a new enumeration has been
introduced:  <a href=\"modelica://Modelica_Media.Interfaces.Choices.IndependentVariables\">IndependentVariables</a> with the
entries ph, pT, pTX, phX and dTX. Users are advised to use this enumeration to determine the independent variables of a medium. If they are going to use the function based interface of the current Modelica_Media (and not use the BaseProperties from Modelica_Media), they should not have any trouble using the next version without any need for changes in their code.</p>

</html>"));
  end Future;

  class Contact "Contact"
    extends Modelica_Icons.Contact;
    annotation (Documentation(info="<html>
<dl>
<dt><b>Main author and maintainer:</b>
<dd>Hubertus Tummescheit<br>
    Modelon AB<br>
    Ideon Science Park<br>
    SE-22730 Lund, Sweden<br>
    email: <A HREF=\"mailto:Hubertus.Tummescheit@Modelon.se\">Hubertus.Tummescheit@Modelon.se</A><br>
</dl>
<p><b>Acknowledgements:</b></p>
<p>
The development of this library has been a collaborative effort
and many have contributed:
</p>
<ul>
<li> The essential parts of the media models have been implemented
     in the ThermoFluid library by Hubertus Tummescheit with
     help from Jonas Eborn and Falko Jens Wagner. These media models
     have been converted to the Modelica_Media interface definition
     and have been improved by Hubertus Tummescheit. </li>
<li> The effort for the development of the Modelica_Media library has been
     organized by Martin Otter who also contributed to the design,
     implemented part of the generic models, contributed to the User's Guide
     and provided the generic test suite Modelica_Media.Examples.Tests.</li>
<li> The basic idea for the medium model interface based on packages
     is from Michael Tiller who also contributed to the design.</li>
<li> The first design of the medium model interface is from
     Hilding Elmqvist. The design and the implementation has been further
     improved at the Modelica design meetings in<br>
     Dearborn, Nov. 20-22, 2002<br>
     Dearborn, Sept. 2-4, 2003<br>
     Lund Jan. 28-30, 2004<br>
     Munich, May 26-28, 2004<br>
     Lund, Aug. 30-31, 2004<br>
     Dearborn, Nov. 15-17, 2004<br>
     Cremona Jan. 31 - Feb. 2, 2005.</li>
<li> Hans Olsson, Sven Erik Mattsson and Hilding Elmqvist developed
     symbolic transformation algorithms and implemented them in Dymola
     to improve the efficiency considerably (e.g., to avoid non-linear
        systems of equations).</li>
<li>Katrin Pr&ouml;&szlig; implemented the moist air model</li>
<li> R&uuml;diger Franke performed the first realistic tests of the Modelica_Media
        and Modelica_Fluid libraries and gave valuable feedback.</li>
<li> Francesco Casella has been the most relentless bug-hunter and tester of the
     water and ideal gas properties. He also contributed to the User's Guide.</li>
<li> John Batteh, Daniel Bouskela, Jonas Eborn, Andreas Idebrant, Charles Newman,
     Gerhart Schmitz, and the users of the ThermoFluid library provided
     many useful comments and feedback.</li>
</ul>
</html>"));
  end Contact;

  annotation (DocumentationClass=true, Documentation(info="<HTML>
<p>
Library <b>Modelica_Media</b> is a <b>free</b> Modelica package providing
a standardized interface to fluid media models and specific
media models based on this interface.
A fluid medium model defines <b>algebraic</b> equations
for the intensive thermodynamic variables used in the <b>mass</b>
and <b>energy</b> balance of component models. Optionally, additional
medium properties can be computed such as dynamic viscosity or thermal
conductivity. Medium models are defined for <b>single</b> and
<b>multiple substance</b> fluids with <b>one</b> and
<b>multiple phases</b>.
</p>
<p>
A large part of the library provides specific medium models
that can be directly utilized. This library can be used in
all types of Modelica fluid libraries that may have different connectors
and design philosophies. It is particularly utilized
in the Modelica_Fluid library (the Modelica_Fluid library is currently
under development to provide 1D therm-fluid flow components for
single and multiple substance flow with one and multiple phases).
The Modelica_Media library has the following
main features:
</p>
<ul>
<li> Balance equations and media model equations
     are decoupled.
     This means that the used medium model does usually not have an
     influence on how the balance equations are formulated.
     For example, the same balance equations are used for media
     that use pressure and temperature, or pressure and specific
     enthalpy as independent variables, as well as for
     incompressible and compressible media models.
     A Modelica tool will have enough information to
     generate as efficient code as a traditional
     (coupled) definition. This feature is described in more
     detail in section
     <a href=\"modelica://Modelica_Media.UsersGuide.MediumDefinition.StaticStateSelection\">Static State Selection</a>.</li>
<li> Optional variables, such as dynamic viscosity, are only computed if
     needed in the corresponding component.</li>
<li> The independent variables of a medium model do not
     influence the definition of a fluid connector port.
     Especially, the media models are implemented in such a way
     that a connector may have the minimum number of independent
     medium variables in a connector and still get the same
     efficiency as if all medium variables are passed by the
     connector from one component to the next one (the latter
     approach has the restriction that a fluid port can only
     connect two components and not more). Note, the Modelica_Fluid
     library uses the first approach, i.e., having a set of
     independent medium variables in a connector.</li>
<li> The medium models are implemented with regards to
     efficient dynamic simulation. For example, two phase
     medium models trigger state events at phase boundaries
     (because the medium variables are not differentiable
     at this point).</li>
</ul>
<p>
This User's Guide has the following main parts:
</p>
<ul>
<li> <a href=\"modelica://Modelica_Media.UsersGuide.MediumUsage\">Medium usage</a>
     describes how to use a medium model from
     this library in a component model.</li>
<li> <a href=\"modelica://Modelica_Media.UsersGuide.MediumDefinition\">Medium definition</a>
     describes how a new fluid medium
     model has to be implemented.</li>
<li> <a href=\"modelica://Modelica_Media.UsersGuide.ReleaseNotes\">ReleaseNotes</a>
     summarizes the changes of the library releases.</li>
<li><a href=\"modelica://Modelica_Media.UsersGuide.Future\">Future</a>
    provides information about the upcoming version 3.1 of Modelica_Media and
    some changes to this version to enable forward compatibility.</li>
<li><a href=\"modelica://Modelica_Media.UsersGuide.Contact\">Contact</a>
    provides information about the authors of the library as well as
    acknowledgements.</li>
</ul>
</HTML>"));
end UsersGuide;

package Common "Data structures and fundamental functions for fluid properties"

  extends Modelica_Icons.Package;
  type Rate = Real (final quantity="Rate", final unit="s-1");
  type MolarFlowRate = Real (final quantity="MolarFlowRate", final unit="mol/s");
  type MolarReactionRate = Real (final quantity="MolarReactionRate", final unit=
         "mol/(m3.s)");
  type MolarEnthalpy = Real (final quantity="MolarEnthalpy", final unit="J/mol");
  type DerDensityByEntropy = Real (final quantity="DerDensityByEntropy", final
        unit="kg2.K/(m3.J)");
  type DerEnergyByPressure = Real (final quantity="DerEnergyByPressure", final
        unit="J/Pa");
  type DerEnergyByMoles = Real (final quantity="DerEnergyByMoles", final unit=
          "J/mol");
  type DerEntropyByTemperature = Real (final quantity="DerEntropyByTemperature",
        final unit="J/K2");
  type DerEntropyByPressure = Real (final quantity="DerEntropyByPressure",
        final unit="J/(K.Pa)");
  type DerEntropyByMoles = Real (final quantity="DerEntropyByMoles", final unit=
         "J/(mol.K)");
  type DerPressureByDensity = Real (final quantity="DerPressureByDensity",
        final unit="Pa.m3/kg");
  type DerPressureBySpecificVolume = Real (final quantity=
          "DerPressureBySpecificVolume", final unit="Pa.kg/m3");
  type DerPressureByTemperature = Real (final quantity=
          "DerPressureByTemperature", final unit="Pa/K");
  type DerVolumeByTemperature = Real (final quantity="DerVolumeByTemperature",
        final unit="m3/K");
  type DerVolumeByPressure = Real (final quantity="DerVolumeByPressure", final
        unit="m3/Pa");
  type DerVolumeByMoles = Real (final quantity="DerVolumeByMoles", final unit=
          "m3/mol");
  type IsenthalpicExponent = Real (final quantity="IsenthalpicExponent", unit=
          "1");
  type IsentropicExponent = Real (final quantity="IsentropicExponent", unit="1");
  type IsobaricVolumeExpansionCoefficient = Real (final quantity=
          "IsobaricVolumeExpansionCoefficient", unit="1/K");
  type IsochoricPressureCoefficient = Real (final quantity=
          "IsochoricPressureCoefficient", unit="1/K");
  type IsothermalCompressibility = Real (final quantity=
          "IsothermalCompressibility", unit="1/Pa");
  type JouleThomsonCoefficient = Real (final quantity="JouleThomsonCoefficient",
        unit="K/Pa");
  // introduce min-manx-nominal values
  constant Real MINPOS=1.0e-9
      "Minimal value for physical variables which are always > 0.0";

    constant SI.Area AMIN=MINPOS "Minimal init area";
    constant SI.Area AMAX=1.0e5 "Maximal init area";
    constant SI.Area ANOM=1.0 "Nominal init area";
    constant SI.AmountOfSubstance MOLMIN=-1.0*MINPOS "Minimal Mole Number";
    constant SI.AmountOfSubstance MOLMAX=1.0e8 "Maximal Mole Number";
    constant SI.AmountOfSubstance MOLNOM=1.0 "Nominal Mole Number";
    constant SI.Density DMIN=1e-6 "Minimal init density";
    constant SI.Density DMAX=30.0e3 "Maximal init density";
    constant SI.Density DNOM=1.0 "Nominal init density";
    constant SI.ThermalConductivity LAMMIN=MINPOS
      "Minimal thermal conductivity";
    constant SI.ThermalConductivity LAMNOM=1.0 "Nominal thermal conductivity";
    constant SI.ThermalConductivity LAMMAX=1000.0
      "Maximal thermal conductivity";
    constant SI.DynamicViscosity ETAMIN=MINPOS "Minimal init dynamic viscosity";
    constant SI.DynamicViscosity ETAMAX=1.0e8 "Maximal init dynamic viscosity";
    constant SI.DynamicViscosity ETANOM=100.0 "Nominal init dynamic viscosity";
    constant SI.Energy EMIN=-1.0e10 "Minimal init energy";
    constant SI.Energy EMAX=1.0e10 "Maximal init energy";
    constant SI.Energy ENOM=1.0e3 "Nominal init energy";
    constant SI.Entropy SMIN=-1.0e6 "Minimal init entropy";
    constant SI.Entropy SMAX=1.0e6 "Maximal init entropy";
    constant SI.Entropy SNOM=1.0e3 "Nominal init entropy";
    constant SI.MassFlowRate MDOTMIN=-1.0e5 "Minimal init mass flow rate";
    constant SI.MassFlowRate MDOTMAX=1.0e5 "Maximal init mass flow rate";
    constant SI.MassFlowRate MDOTNOM=1.0 "Nominal init mass flow rate";
    constant SI.MassFraction MASSXMIN=-1.0*MINPOS "Minimal init mass fraction";
    constant SI.MassFraction MASSXMAX=1.0 "Maximal init mass fraction";
    constant SI.MassFraction MASSXNOM=0.1 "Nominal init mass fraction";
    constant SI.Mass MMIN=-1.0*MINPOS "Minimal init mass";
    constant SI.Mass MMAX=1.0e8 "Maximal init mass";
    constant SI.Mass MNOM=1.0 "Nominal init mass";
    constant SI.MolarMass MMMIN=0.001 "Minimal initial molar mass";
    constant SI.MolarMass MMMAX=250.0 "Maximal initial molar mass";
    constant SI.MolarMass MMNOM=0.2 "Nominal initial molar mass";
    constant SI.MoleFraction MOLEYMIN=-1.0*MINPOS "Minimal init mole fraction";
    constant SI.MoleFraction MOLEYMAX=1.0 "Maximal init mole fraction";
    constant SI.MoleFraction MOLEYNOM=0.1 "Nominal init mole fraction";
    constant SI.MomentumFlux GMIN=-1.0e8 "Minimal init momentum flux";
    constant SI.MomentumFlux GMAX=1.0e8 "Maximal init momentum flux";
    constant SI.MomentumFlux GNOM=1.0 "Nominal init momentum flux";
    constant SI.Power POWMIN=-1.0e8 "Minimal init power or heat";
    constant SI.Power POWMAX=1.0e8 "Maximal init power or heat";
    constant SI.Power POWNOM=1.0e3 "Nominal init power or heat";
    constant SI.Pressure PMIN=1.0e4 "Minimal init pressure";
    constant SI.Pressure PMAX=1.0e8 "Maximal init pressure";
    constant SI.Pressure PNOM=1.0e5 "Nominal init pressure";
    constant SI.Pressure COMPPMIN=-1.0*MINPOS "Minimal init pressure";
    constant SI.Pressure COMPPMAX=1.0e8 "Maximal init pressure";
    constant SI.Pressure COMPPNOM=1.0e5 "Nominal init pressure";
    constant SI.RatioOfSpecificHeatCapacities KAPPAMIN=1.0
      "Minimal init isentropic exponent";
    constant SI.RatioOfSpecificHeatCapacities KAPPAMAX=1.7
      "Maximal init isentropic exponent";
    constant SI.RatioOfSpecificHeatCapacities KAPPANOM=1.2
      "Nominal init isentropic exponent";
    constant SI.SpecificEnergy SEMIN=-1.0e8 "Minimal init specific energy";
    constant SI.SpecificEnergy SEMAX=1.0e8 "Maximal init specific energy";
    constant SI.SpecificEnergy SENOM=1.0e6 "Nominal init specific energy";
    constant SI.SpecificEnthalpy SHMIN=-1.0e8 "Minimal init specific enthalpy";
    constant SI.SpecificEnthalpy SHMAX=1.0e8 "Maximal init specific enthalpy";
    constant SI.SpecificEnthalpy SHNOM=1.0e6 "Nominal init specific enthalpy";
    constant SI.SpecificEntropy SSMIN=-1.0e6 "Minimal init specific entropy";
    constant SI.SpecificEntropy SSMAX=1.0e6 "Maximal init specific entropy";
    constant SI.SpecificEntropy SSNOM=1.0e3 "Nominal init specific entropy";
    constant SI.SpecificHeatCapacity CPMIN=MINPOS
      "Minimal init specific heat capacity";
    constant SI.SpecificHeatCapacity CPMAX=1.0e6
      "Maximal init specific heat capacity";
    constant SI.SpecificHeatCapacity CPNOM=1.0e3
      "Nominal init specific heat capacity";
    constant SI.Temperature TMIN=1.0 "Minimal init temperature";
    constant SI.Temperature TMAX=6000.0 "Maximal init temperature";
    constant SI.Temperature TNOM=320.0 "Nominal init temperature";
    constant SI.ThermalConductivity LMIN=MINPOS
      "Minimal init thermal conductivity";
    constant SI.ThermalConductivity LMAX=500.0
      "Maximal init thermal conductivity";
    constant SI.ThermalConductivity LNOM=1.0
      "Nominal init thermal conductivity";
    constant SI.Velocity VELMIN=-1.0e5 "Minimal init speed";
    constant SI.Velocity VELMAX=1.0e5 "Maximal init speed";
    constant SI.Velocity VELNOM=1.0 "Nominal init speed";
    constant SI.Volume VMIN=0.0 "Minimal init volume";
    constant SI.Volume VMAX=1.0e5 "Maximal init volume";
    constant SI.Volume VNOM=1.0e-3 "Nominal init volume";

  package ThermoFluidSpecial "Property records used by the ThermoFluid library"

    record FixedIGProperties "Constant properties for ideal gases"
      extends Modelica_Icons.Record;
      parameter Integer nspecies(min=1) "Number of components";
        SI.MolarMass[nspecies] MM "Molar mass of components";
      Real[nspecies] invMM "Inverse of molar mass of components";
        SI.SpecificHeatCapacity[nspecies] R "Gas constant";
        SI.SpecificEnthalpy[nspecies] Hf "Enthalpy of formation at 298.15K";
        SI.SpecificEnthalpy[nspecies] H0 "H0(298.15K) - H0(0K)";
    end FixedIGProperties;

    record ThermoBaseVars
      extends Modelica_Icons.Record;
      parameter Integer n(min=1) "Discretization number";
      parameter Integer nspecies(min=1) "Number of species";
        SI.Pressure[n] p(
          min=PMIN,
          max=PMAX,
          nominal=PNOM,
          start=fill(1.0e5, n)) "Pressure";
        SI.Temperature[n] T(
          min=TMIN,
          max=TMAX,
          nominal=TNOM) "Temperature";
        SI.Density[n] d(
          min=DMIN,
          max=DMAX,
          nominal=DNOM) "Density";
        SI.SpecificEnthalpy[n] h(
          min=SHMIN,
          max=SHMAX,
          nominal=SHNOM) "Specific enthalpy";
        SI.SpecificEntropy[n] s(
          min=SSMIN,
          max=SSMAX,
          nominal=SSNOM) "Specific entropy";
        SI.RatioOfSpecificHeatCapacities[n] kappa "Ratio of cp/cv";
        SI.Mass[n] M(
          min=MMIN,
          max=MMAX,
          nominal=MNOM) "Total mass";
        SI.Energy[n] U(
          min=EMIN,
          max=EMAX,
          nominal=ENOM) "Inner energy";
        SI.MassFlowRate[n] dM(
          min=MDOTMIN,
          max=MDOTMAX,
          nominal=MDOTNOM) "Change in total mass";
        SI.Power[n] dU(
          min=POWMIN,
          max=POWMAX,
          nominal=POWNOM) "Change in inner energy";
        SI.Volume[n] V(
          min=VMIN,
          max=VMAX,
          nominal=VNOM) "Volume";
        SI.MassFraction[n,nspecies] mass_x(
          min=MASSXMIN,
          max=MASSXMAX,
          nominal=MASSXNOM) "Mass fraction";
        SI.MoleFraction[n,nspecies] mole_y(
          min=MOLEYMIN,
          max=MOLEYMAX,
          nominal=MOLEYNOM) "Mole fraction";
        SI.Mass[n,nspecies] M_x(
          min=MMIN,
          max=MMAX,
          nominal=MNOM) "Component mass";
        SI.MassFlowRate[n,nspecies] dM_x(
          min=MDOTMIN,
          max=MDOTMAX,
          nominal=MDOTNOM) "Rate of change in component mass";
      MolarFlowRate[n, nspecies] dZ(
        min=-1.0e6,
        max=1.0e6,
        nominal=0.0) "Rate of change in component moles";
      MolarFlowRate[n, nspecies] rZ(
        min=-1.0e6,
        max=1.0e6,
        nominal=0.0) "Reaction(source) mole rates";
        SI.MolarMass[n] MM(
          min=MMMIN,
          max=MMMAX,
          nominal=MMNOM) "Molar mass of mixture";
        SI.AmountOfSubstance[n] Moles(
          min=MOLMIN,
          max=MOLMAX,
          nominal=MOLNOM) "Total moles";
        SI.AmountOfSubstance[n,nspecies] Moles_z(
          min=MOLMIN,
          max=MOLMAX,
          nominal=MOLNOM) "Mole vector";
      annotation (Documentation(info="<HTML>
                         <h4>Model description</h4>
                              <p>
                              <b>ThermoBaseVars</b> is inherited by all medium property models
                              and by all models defining the dynamic states for the conservation
                              of mass and energy. Thus it is a good choice as a restricting class
                              for any medium model or dynamic state model.
                           </p>
                              </html>"));
    end ThermoBaseVars;

    record ThermoProperties
        "Thermodynamic base property data for all state models"
      extends Modelica_Icons.Record;
      parameter Integer nspecies(min=1) "Number of species";
        SI.Temperature T(
          min=TMIN,
          max=TMAX,
          nominal=TNOM) "Temperature";
        SI.Density d(
          min=DMIN,
          max=DMAX,
          nominal=DNOM) "Density";
        SI.Pressure p(
          min=PMIN,
          max=PMAX,
          nominal=PNOM) "Pressure";
        SI.Volume V(
          min=VMIN,
          max=VMAX,
          nominal=VNOM) "Volume";
        SI.SpecificEnthalpy h(
          min=SHMIN,
          max=SHMAX,
          nominal=SHNOM) "Specific enthalpy";
        SI.SpecificEnergy u(
          min=SEMIN,
          max=SEMAX,
          nominal=SENOM) "Specific inner energy";
        SI.SpecificEntropy s(
          min=SSMIN,
          max=SSMAX,
          nominal=SSNOM) "Specific entropy";
        SI.SpecificGibbsFreeEnergy g(
          min=SHMIN,
          max=SHMAX,
          nominal=SHNOM) "Specific Gibbs free energy";
        SI.SpecificHeatCapacity cp(
          min=CPMIN,
          max=CPMAX,
          nominal=CPNOM) "Heat capacity at constant pressure";
        SI.SpecificHeatCapacity cv(
          min=CPMIN,
          max=CPMAX,
          nominal=CPNOM) "Heat capacity at constant volume";
        SI.SpecificHeatCapacity R(
          min=CPMIN,
          max=CPMAX,
          nominal=CPNOM) "Gas constant";
        SI.MolarMass MM(
          min=MMMIN,
          max=MMMAX,
          nominal=MMNOM) "Molar mass of mixture";
        SI.MassFraction[nspecies] mass_x(
          min=MASSXMIN,
          max=MASSXMAX,
          nominal=MASSXNOM) "Mass fraction";
        SI.MoleFraction[nspecies] mole_y(
          min=MOLEYMIN,
          max=MOLEYMAX,
          nominal=MOLEYNOM) "Mole fraction";
        SI.RatioOfSpecificHeatCapacities kappa "Ratio of cp/cv";
        SI.DerDensityByTemperature ddTp
          "Derivative of density by temperature at constant pressure";
        SI.DerDensityByPressure ddpT
          "Derivative of density by pressure at constant temperature";
      Real dupT(unit="m3.kg-1")
          "Derivative of inner energy by pressure at constant T";
      Real dudT(unit="(J.m3)/(kg2)")
          "Derivative of inner energy by density at constant T";
        SI.SpecificHeatCapacity duTp
          "Derivative of inner energy by temperature at constant p";
        SI.SpecificEnergy ddx[nspecies]
          "Derivative vector of density by change in mass composition";
        SI.SpecificEnergy[nspecies] compu(
          min=SEMIN,
          max=SEMAX,
          nominal=SENOM) "Inner energy of the components";
        SI.Pressure[nspecies] compp(
          min=COMPPMIN,
          max=COMPPMAX,
          nominal=COMPPNOM) "partial pressures of the components";
        SI.Velocity a(
          min=VELMIN,
          max=VELMAX,
          nominal=VELNOM) "Speed of sound";
        SI.HeatCapacity dUTZ
          "Derivative of inner energy by temperature at constant moles";
        SI.MolarInternalEnergy[nspecies] dUZT
          "Derivative of inner energy by moles at constant temperature";
        SI.SpecificEnthalpy[nspecies] dHMxT(
          min=SEMIN,
          max=SEMAX,
          nominal=SENOM)
          "Derivative of total enthalpy w.r.t. component mass at constant T";
      Real dpT "Derivative of pressure w.r.t. temperature";
      Real dpZ[nspecies] "Derivative of pressure w.r.t. moles";
      annotation (Documentation(info="<HTML>
        <h4>Model description</h4>
        <p>
        A base class for medium property models which work with most of the
        versions of dynamic states that are available in the ThermoFluid
        library. Currently used by all ideal gas models.
     </p>
        </html>"));
    end ThermoProperties;

    record ThermoProperties_ph
        "Thermodynamic property data for pressure p and specific enthalpy h as dynamic states"

      extends Modelica_Icons.Record;
        SI.Temperature T(
          min=1.0e-9,
          max=10000.0,
          nominal=298.15) "Temperature";
        SI.Density d(
          min=1.0e-9,
          max=10000.0,
          nominal=10.0) "Density";
        SI.SpecificEnergy u(
          min=-1.0e8,
          max=1.0e8,
          nominal=1.0e6) "Specific inner energy";
        SI.SpecificEntropy s(
          min=-1.0e6,
          max=1.0e6,
          nominal=1.0e3) "Specific entropy";
        SI.SpecificHeatCapacity cp(
          min=1.0,
          max=1.0e6,
          nominal=1000.0) "Heat capacity at constant pressure";
        SI.SpecificHeatCapacity cv(
          min=1.0,
          max=1.0e6,
          nominal=1000.0) "Heat capacity at constant volume";
        SI.SpecificHeatCapacity R(
          min=1.0,
          max=1.0e6,
          nominal=1000.0) "Gas constant";
        SI.RatioOfSpecificHeatCapacities kappa "Ratio of cp/cv";
        SI.Velocity a(
          min=1.0,
          max=10000.0,
          nominal=300.0) "Speed of sound";
        SI.DerDensityByEnthalpy ddhp
          "Derivative of density by enthalpy at constant pressure";
        SI.DerDensityByPressure ddph
          "Derivative of density by pressure at constant enthalpy";
      Real duph(unit="m3/kg")
          "Derivative of inner energy by pressure at constant enthalpy";
      Real duhp(unit="1")
          "Derivative of inner energy by enthalpy at constant pressure";
      annotation (Documentation(info="<HTML>
<h4>Model description</h4>
<p>
A base class for medium property models which
use pressure and enthalpy as dynamic states.
This is the preferred model for fluids that can also be in the
two phase and liquid regions.
</p>
</html>"));
    end ThermoProperties_ph;

    record ThermoProperties_pT
        "Thermodynamic property data for pressure p and temperature T as dynamic states"

      extends Modelica_Icons.Record;
        SI.Density d(
          min=1.0e-9,
          max=10000.0,
          nominal=10.0) "Density";
        SI.SpecificEnthalpy h(
          min=-1.0e8,
          max=1.0e8,
          nominal=1.0e6) "Specific enthalpy";
        SI.SpecificEnergy u(
          min=-1.0e8,
          max=1.0e8,
          nominal=1.0e6) "Specific inner energy";
        SI.SpecificEntropy s(
          min=-1.0e6,
          max=1.0e6,
          nominal=1.0e3) "Specific entropy";
        SI.SpecificHeatCapacity cp(
          min=1.0,
          max=1.0e6,
          nominal=1000.0) "Heat capacity at constant pressure";
        SI.SpecificHeatCapacity cv(
          min=1.0,
          max=1.0e6,
          nominal=1000.0) "Heat capacity at constant volume";
        SI.SpecificHeatCapacity R(
          min=1.0,
          max=1.0e6,
          nominal=1000.0) "Gas constant";
        SI.RatioOfSpecificHeatCapacities kappa "Ratio of cp/cv";
        SI.Velocity a(
          min=1.0,
          max=10000.0,
          nominal=300.0) "Speed of sound";
        SI.DerDensityByTemperature ddTp
          "Derivative of density by temperature at constant pressure";
        SI.DerDensityByPressure ddpT
          "Derivative of density by pressure at constant temperature";
      Real dupT(unit="m3.kg-1")
          "Derivative of inner energy by pressure at constant T";
        SI.SpecificHeatCapacity duTp
          "Derivative of inner energy by temperature at constant p";
      annotation (Documentation(info="<HTML>
<h4>Model description</h4>
<p>
A base class for medium property models which use pressure and temperature as dynamic states.
This is a reasonable model for fluids that can also be in the gas and
liquid regions, but never in the two-phase region.
</p>
</html>"));
    end ThermoProperties_pT;

    record ThermoProperties_dT
        "Thermodynamic property data for density d and temperature T as dynamic states"

      extends Modelica_Icons.Record;
        SI.Pressure p(
          min=1.0,
          max=1.0e9,
          nominal=1.0e5) "Pressure";
        SI.SpecificEnthalpy h(
          min=-1.0e8,
          max=1.0e8,
          nominal=1.0e6) "Specific enthalpy";
        SI.SpecificEnergy u(
          min=-1.0e8,
          max=1.0e8,
          nominal=1.0e6) "Specific inner energy";
        SI.SpecificEntropy s(
          min=-1.0e6,
          max=1.0e6,
          nominal=1.0e3) "Specific entropy";
        SI.SpecificHeatCapacity cp(
          min=1.0,
          max=1.0e6,
          nominal=1000.0) "Heat capacity at constant pressure";
        SI.SpecificHeatCapacity cv(
          min=1.0,
          max=1.0e6,
          nominal=1000.0) "Heat capacity at constant volume";
        SI.SpecificHeatCapacity R(
          min=1.0,
          max=1.0e6,
          nominal=1000.0) "Gas constant";
        SI.RatioOfSpecificHeatCapacities kappa "Ratio of cp/cv";
        SI.Velocity a(
          min=1.0,
          max=10000.0,
          nominal=300.0) "Speed of sound";
      Real dudT(unit="m5/(kg.s2)")
          "Derivative of inner energy by density at constant T";
      annotation (Documentation(info="<HTML>
<h4>Model description</h4>
<p>
A base class for medium property models which use density and temperature as dynamic states.
This is a reasonable model for fluids that can be in the gas, liquid
and two-phase region. The model is numerically not well suited for
liquids except if the pressure is always above approx. 80% of the
critical pressure.
</p>
</html>"));
    end ThermoProperties_dT;

    //   record GibbsDerivs

    //     "Derivatives of dimensionless Gibbs-function w.r.t. dimensionless pressure and temperature"
    //     extends Modelica_Icons.Record;
    //     Real pi "Dimensionless pressure";
    //     Real tau "Dimensionless temperature";
    //     Real g "Dimensionless Gibbs-function";
    //     Real gpi "Derivative of g w.r.t. pi";
    //     Real gpipi "2nd derivative of g w.r.t. pi";
    //     Real gtau "Derivative of g w.r.t. tau";
    //     Real gtautau "2nd derivative of g w.r.t. tau";
    //     Real gtaupi "Mixed derivative of g w.r.t. pi and tau";
    //   end GibbsDerivs;

    //   record HelmholtzDerivs

    //     "Derivatives of dimensionless Helmholtz-function w.r.t. dimensionless pressure, density and temperature"
    //     extends Modelica_Icons.Record;
    //     Real delta "Dimensionless density";
    //     Real tau "Dimensionless temperature";
    //     Real f "Dimensionless Helmholtz-function";
    //     Real fdelta "Derivative of f w.r.t. delta";
    //     Real fdeltadelta "2nd derivative of f w.r.t. delta";
    //     Real ftau "Derivative of f w.r.t. tau";
    //     Real ftautau "2nd derivative of f w.r.t. tau";
    //     Real fdeltatau "Mixed derivative of f w.r.t. delta and tau";
    //   end HelmholtzDerivs;

    record TransportProps "Record with transport properties"
      extends Modelica_Icons.Record;
        SI.DynamicViscosity eta;
        SI.ThermalConductivity lam;
    end TransportProps;

    function gibbsToProps_ph
        "Calculate property record for pressure and specific enthalpy as states from dimensionless Gibbs function"

      extends Modelica_Icons.Function;
      input GibbsDerivs g "Dimensionless derivatives of Gibbs function";
      output ThermoProperties_ph pro
          "Property record for pressure and specific enthalpy as dynamic states";
      protected
      Real vt(unit="m3.kg-1.K-1")
          "Derivative of specific volume w.r.t. temperature";
      Real vp(unit="m4.kg-2.s2")
          "Derivative of specific volume w.r.t. pressure";
    algorithm
      pro.T := g.T;
      pro.R := g.R;
      pro.d := g.p/(pro.R*pro.T*g.pi*g.gpi);
      pro.u := g.T*g.R*(g.tau*g.gtau - g.pi*g.gpi);
      pro.s := pro.R*(g.tau*g.gtau - g.g);
      pro.cp := -pro.R*g.tau*g.tau*g.gtautau;
      pro.cv := pro.R*(-g.tau*g.tau*g.gtautau + (g.gpi - g.tau*g.gtaupi)*(g.gpi
         - g.tau*g.gtaupi)/(g.gpipi));
      pro.a := abs(g.R*g.T*(g.gpi*g.gpi/((g.gpi - g.tau*g.gtaupi)*(g.gpi - g.tau
        *g.gtaupi)/(g.tau*g.tau*g.gtautau) - g.gpipi)))^0.5;
      vt := g.R/g.p*(g.pi*g.gpi - g.tau*g.pi*g.gtaupi);
      vp := g.R*g.T/(g.p*g.p)*g.pi*g.pi*g.gpipi;
      pro.kappa := -1/(pro.d*g.p)*pro.cp/(vp*pro.cp + vt*vt*g.T);
      pro.ddhp := -pro.d*pro.d*vt/(pro.cp);
      pro.ddph := -pro.d*pro.d*(vp*pro.cp - vt/pro.d + g.T*vt*vt)/pro.cp;
      pro.duph := -1/pro.d + g.p/(pro.d*pro.d)*pro.ddph;
      pro.duhp := 1 + g.p/(pro.d*pro.d)*pro.ddhp;
    end gibbsToProps_ph;

    function gibbsToBoundaryProps
        "Calculate phase boundary property record from dimensionless Gibbs function"

      extends Modelica_Icons.Function;
      input GibbsDerivs g "Dimensionless derivatives of Gibbs function";
      output PhaseBoundaryProperties sat "Phase boundary properties";
      protected
      Real vt(unit="m3.kg-1.K-1")
          "Derivative of specific volume w.r.t. temperature";
      Real vp(unit="m4.kg-2.s2")
          "Derivative of specific volume w.r.t. pressure";
    algorithm
      sat.d := g.p/(g.R*g.T*g.pi*g.gpi);
      sat.h := g.R*g.T*g.tau*g.gtau;
      sat.u := g.T*g.R*(g.tau*g.gtau - g.pi*g.gpi);
      sat.s := g.R*(g.tau*g.gtau - g.g);
      sat.cp := -g.R*g.tau*g.tau*g.gtautau;
      sat.cv := g.R*(-g.tau*g.tau*g.gtautau + (g.gpi - g.tau*g.gtaupi)*(g.gpi
         - g.tau*g.gtaupi)/(g.gpipi));
      vt := g.R/g.p*(g.pi*g.gpi - g.tau*g.pi*g.gtaupi);
      vp := g.R*g.T/(g.p*g.p)*g.pi*g.pi*g.gpipi;
      // sat.kappa := -1/(sat.d*g.p)*sat.cp/(vp*sat.cp + vt*vt*g.T);
      sat.pt := -g.p/g.T*(g.gpi - g.tau*g.gtaupi)/(g.gpipi*g.pi);
      sat.pd := -g.R*g.T*g.gpi*g.gpi/(g.gpipi);
    end gibbsToBoundaryProps;

    function gibbsToProps_dT
        "Calculate property record for density and temperature as states from dimensionless Gibbs function"

      extends Modelica_Icons.Function;
      input GibbsDerivs g "Dimensionless derivatives of Gibbs function";
      output ThermoProperties_dT pro
          "Property record for density and temperature as dynamic states";
      protected
      Real vt(unit="m3.kg-1.K-1")
          "Derivative of specific volume w.r.t. temperature";
      Real vp(unit="m4.kg-2.s2")
          "Derivative of specific volume w.r.t. pressure";
      SI.Density d;
    algorithm
      pro.R := g.R;
      pro.p := g.p;
      pro.u := g.T*g.R*(g.tau*g.gtau - g.pi*g.gpi);
      pro.h := g.R*g.T*g.tau*g.gtau;
      pro.s := pro.R*(g.tau*g.gtau - g.g);
      pro.cp := -pro.R*g.tau*g.tau*g.gtautau;
      pro.cv := pro.R*(-g.tau*g.tau*g.gtautau + (g.gpi - g.tau*g.gtaupi)*(g.gpi
         - g.tau*g.gtaupi)/g.gpipi);
      vt := g.R/g.p*(g.pi*g.gpi - g.tau*g.pi*g.gtaupi);
      vp := g.R*g.T/(g.p*g.p)*g.pi*g.pi*g.gpipi;
      pro.kappa := -1/((g.p/(pro.R*g.T*g.pi*g.gpi))*g.p)*pro.cp/(vp*pro.cp + vt
        *vt*g.T);
      pro.a := abs(g.R*g.T*(g.gpi*g.gpi/((g.gpi - g.tau*g.gtaupi)*(g.gpi - g.tau
        *g.gtaupi)/(g.tau*g.tau*g.gtautau) - g.gpipi)))^0.5;

      d := g.p/(pro.R*g.T*g.pi*g.gpi);
      pro.dudT := (pro.p - g.T*vt/vp)/(d*d);
    end gibbsToProps_dT;

    function gibbsToProps_pT
        "Calculate property record for pressure and temperature as states from dimensionless Gibbs function"

      extends Modelica_Icons.Function;
      input GibbsDerivs g "Dimensionless derivatives of Gibbs function";
      output ThermoProperties_pT pro
          "Property record for pressure and temperature as dynamic states";
      protected
      Real vt(unit="m3.kg-1.K-1")
          "Derivative of specific volume w.r.t. temperature";
      Real vp(unit="m4.kg-2.s2")
          "Derivative of specific volume w.r.t. pressure";
    algorithm
      pro.R := g.R;
      pro.d := g.p/(pro.R*g.T*g.pi*g.gpi);
      pro.u := g.T*g.R*(g.tau*g.gtau - g.pi*g.gpi);
      pro.h := g.R*g.T*g.tau*g.gtau;
      pro.s := pro.R*(g.tau*g.gtau - g.g);
      pro.cp := -pro.R*g.tau*g.tau*g.gtautau;
      pro.cv := pro.R*(-g.tau*g.tau*g.gtautau + (g.gpi - g.tau*g.gtaupi)*(g.gpi
         - g.tau*g.gtaupi)/g.gpipi);
      vt := g.R/g.p*(g.pi*g.gpi - g.tau*g.pi*g.gtaupi);
      vp := g.R*g.T/(g.p*g.p)*g.pi*g.pi*g.gpipi;
      pro.kappa := -1/(pro.d*g.p)*pro.cp/(vp*pro.cp + vt*vt*g.T);
      pro.a := abs(g.R*g.T*(g.gpi*g.gpi/((g.gpi - g.tau*g.gtaupi)*(g.gpi - g.tau
        *g.gtaupi)/(g.tau*g.tau*g.gtautau) - g.gpipi)))^0.5;
      pro.ddpT := -(pro.d*pro.d)*vp;
      pro.ddTp := -(pro.d*pro.d)*vt;
      pro.duTp := pro.cp - g.p*vt;
      pro.dupT := -g.T*vt - g.p*vp;
    end gibbsToProps_pT;

    function helmholtzToProps_ph
        "Calculate property record for pressure and specific enthalpy as states from dimensionless Helmholtz function"

      extends Modelica_Icons.Function;
      input HelmholtzDerivs f "Dimensionless derivatives of Helmholtz function";
      output ThermoProperties_ph pro
          "Property record for pressure and specific enthalpy as dynamic states";
      protected
        SI.Pressure p "Pressure";
      DerPressureByDensity pd "Derivative of pressure w.r.t. density";
      DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
      DerPressureBySpecificVolume pv
          "Derivative of pressure w.r.t. specific volume";
    algorithm
      pro.d := f.d;
      pro.T := f.T;
      pro.R := f.R;
      pro.s := f.R*(f.tau*f.ftau - f.f);
      pro.u := f.R*f.T*f.tau*f.ftau;
      p := pro.d*pro.R*pro.T*f.delta*f.fdelta;
      pd := f.R*f.T*f.delta*(2.0*f.fdelta + f.delta*f.fdeltadelta);
      pt := f.R*f.d*f.delta*(f.fdelta - f.tau*f.fdeltatau);
      pv := -pd*f.d*f.d;

      // calculating cp near the critical point may be troublesome (cp -> inf).
      pro.cp := f.R*(-f.tau*f.tau*f.ftautau + (f.delta*f.fdelta - f.delta*f.tau
        *f.fdeltatau)^2/(2*f.delta*f.fdelta + f.delta*f.delta*f.fdeltadelta));
      pro.cv := f.R*(-f.tau*f.tau*f.ftautau);
      pro.kappa := 1/(f.d*f.R*f.d*f.T*f.delta*f.fdelta)*((-pv*pro.cv + pt*pt*f.T)
        /(pro.cv));
      pro.a := abs(f.R*f.T*(2*f.delta*f.fdelta + f.delta*f.delta*f.fdeltadelta
         - ((f.delta*f.fdelta - f.delta*f.tau*f.fdeltatau)*(f.delta*f.fdelta -
        f.delta*f.tau*f.fdeltatau))/(f.tau*f.tau*f.ftautau)))^0.5;
      pro.ddph := (f.d*(pro.cv*f.d + pt))/(f.d*f.d*pd*pro.cv + f.T*pt*pt);
      pro.ddhp := -f.d*f.d*pt/(f.d*f.d*pd*pro.cv + f.T*pt*pt);
      pro.duph := -1/pro.d + p/(pro.d*pro.d)*pro.ddph;
      pro.duhp := 1 + p/(pro.d*pro.d)*pro.ddhp;
    end helmholtzToProps_ph;

    function helmholtzToProps_pT
        "Calculate property record for pressure and temperature as states from dimensionless Helmholtz function"

      extends Modelica_Icons.Function;
      input HelmholtzDerivs f "Dimensionless derivatives of Helmholtz function";
      output ThermoProperties_pT pro
          "Property record for pressure and temperature as dynamic states";
      protected
      DerPressureByDensity pd "Derivative of pressure w.r.t. density";
      DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
      DerPressureBySpecificVolume pv
          "Derivative of pressure w.r.t. specific volume";
      IsobaricVolumeExpansionCoefficient alpha
          "Isobaric volume expansion coefficient";
      // beta in Bejan
      IsothermalCompressibility gamma "Isothermal compressibility";
      // kappa in Bejan
        SI.Pressure p "Pressure";
    algorithm
      pro.d := f.d;
      pro.R := f.R;
      pro.s := f.R*(f.tau*f.ftau - f.f);
      pro.h := f.R*f.T*(f.tau*f.ftau + f.delta*f.fdelta);
      pro.u := f.R*f.T*f.tau*f.ftau;
      pd := f.R*f.T*f.delta*(2.0*f.fdelta + f.delta*f.fdeltadelta);
      pt := f.R*f.d*f.delta*(f.fdelta - f.tau*f.fdeltatau);
      pv := -(f.d*f.d)*pd;
      alpha := -f.d*pt/pv;
      gamma := -f.d/pv;
      p := f.R*f.d*f.T*f.delta*f.fdelta;
      // calculating cp near the critical point may be troublesome (cp -> inf).
      pro.cp := f.R*(-f.tau*f.tau*f.ftautau + (f.delta*f.fdelta - f.delta*f.tau
        *f.fdeltatau)^2/(2*f.delta*f.fdelta + f.delta*f.delta*f.fdeltadelta));
      pro.cv := f.R*(-f.tau*f.tau*f.ftautau);
      pro.kappa := 1/(f.d*f.R*f.d*f.T*f.delta*f.fdelta)*((-pv*pro.cv + pt*pt*f.T)
        /(pro.cv));
      pro.a := abs(f.R*f.T*(2*f.delta*f.fdelta + f.delta*f.delta*f.fdeltadelta
         - ((f.delta*f.fdelta - f.delta*f.tau*f.fdeltatau)*(f.delta*f.fdelta -
        f.delta*f.tau*f.fdeltatau))/(f.tau*f.tau*f.ftautau)))^0.5;
      pro.ddTp := -pt/pd;
      pro.ddpT := 1/pd;
      //problem with units in last two lines
      pro.dupT := gamma*p/f.d - alpha*f.T/f.d;
      pro.duTp := pro.cp - alpha*p/f.d;
    end helmholtzToProps_pT;

    function helmholtzToProps_dT
        "Calculate property record for density and temperature as states from dimensionless Helmholtz function"

      extends Modelica_Icons.Function;
      input HelmholtzDerivs f "Dimensionless derivatives of Helmholtz function";
      output ThermoProperties_dT pro
          "Property record for density and temperature as dynamic states";
      protected
      DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
      DerPressureBySpecificVolume pv "Derivative of pressure w.r.t. pressure";
    algorithm
      pro.p := f.R*f.d*f.T*f.delta*f.fdelta;
      pro.R := f.R;
      pro.s := f.R*(f.tau*f.ftau - f.f);
      pro.h := f.R*f.T*(f.tau*f.ftau + f.delta*f.fdelta);
      pro.u := f.R*f.T*f.tau*f.ftau;
      pv := -(f.d*f.d)*f.R*f.T*f.delta*(2.0*f.fdelta + f.delta*f.fdeltadelta);
      pt := f.R*f.d*f.delta*(f.fdelta - f.tau*f.fdeltatau);

      // calculating cp near the critical point may be troublesome (cp -> inf).
      pro.cp := f.R*(-f.tau*f.tau*f.ftautau + (f.delta*f.fdelta - f.delta*f.tau
        *f.fdeltatau)^2/(2*f.delta*f.fdelta + f.delta*f.delta*f.fdeltadelta));
      pro.cv := f.R*(-f.tau*f.tau*f.ftautau);
      pro.kappa := 1/(f.d*pro.p)*((-pv*pro.cv + pt*pt*f.T)/(pro.cv));
      pro.a := abs(f.R*f.T*(2*f.delta*f.fdelta + f.delta*f.delta*f.fdeltadelta
         - ((f.delta*f.fdelta - f.delta*f.tau*f.fdeltatau)*(f.delta*f.fdelta -
        f.delta*f.tau*f.fdeltatau))/(f.tau*f.tau*f.ftautau)))^0.5;
      pro.dudT := (pro.p - f.T*pt)/(f.d*f.d);
    end helmholtzToProps_dT;

    function TwoPhaseToProps_ph
        "Compute property record for pressure and specific enthalpy as states from saturation properties"

      extends Modelica_Icons.Function;
      input SaturationProperties sat "Saturation property record";
      output ThermoProperties_ph pro
          "Property record for pressure and specific enthalpy as dynamic states";
      protected
      Real dht(unit="(J/kg)/K")
          "Derivative of specific enthalpy w.r.t. temperature";
      Real dhd(unit="(J/kg)/(kg/m3)")
          "Derivative of specific enthalpy w.r.t. density";
      Real detph(unit="m4.s4/(K.s8)") "Thermodynamic determinant";
    algorithm
      pro.d := sat.d;
      pro.T := sat.T;
      pro.u := sat.u;
      pro.s := sat.s;
      pro.cv := sat.cv;
      pro.R := sat.R;
        pro.cp := Modelica_Constants.inf;
      pro.kappa := -1/(sat.d*sat.p)*sat.dpT*sat.dpT*sat.T/sat.cv;
      pro.a :=Modelica_Constants.inf;
      dht := sat.cv + sat.dpT/sat.d;
      dhd := -sat.T*sat.dpT/(sat.d*sat.d);
      detph := -sat.dpT*dhd;
      pro.ddph := dht/detph;
      pro.ddhp := -sat.dpT/detph;
    end TwoPhaseToProps_ph;

    function TwoPhaseToProps_dT
        "Compute property record for density and temperature as states from saturation properties"

      extends Modelica_Icons.Function;
      input SaturationProperties sat "Saturation properties";
      output ThermoProperties_dT pro
          "Property record for density and temperature as dynamic states";
    algorithm
      pro.p := sat.p;
      pro.h := sat.h;
      pro.u := sat.u;
      pro.s := sat.s;
      pro.cv := sat.cv;
      pro.cp :=Modelica_Constants.inf;
      pro.R := sat.R;
      pro.kappa := -1/(sat.d*sat.p)*sat.dpT*sat.dpT*sat.T/sat.cv;
      pro.a :=Modelica_Constants.inf;
      pro.dudT := (sat.p - sat.T*sat.dpT)/(sat.d*sat.d);
    end TwoPhaseToProps_dT;

  end ThermoFluidSpecial;

  public
  record SaturationProperties "Properties in the two phase region"
    extends Modelica_Icons.Record;
      SI.Temp_K T "Temperature";
      SI.Density d "Density";
      SI.Pressure p "Pressure";
      SI.SpecificEnergy u "Specific inner energy";
      SI.SpecificEnthalpy h "Specific enthalpy";
      SI.SpecificEntropy s "Specific entropy";
      SI.SpecificHeatCapacity cp "Heat capacity at constant pressure";
      SI.SpecificHeatCapacity cv "Heat capacity at constant volume";
      SI.SpecificHeatCapacity R "Gas constant";
      SI.RatioOfSpecificHeatCapacities kappa "Isentropic expansion coefficient";
    PhaseBoundaryProperties liq
        "Thermodynamic base properties on the boiling curve";
    PhaseBoundaryProperties vap
        "Thermodynamic base properties on the dew curve";
    Real dpT(unit="Pa/K")
        "Derivative of saturation pressure w.r.t. temperature";
      SI.MassFraction x "Vapour mass fraction";
  end SaturationProperties;

  record SaturationBoundaryProperties
      "Properties on both phase boundaries, including some derivatives"

    extends Modelica_Icons.Record;
      SI.Temp_K T "Saturation temperature";
      SI.Density dl "Liquid density";
      SI.Density dv "Vapour density";
      SI.SpecificEnthalpy hl "Liquid specific enthalpy";
      SI.SpecificEnthalpy hv "Vapour specific enthalpy";
    Real dTp "Derivative of temperature w.r.t. saturation pressure";
    Real ddldp "Derivative of density along boiling curve";
    Real ddvdp "Derivative of density along dew curve";
    Real dhldp "Derivative of specific enthalpy along boiling curve";
    Real dhvdp "Derivative of specific enthalpy along dew curve";
      SI.MassFraction x "Vapour mass fraction";
  end SaturationBoundaryProperties;

  record IF97BaseTwoPhase "Intermediate property data record for IF 97"
    extends Modelica_Icons.Record;
    Integer phase=0 "Phase: 2 for two-phase, 1 for one phase, 0 if unknown";
    Integer region(min=1, max=5) "IF 97 region";
      SI.Pressure p "Pressure";
      SI.Temperature T "Temperature";
      SI.SpecificEnthalpy h "Specific enthalpy";
      SI.SpecificHeatCapacity R "Gas constant";
      SI.SpecificHeatCapacity cp "Specific heat capacity";
      SI.SpecificHeatCapacity cv "Specific heat capacity";
      SI.Density rho "Density";
      SI.SpecificEntropy s "Specific entropy";
    DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
    DerPressureByDensity pd "Derivative of pressure w.r.t. density";
    Real vt "Derivative of specific volume w.r.t. temperature";
    Real vp "Derivative of specific volume w.r.t. pressure";
    Real x "Dryness fraction";
    Real dpT "dp/dT derivative of saturation curve";
  end IF97BaseTwoPhase;

  record IF97PhaseBoundaryProperties
      "Thermodynamic base properties on the phase boundary for IF97 steam tables"

    extends Modelica_Icons.Record;
    Boolean region3boundary "True if boundary between 2-phase and region 3";
      SI.SpecificHeatCapacity R "Specific heat capacity";
      SI.Temperature T "Temperature";
      SI.Density d "Density";
      SI.SpecificEnthalpy h "Specific enthalpy";
      SI.SpecificEntropy s "Specific entropy";
      SI.SpecificHeatCapacity cp "Heat capacity at constant pressure";
      SI.SpecificHeatCapacity cv "Heat capacity at constant volume";
    DerPressureByTemperature dpT "dp/dT derivative of saturation curve";
    DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
    DerPressureByDensity pd "Derivative of pressure w.r.t. density";
    Real vt(unit="m3/(kg.K)")
        "Derivative of specific volume w.r.t. temperature";
    Real vp(unit="m3/(kg.Pa)") "Derivative of specific volume w.r.t. pressure";
  end IF97PhaseBoundaryProperties;

  record GibbsDerivs
      "Derivatives of dimensionless Gibbs-function w.r.t. dimensionless pressure and temperature"

    extends Modelica_Icons.Record;
      SI.Pressure p "Pressure";
      SI.Temperature T "Temperature";
      SI.SpecificHeatCapacity R "Specific heat capacity";
    Real pi(unit="1") "Dimensionless pressure";
    Real tau(unit="1") "Dimensionless temperature";
    Real g(unit="1") "Dimensionless Gibbs-function";
    Real gpi(unit="1") "Derivative of g w.r.t. pi";
    Real gpipi(unit="1") "2nd derivative of g w.r.t. pi";
    Real gtau(unit="1") "Derivative of g w.r.t. tau";
    Real gtautau(unit="1") "2nd derivative of g w.r.t. tau";
    Real gtaupi(unit="1") "Mixed derivative of g w.r.t. pi and tau";
  end GibbsDerivs;

  record HelmholtzDerivs
      "Derivatives of dimensionless Helmholtz-function w.r.t. dimensionless pressure, density and temperature"
    extends Modelica_Icons.Record;
      SI.Density d "Density";
      SI.Temperature T "Temperature";
      SI.SpecificHeatCapacity R "Specific heat capacity";
    Real delta(unit="1") "Dimensionless density";
    Real tau(unit="1") "Dimensionless temperature";
    Real f(unit="1") "Dimensionless Helmholtz-function";
    Real fdelta(unit="1") "Derivative of f w.r.t. delta";
    Real fdeltadelta(unit="1") "2nd derivative of f w.r.t. delta";
    Real ftau(unit="1") "Derivative of f w.r.t. tau";
    Real ftautau(unit="1") "2nd derivative of f w.r.t. tau";
    Real fdeltatau(unit="1") "Mixed derivative of f w.r.t. delta and tau";
  end HelmholtzDerivs;

  record TwoPhaseTransportProps
      "Defines properties on both phase boundaries, needed in the two phase region"
    extends Modelica_Icons.Record;
      SI.Density d_vap "Density on the dew line";
      SI.Density d_liq "Density on the bubble line";
      SI.DynamicViscosity eta_vap "Dynamic viscosity on the dew line";
      SI.DynamicViscosity eta_liq "Dynamic viscosity on the bubble line";
      SI.ThermalConductivity lam_vap "Thermal conductivity on the dew line";
      SI.ThermalConductivity lam_liq "Thermal conductivity on the bubble line";
      SI.SpecificHeatCapacity cp_vap "Cp on the dew line";
      SI.SpecificHeatCapacity cp_liq "Cp on the bubble line";
      SI.MassFraction x "Steam quality";
  end TwoPhaseTransportProps;

  record PhaseBoundaryProperties
      "Thermodynamic base properties on the phase boundary"
    extends Modelica_Icons.Record;
      SI.Density d "Density";
      SI.SpecificEnthalpy h "Specific enthalpy";
      SI.SpecificEnergy u "Inner energy";
      SI.SpecificEntropy s "Specific entropy";
      SI.SpecificHeatCapacity cp "Heat capacity at constant pressure";
      SI.SpecificHeatCapacity cv "Heat capacity at constant volume";
    DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
    DerPressureByDensity pd "Derivative of pressure w.r.t. density";
  end PhaseBoundaryProperties;

  record NewtonDerivatives_ph
      "Derivatives for fast inverse calculations of Helmholtz functions: p & h"

    extends Modelica_Icons.Record;
      SI.Pressure p "Pressure";
      SI.SpecificEnthalpy h "Specific enthalpy";
    DerPressureByDensity pd "Derivative of pressure w.r.t. density";
    DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
    Real hd "Derivative of specific enthalpy w.r.t. density";
    Real ht "Derivative of specific enthalpy w.r.t. temperature";
  end NewtonDerivatives_ph;

  record NewtonDerivatives_ps
      "Derivatives for fast inverse calculation of Helmholtz functions: p & s"

    extends Modelica_Icons.Record;
      SI.Pressure p "Pressure";
      SI.SpecificEntropy s "Specific entropy";
    DerPressureByDensity pd "Derivative of pressure w.r.t. density";
    DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
    Real sd "Derivative of specific entropy w.r.t. density";
    Real st "Derivative of specific entropy w.r.t. temperature";
  end NewtonDerivatives_ps;

  record NewtonDerivatives_pT
      "Derivatives for fast inverse calculations of Helmholtz functions:p & T"

    extends Modelica_Icons.Record;
      SI.Pressure p "Pressure";
    DerPressureByDensity pd "Derivative of pressure w.r.t. density";
  end NewtonDerivatives_pT;

  record ExtraDerivatives "Additional thermodynamic derivatives"
    extends Modelica_Icons.Record;
    IsentropicExponent kappa "Isentropic expansion coefficient";
    // k in Bejan
    IsenthalpicExponent theta "Isenthalpic exponent";
    // same as kappa, except derivative at const h
    IsobaricVolumeExpansionCoefficient alpha
        "Isobaric volume expansion coefficient";
    // beta in Bejan
    IsochoricPressureCoefficient beta "Isochoric pressure coefficient";
    // kT in Bejan
    IsothermalCompressibility gamma "Isothermal compressibility";
    // kappa in Bejan
    JouleThomsonCoefficient mu "Joule-Thomson coefficient";
    // mu_J in Bejan
  end ExtraDerivatives;

  record BridgmansTables
      "Calculates all entries in Bridgmans tables if first seven variables given"
    extends Modelica_Icons.Record;
    // the first 7 need to calculated in a function!
      SI.SpecificVolume v "Specific volume";
      SI.Pressure p "Pressure";
      SI.Temperature T "Temperature";
      SI.SpecificEntropy s "Specific entropy";
      SI.SpecificHeatCapacity cp "Heat capacity at constant pressure";
    IsobaricVolumeExpansionCoefficient alpha
        "Isobaric volume expansion coefficient";
    // beta in Bejan
    IsothermalCompressibility gamma "Isothermal compressibility";
    // kappa in Bejan
    // Derivatives at constant pressure
    Real dTp=1 "Coefficient in Bridgmans table, see info for usage";
    Real dpT=-dTp "Coefficient in Bridgmans table, see info for usage";
    Real dvp=alpha*v "Coefficient in Bridgmans table, see info for usage";
    Real dpv=-dvp "Coefficient in Bridgmans table, see info for usage";
    Real dsp=cp/T "Coefficient in Bridgmans table, see info for usage";
    Real dps=-dsp "Coefficient in Bridgmans table, see info for usage";
    Real dup=cp - alpha*p*v
        "Coefficient in Bridgmans table, see info for usage";
    Real dpu=-dup "Coefficient in Bridgmans table, see info for usage";
    Real dhp=cp "Coefficient in Bridgmans table, see info for usage";
    Real dph=-dhp "Coefficient in Bridgmans table, see info for usage";
    Real dfp=-s - alpha*p*v
        "Coefficient in Bridgmans table, see info for usage";
    Real dpf=-dfp "Coefficient in Bridgmans table, see info for usage";
    Real dgp=-s "Coefficient in Bridgmans table, see info for usage";
    Real dpg=-dgp "Coefficient in Bridgmans table, see info for usage";
    // Derivatives at constant Temperature
    Real dvT=gamma*v "Coefficient in Bridgmans table, see info for usage";
    Real dTv=-dvT "Coefficient in Bridgmans table, see info for usage";
    Real dsT=alpha*v "Coefficient in Bridgmans table, see info for usage";
    Real dTs=-dsT "Coefficient in Bridgmans table, see info for usage";
    Real duT=alpha*T*v - gamma*p*v
        "Coefficient in Bridgmans table, see info for usage";
    Real dTu=-duT "Coefficient in Bridgmans table, see info for usage";
    Real dhT=-v + alpha*T*v
        "Coefficient in Bridgmans table, see info for usage";
    Real dTh=-dhT "Coefficient in Bridgmans table, see info for usage";
    Real dfT=-gamma*p*v "Coefficient in Bridgmans table, see info for usage";
    Real dTf=-dfT "Coefficient in Bridgmans table, see info for usage";
    Real dgT=-v "Coefficient in Bridgmans table, see info for usage";
    Real dTg=-dgT "Coefficient in Bridgmans table, see info for usage";
    // Derivatives at constant v
    Real dsv=alpha*alpha*v*v - gamma*v*cp/T
        "Coefficient in Bridgmans table, see info for usage";
    Real dvs=-dsv "Coefficient in Bridgmans table, see info for usage";
    Real duv=T*alpha*alpha*v*v - gamma*v*cp
        "Coefficient in Bridgmans table, see info for usage";
    Real dvu=-duv "Coefficient in Bridgmans table, see info for usage";
    Real dhv=T*alpha*alpha*v*v - alpha*v*v - gamma*v*cp
        "Coefficient in Bridgmans table, see info for usage";
    Real dvh=-dhv "Coefficient in Bridgmans table, see info for usage";
    Real dfv=gamma*v*s "Coefficient in Bridgmans table, see info for usage";
    Real dvf=-dfv "Coefficient in Bridgmans table, see info for usage";
    Real dgv=gamma*v*s - alpha*v*v
        "Coefficient in Bridgmans table, see info for usage";
    Real dvg=-dgv "Coefficient in Bridgmans table, see info for usage";
    // Derivatives at constant s
    Real dus=dsv*p "Coefficient in Bridgmans table, see info for usage";
    Real dsu=-dus "Coefficient in Bridgmans table, see info for usage";
    Real dhs=-v*cp/T "Coefficient in Bridgmans table, see info for usage";
    Real dsh=-dhs "Coefficient in Bridgmans table, see info for usage";
    Real dfs=alpha*v*s + dus
        "Coefficient in Bridgmans table, see info for usage";
    Real dsf=-dfs "Coefficient in Bridgmans table, see info for usage";
    Real dgs=alpha*v*s - v*cp/T
        "Coefficient in Bridgmans table, see info for usage";
    Real dsg=-dgs "Coefficient in Bridgmans table, see info for usage";
    // Derivatives at constant u
    Real dhu=p*alpha*v*v + gamma*v*cp*p - v*cp - p*T*alpha*alpha*v*v
        "Coefficient in Bridgmans table, see info for usage";
    Real duh=-dhu "Coefficient in Bridgmans table, see info for usage";
    Real dfu=s*T*alpha*v - gamma*v*cp*p - gamma*v*s*p + p*T*alpha*alpha*v*v
        "Coefficient in Bridgmans table, see info for usage";
    Real duf=-dfu "Coefficient in Bridgmans table, see info for usage";
    Real dgu=alpha*v*v*p + alpha*v*s*T - v*cp - gamma*v*s*p
        "Coefficient in Bridgmans table, see info for usage";
    Real dug=-dgu "Coefficient in Bridgmans table, see info for usage";
    //  Derivatives at constant h
    Real dfh=(s - v*alpha*p)*(v - v*alpha*T) - gamma*v*cp*p
        "Coefficient in Bridgmans table, see info for usage";
    Real dhf=-dfh "Coefficient in Bridgmans table, see info for usage";
    Real dgh=alpha*v*s*T - v*(s + cp)
        "Coefficient in Bridgmans table, see info for usage";
    Real dhg=-dgh "Coefficient in Bridgmans table, see info for usage";
    // Derivatives at constant g
    Real dfg=gamma*v*s*p - v*s - alpha*v*v*p
        "Coefficient in Bridgmans table, see info for usage";
    Real dgf=-dfg "Coefficient in Bridgmans table, see info for usage";
    annotation (Documentation(info="<HTML>
<p>
Important: the phase equilibrium conditions are not yet considered.
this means that Bridgman's tables do not yet work in the two phase region.
Some derivatives are 0 or infinity anyways.
Idea: Do not use the values in Bridgmans table directly, all
derivatives are calculated as the quotient of two entries in the
table. The last letter indicates which variable is held constant in
taking the derivative. The second letters are the two variables
involved in the derivative and the first letter is always a d to remind
of differentiation.
</p>

<pre>
Example 1: Get the derivative of specific entropy s w.r.t. Temperature at
constant specific volume (between identical to constant density)
constant volume  --> last letter v
Temperature      --> second letter T
Specific entropy --> second letter s
--> the needed value is dsv/dTv
Known variables:
Temperature T
pressure p
specific volume v
specific inner energy u
specific enthalpy h
specific entropy s
specific Helmholtz energy f
specific gibbs enthalpy g
Not included but useful:
density d
In order to convert derivatives involving density use the following
rules:
at constant density == at constant specific volume
ddx/dyx = -d*d*dvx/dyx with y,x any of T,p,u,h,s,f,g
dyx/ddx = -1/(d*d)dyx/dvx with y,x any of T,p,u,h,s,f,g
Usage example assuming water as the medium:
model BridgmansTablesForWater
extends ThermoFluid.BaseClasses.MediumModels.Water.WaterSteamMedium_ph;
Real derOfsByTAtConstantv \"derivative of sp. entropy by temperature at constant sp. volume\"
ThermoFluid.BaseClasses.MediumModels.Common.ExtraDerivatives dpro;
ThermoFluid.BaseClasses.MediumModels.Common.BridgmansTables bt;
equation
dpro = ThermoFluid.BaseClasses.MediumModels.SteamIF97.extraDerivs_pT(p[1],T[1]);
bt.p = p[1];
bt.T = T[1];
bt.v = 1/pro[1].d;
bt.s = pro[1].s;
bt.cp = pro[1].cp;
bt.alpha = dpro.alpha;
bt.gamma = dpro.gamma;
derOfsByTAtConstantv =  bt.dsv/bt.dTv;
                ...
end BridgmansTablesForWater;
                </pre>

                </html>"));
  end BridgmansTables;

  record FundamentalConstants "Constants of the medium"
    extends Modelica_Icons.Record;
    SI.MolarHeatCapacity R_bar;
    SI.SpecificHeatCapacity R;
    SI.MolarMass MM;
    SI.MolarDensity rhored;
    SI.Temperature Tred;
    SI.AbsolutePressure pred;
    SI.SpecificEnthalpy h_off;
    SI.SpecificEntropy s_off;
  end FundamentalConstants;

  record AuxiliaryProperties "Intermediate property data record"
    extends Modelica_Icons.Record;
      SI.Pressure p "Pressure";
      SI.Temperature T "Temperature";
      SI.SpecificEnthalpy h "Specific enthalpy";
      SI.SpecificHeatCapacity R "Gas constant";
      SI.SpecificHeatCapacity cp "Specific heat capacity";
      SI.SpecificHeatCapacity cv "Specific heat capacity";
      SI.Density rho "Density";
      SI.SpecificEntropy s "Specific entropy";
      SI.DerPressureByTemperature pt
        "Derivative of pressure w.r.t. temperature";
      SI.DerPressureByDensity pd "Derivative of pressure w.r.t. density";
    Real vt "Derivative of specific volume w.r.t. temperature";
    Real vp "Derivative of specific volume w.r.t. pressure";
  end AuxiliaryProperties;

  record GibbsDerivs2
      "Derivatives of Gibbs function w.r.t. pressure and temperature"

    extends Modelica_Icons.Record;
      SI.Pressure p "Pressure";
      SI.Temperature T "Temperature";
      SI.SpecificHeatCapacity R "Specific heat capacity";
    Real pi(unit="1") "Dimensionless pressure";
    Real theta(unit="1") "Dimensionless temperature";
    Real g(unit="J/kg") "Gibbs function";
    Real gp(unit="m3/kg") "Derivative of g w.r.t. p";
    Real gpp(unit="m3/(kg.Pa)") "2nd derivative of g w.r.t. p";
    Real gT(unit="J/(kg.K)") "Derivative of g w.r.t. T";
    Real gTT(unit="J/(kg.K2)") "2nd derivative of g w.r.t. T";
    Real gTp(unit="m3/(kg.K)") "Mixed derivative of g w.r.t. T and p";
  end GibbsDerivs2;

  record NewtonDerivatives_dT
      "Derivatives for fast inverse calculations of Gibbs function"
    extends Modelica_Icons.Record;
      SI.SpecificVolume v "Specific volume";
    Real vp "Derivative of specific volume w.r.t. pressure";
  end NewtonDerivatives_dT;

  function gibbsToBridgmansTables
      "Calculates base coefficients for Bridgman's tables from gibbs enthalpy"

    extends Modelica_Icons.Function;
    input GibbsDerivs g "Dimensionless derivatives of Gibbs function";
      output SI.SpecificVolume v "Specific volume";
      output SI.Pressure p=g.p "Pressure";
      output SI.Temperature T=g.T "Temperature";
      output SI.SpecificEntropy s "Specific entropy";
      output SI.SpecificHeatCapacity cp "Heat capacity at constant pressure";
    output IsobaricVolumeExpansionCoefficient alpha
        "Isobaric volume expansion coefficient";
    // beta in Bejan
    output IsothermalCompressibility gamma "Isothermal compressibility";
    // kappa in Bejan
    protected
    Real vt(unit="m3/(kg.K)")
        "Derivative of specific volume w.r.t. temperature";
    Real vp(unit="m4.kg-2.s2") "Derivative of specific volume w.r.t. pressure";
  algorithm
    vt := g.R/g.p*(g.pi*g.gpi - g.tau*g.pi*g.gtaupi);
    vp := g.R*g.T/(g.p*g.p)*g.pi*g.pi*g.gpipi;
    v := (g.R*g.T*g.pi*g.gpi)/g.p;
    s := g.R*(g.tau*g.gtau - g.g);
    cp := -g.R*g.tau*g.tau*g.gtautau;
    alpha := vt/v;
    gamma := -vp/v;
  end gibbsToBridgmansTables;

  function helmholtzToBridgmansTables
      "Calculates base coefficients for Bridgmans tables from Helmholtz energy"
    extends Modelica_Icons.Function;
    input HelmholtzDerivs f "Dimensionless derivatives of Helmholtz function";
      output SI.SpecificVolume v=1/f.d "Specific volume";
      output SI.Pressure p "Pressure";
      output SI.Temperature T=f.T "Temperature";
      output SI.SpecificEntropy s "Specific entropy";
      output SI.SpecificHeatCapacity cp "Heat capacity at constant pressure";
    output IsobaricVolumeExpansionCoefficient alpha
        "Isobaric volume expansion coefficient";
    // beta in Bejan
    output IsothermalCompressibility gamma "Isothermal compressibility";
    // kappa in Bejan
    protected
    DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
    DerPressureBySpecificVolume pv
        "Derivative of pressure w.r.t. specific volume";
      SI.SpecificHeatCapacity cv "Isochoric specific heat capacity";
  algorithm
    p := f.R*f.d*f.T*f.delta*f.fdelta;
    pv := -(f.d*f.d)*f.R*f.T*f.delta*(2.0*f.fdelta + f.delta*f.fdeltadelta);
    pt := f.R*f.d*f.delta*(f.fdelta - f.tau*f.fdeltatau);
    s := f.R*(f.tau*f.ftau - f.f);
    alpha := -f.d*pt/pv;
    gamma := -f.d/pv;
    cp := f.R*(-f.tau*f.tau*f.ftautau + (f.delta*f.fdelta - f.delta*f.tau*f.fdeltatau)
      ^2/(2*f.delta*f.fdelta + f.delta*f.delta*f.fdeltadelta));
  end helmholtzToBridgmansTables;

  function gibbsToBoundaryProps
      "Calculate phase boundary property record from dimensionless Gibbs function"

    extends Modelica_Icons.Function;
    input GibbsDerivs g "Dimensionless derivatives of Gibbs function";
    output PhaseBoundaryProperties sat "Phase boundary properties";
    protected
    Real vt "Derivative of specific volume w.r.t. temperature";
    Real vp "Derivative of specific volume w.r.t. pressure";
  algorithm
    sat.d := g.p/(g.R*g.T*g.pi*g.gpi);
    sat.h := g.R*g.T*g.tau*g.gtau;
    sat.u := g.T*g.R*(g.tau*g.gtau - g.pi*g.gpi);
    sat.s := g.R*(g.tau*g.gtau - g.g);
    sat.cp := -g.R*g.tau*g.tau*g.gtautau;
    sat.cv := g.R*(-g.tau*g.tau*g.gtautau + (g.gpi - g.tau*g.gtaupi)*(g.gpi - g.tau
      *g.gtaupi)/(g.gpipi));
    vt := g.R/g.p*(g.pi*g.gpi - g.tau*g.pi*g.gtaupi);
    vp := g.R*g.T/(g.p*g.p)*g.pi*g.pi*g.gpipi;
    // sat.kappa := -1/(sat.d*g.p)*sat.cp/(vp*sat.cp + vt*vt*g.T);
    sat.pt := -g.p/g.T*(g.gpi - g.tau*g.gtaupi)/(g.gpipi*g.pi);
    sat.pd := -g.R*g.T*g.gpi*g.gpi/(g.gpipi);
  end gibbsToBoundaryProps;

  function helmholtzToBoundaryProps
      "Calculate phase boundary property record from dimensionless Helmholtz function"

    extends Modelica_Icons.Function;
    input HelmholtzDerivs f "Dimensionless derivatives of Helmholtz function";
    output PhaseBoundaryProperties sat "Phase boundary property record";
    protected
      SI.Pressure p "Pressure";
  algorithm
    p := f.R*f.d*f.T*f.delta*f.fdelta;
    sat.d := f.d;
    sat.h := f.R*f.T*(f.tau*f.ftau + f.delta*f.fdelta);
    sat.s := f.R*(f.tau*f.ftau - f.f);
    sat.u := f.R*f.T*f.tau*f.ftau;
    sat.cp := f.R*(-f.tau*f.tau*f.ftautau + (f.delta*f.fdelta - f.delta*f.tau*f.fdeltatau)
      ^2/(2*f.delta*f.fdelta + f.delta*f.delta*f.fdeltadelta));
    sat.cv := f.R*(-f.tau*f.tau*f.ftautau);
    sat.pt := f.R*f.d*f.delta*(f.fdelta - f.tau*f.fdeltatau);
    sat.pd := f.R*f.T*f.delta*(2.0*f.fdelta + f.delta*f.fdeltadelta);
  end helmholtzToBoundaryProps;

  function cv2Phase
      "Compute isochoric specific heat capacity inside the two-phase region"

    extends Modelica_Icons.Function;
    input PhaseBoundaryProperties liq "Properties on the boiling curve";
    input PhaseBoundaryProperties vap "Properties on the condensation curve";
      input SI.MassFraction x "Vapour mass fraction";
      input SI.Temperature T "Temperature";
      input SI.Pressure p "Properties";
      output SI.SpecificHeatCapacity cv "Isochoric specific heat capacity";
    protected
    Real dpT "Derivative of pressure w.r.t. temperature";
    Real dxv "Derivative of vapour mass fraction w.r.t. specific volume";
    Real dvTl "Derivative of liquid specific volume w.r.t. temperature";
    Real dvTv "Derivative of vapour specific volume w.r.t. temperature";
    Real duTl "Derivative of liquid specific inner energy w.r.t. temperature";
    Real duTv "Derivative of vapour specific inner energy w.r.t. temperature";
    Real dxt "Derivative of vapour mass fraction w.r.t. temperature";
  algorithm
    dxv := if (liq.d <> vap.d) then liq.d*vap.d/(liq.d - vap.d) else 0.0;
    dpT := (vap.s - liq.s)*dxv;
    // wrong at critical point
    dvTl := (liq.pt - dpT)/liq.pd/liq.d/liq.d;
    dvTv := (vap.pt - dpT)/vap.pd/vap.d/vap.d;
    dxt := -dxv*(dvTl + x*(dvTv - dvTl));
    duTl := liq.cv + (T*liq.pt - p)*dvTl;
    duTv := vap.cv + (T*vap.pt - p)*dvTv;
    cv := duTl + x*(duTv - duTl) + dxt*(vap.u - liq.u);
  end cv2Phase;

  function cvdpT2Phase
      "Compute isochoric specific heat capacity inside the two-phase region and derivative of pressure w.r.t. temperature"

    extends Modelica_Icons.Function;
    input PhaseBoundaryProperties liq "Properties on the boiling curve";
    input PhaseBoundaryProperties vap "Properties on the condensation curve";
      input SI.MassFraction x "Vapour mass fraction";
      input SI.Temperature T "Temperature";
      input SI.Pressure p "Properties";
      output SI.SpecificHeatCapacity cv "Isochoric specific heat capacity";
    output Real dpT "Derivative of pressure w.r.t. temperature";
    protected
    Real dxv "Derivative of vapour mass fraction w.r.t. specific volume";
    Real dvTl "Derivative of liquid specific volume w.r.t. temperature";
    Real dvTv "Derivative of vapour specific volume w.r.t. temperature";
    Real duTl "Derivative of liquid specific inner energy w.r.t. temperature";
    Real duTv "Derivative of vapour specific inner energy w.r.t. temperature";
    Real dxt "Derivative of vapour mass fraction w.r.t. temperature";
  algorithm
    dxv := if (liq.d <> vap.d) then liq.d*vap.d/(liq.d - vap.d) else 0.0;
    dpT := (vap.s - liq.s)*dxv;
    // wrong at critical point
    dvTl := (liq.pt - dpT)/liq.pd/liq.d/liq.d;
    dvTv := (vap.pt - dpT)/vap.pd/vap.d/vap.d;
    dxt := -dxv*(dvTl + x*(dvTv - dvTl));
    duTl := liq.cv + (T*liq.pt - p)*dvTl;
    duTv := vap.cv + (T*vap.pt - p)*dvTv;
    cv := duTl + x*(duTv - duTl) + dxt*(vap.u - liq.u);
  end cvdpT2Phase;

  function gibbsToExtraDerivs
      "Compute additional thermodynamic derivatives from dimensionless Gibbs function"

    extends Modelica_Icons.Function;
    input GibbsDerivs g "Dimensionless derivatives of Gibbs function";
    output ExtraDerivatives dpro "Additional property derivatives";
    protected
    Real vt "Derivative of specific volume w.r.t. temperature";
    Real vp "Derivative of specific volume w.r.t. pressure";
      SI.Density d "Density";
      SI.SpecificVolume v "Specific volume";
      SI.SpecificHeatCapacity cv "Isochoric heat capacity";
      SI.SpecificHeatCapacity cp "Isobaric heat capacity";
  algorithm
    d := g.p/(g.R*g.T*g.pi*g.gpi);
    v := 1/d;
    vt := g.R/g.p*(g.pi*g.gpi - g.tau*g.pi*g.gtaupi);
    vp := g.R*g.T/(g.p*g.p)*g.pi*g.pi*g.gpipi;
    cp := -g.R*g.tau*g.tau*g.gtautau;
    cv := g.R*(-g.tau*g.tau*g.gtautau + (g.gpi - g.tau*g.gtaupi)*(g.gpi - g.tau
      *g.gtaupi)/g.gpipi);
    dpro.kappa := -1/(d*g.p)*cp/(vp*cp + vt*vt*g.T);
    dpro.theta := cp/(d*g.p*(-vp*cp + vt*v - g.T*vt*vt));
    dpro.alpha := d*vt;
    dpro.beta := -vt/(g.p*vp);
    dpro.gamma := -d*vp;
    dpro.mu := -(v - g.T*vt)/cp;
  end gibbsToExtraDerivs;

  function helmholtzToExtraDerivs
      "Compute additional thermodynamic derivatives from dimensionless Helmholtz function"

    extends Modelica_Icons.Function;
    input HelmholtzDerivs f "Dimensionless derivatives of Helmholtz function";
    output ExtraDerivatives dpro "Additional property derivatives";
    protected
      SI.Pressure p "Pressure";
      SI.SpecificVolume v "Specific volume";
    DerPressureByTemperature pt "Derivative of pressure w.r.t. temperature";
    DerPressureBySpecificVolume pv
        "Derivative of pressure w.r.t. specific volume";
      SI.SpecificHeatCapacity cv "Isochoric specific heat capacity";
  algorithm
    v := 1/f.d;
    p := f.R*f.d*f.T*f.delta*f.fdelta;
    pv := -(f.d*f.d)*f.R*f.T*f.delta*(2.0*f.fdelta + f.delta*f.fdeltadelta);
    pt := f.R*f.d*f.delta*(f.fdelta - f.tau*f.fdeltatau);
    cv := f.R*(-f.tau*f.tau*f.ftautau);
    dpro.kappa := 1/(f.d*p)*((-pv*cv + pt*pt*f.T)/(cv));
    dpro.theta := -1/(f.d*p)*((-pv*cv + f.T*pt*pt)/(cv + pt*v));
    dpro.alpha := -f.d*pt/pv;
    dpro.beta := pt/p;
    dpro.gamma := -f.d/pv;
    dpro.mu := (v*pv + f.T*pt)/(pt*pt*f.T - pv*cv);
  end helmholtzToExtraDerivs;

  function Helmholtz_ph
      "Function to calculate analytic derivatives for computing d and t given p and h"
    extends Modelica_Icons.Function;
    input HelmholtzDerivs f "Dimensionless derivatives of Helmholtz function";
    output NewtonDerivatives_ph nderivs
        "Derivatives for Newton iteration to calculate d and t from p and h";
    protected
      SI.SpecificHeatCapacity cv "Isochoric heat capacity";
  algorithm
    cv := -f.R*(f.tau*f.tau*f.ftautau);
    nderivs.p := f.d*f.R*f.T*f.delta*f.fdelta;
    nderivs.h := f.R*f.T*(f.tau*f.ftau + f.delta*f.fdelta);
    nderivs.pd := f.R*f.T*f.delta*(2.0*f.fdelta + f.delta*f.fdeltadelta);
    nderivs.pt := f.R*f.d*f.delta*(f.fdelta - f.tau*f.fdeltatau);
    nderivs.ht := cv + nderivs.pt/f.d;
    nderivs.hd := (nderivs.pd - f.T*nderivs.pt/f.d)/f.d;
  end Helmholtz_ph;

  function Helmholtz_pT
      "Function to calculate analytic derivatives for computing d and t given p and t"

    extends Modelica_Icons.Function;
    input HelmholtzDerivs f "Dimensionless derivatives of Helmholtz function";
    output NewtonDerivatives_pT nderivs
        "Derivatives for Newton iteration to compute d and t from p and t";
  algorithm
    nderivs.p := f.d*f.R*f.T*f.delta*f.fdelta;
    nderivs.pd := f.R*f.T*f.delta*(2.0*f.fdelta + f.delta*f.fdeltadelta);
  end Helmholtz_pT;

  function Helmholtz_ps
      "Function to calculate analytic derivatives for computing d and t given p and s"

    extends Modelica_Icons.Function;
    input HelmholtzDerivs f "Dimensionless derivatives of Helmholtz function";
    output NewtonDerivatives_ps nderivs
        "Derivatives for Newton iteration to compute d and t from p and s";
    protected
      SI.SpecificHeatCapacity cv "Isochoric heat capacity";
  algorithm
    cv := -f.R*(f.tau*f.tau*f.ftautau);
    nderivs.p := f.d*f.R*f.T*f.delta*f.fdelta;
    nderivs.s := f.R*(f.tau*f.ftau - f.f);
    nderivs.pd := f.R*f.T*f.delta*(2.0*f.fdelta + f.delta*f.fdeltadelta);
    nderivs.pt := f.R*f.d*f.delta*(f.fdelta - f.tau*f.fdeltatau);
    nderivs.st := cv/f.T;
    nderivs.sd := -nderivs.pt/(f.d*f.d);
  end Helmholtz_ps;

  function smoothStep
      "Approximation of a general step, such that the characteristic is continuous and differentiable"
    extends Modelica_Icons.Function;
    input Real x "Abscissa value";
    input Real y1 "Ordinate value for x > 0";
    input Real y2 "Ordinate value for x < 0";
    input Real x_small(min=0) = 1e-5
        "Approximation of step for -x_small <= x <= x_small; x_small > 0 required";
    output Real y "Ordinate value to approximate y = if x > 0 then y1 else y2";
  algorithm
    y := smooth(1, if x > x_small then y1 else if x < -x_small then y2 else if
      abs(x_small) > 0 then (x/x_small)*((x/x_small)^2 - 3)*(y2 - y1)/4 + (y1
       + y2)/2 else (y1 + y2)/2);

    annotation (
      Inline=true,
      smoothOrder=1,
      Documentation(revisions="<html>
<ul>
<li><i>April 29, 2008</i>
    by <a href=\"mailto:Martin.Otter@DLR.de\">Martin Otter</a>:<br>
    Designed and implemented.</li>
<li><i>August 12, 2008</i>
    by <a href=\"mailto:Michael.Sielemann@dlr.de\">Michael Sielemann</a>:<br>
    Minor modification to cover the limit case <code>x_small -> 0</code> without division by zero.</li>
</ul>
</html>", info="<html>
<p>
This function is used to approximate the equation
</p>
<pre>
    y = <b>if</b> x &gt; 0 <b>then</b> y1 <b>else</b> y2;
</pre>

<p>
by a smooth characteristic, so that the expression is continuous and differentiable:
</p>

<pre>
   y = <b>smooth</b>(1, <b>if</b> x &gt;  x_small <b>then</b> y1 <b>else</b>
                 <b>if</b> x &lt; -x_small <b>then</b> y2 <b>else</b> f(y1, y2));
</pre>

<p>
In the region -x_small &lt; x &lt; x_small a 2nd order polynomial is used
for a smooth transition from y1 to y2.
</p>

<p>
If <b>mass fractions</b> X[:] are approximated with this function then this can be performed
for all <b>nX</b> mass fractions, instead of applying it for nX-1 mass fractions and computing
the last one by the mass fraction constraint sum(X)=1. The reason is that the approximating function has the
property that sum(X) = 1, provided sum(X_a) = sum(X_b) = 1
(and y1=X_a[i], y2=X_b[i]).
This can be shown by evaluating the approximating function in the abs(x) &lt; x_small
region (otherwise X is either X_a or X_b):
</p>

<pre>
    X[1]  = smoothStep(x, X_a[1] , X_b[1] , x_small);
    X[2]  = smoothStep(x, X_a[2] , X_b[2] , x_small);
       ...
    X[nX] = smoothStep(x, X_a[nX], X_b[nX], x_small);
</pre>

<p>
or
</p>

<pre>
    X[1]  = c*(X_a[1]  - X_b[1])  + (X_a[1]  + X_b[1])/2
    X[2]  = c*(X_a[2]  - X_b[2])  + (X_a[2]  + X_b[2])/2;
       ...
    X[nX] = c*(X_a[nX] - X_b[nX]) + (X_a[nX] + X_b[nX])/2;
    c     = (x/x_small)*((x/x_small)^2 - 3)/4
</pre>

<p>
Summing all mass fractions together results in
</p>

<pre>
    sum(X) = c*(sum(X_a) - sum(X_b)) + (sum(X_a) + sum(X_b))/2
           = c*(1 - 1) + (1 + 1)/2
           = 1
</pre>
</html>"));
  end smoothStep;

  function Gibbs2_ph
      "Function to calculate analytic derivatives for computing T given p and h"
    extends Modelica_Icons.Function;
    input GibbsDerivs2 g "Dimensionless derivatives of Gibbs function";
    output NewtonDerivatives_ph nderivs
        "Derivatives for Newton iteration to calculate d and t from p and h";

  algorithm
    nderivs.h := g.g - g.T*g.gT;
    nderivs.ht := -g.T*g.gTT;

    //dummy values - DO NOT USE
    nderivs.p := 0.0;
    nderivs.pd := 0.0;
    nderivs.pt := 0.0;
    nderivs.hd := 0.0;
  end Gibbs2_ph;

  function Gibbs2_dT
      "Function to calculate analytic derivatives for computing p given d and T"
    extends Modelica_Icons.Function;
    input GibbsDerivs2 g "Dimensionless derivatives of Gibbs function";
    output NewtonDerivatives_dT nderivs
        "Derivatives for Newton iteration to compute p from d and T";

  algorithm
    nderivs.v := g.gp;
    nderivs.vp := nderivs.v*g.gpp/g.gp;
  end Gibbs2_dT;

  function Gibbs2_ps
      "Function to calculate analytic derivatives for computing d and t given p and s"

    extends Modelica_Icons.Function;
    input GibbsDerivs2 g "Dimensionless derivatives of Gibbs function";
    output NewtonDerivatives_ps nderivs
        "Derivatives for Newton iteration to compute T from p and s";

  algorithm
    nderivs.s := -g.gT;
    nderivs.st := -g.gTT;

    //dummy values - DO NOT USE
    nderivs.p := 0.0;
    nderivs.pd := 0.0;
    nderivs.pt := 0.0;
    nderivs.sd := 0.0;
  end Gibbs2_ps;

  package OneNonLinearEquation
      "Determine solution of a non-linear algebraic equation in one unknown without derivatives in a reliable and efficient way"
    extends Modelica_Icons.Package;

    replaceable record f_nonlinear_Data
        "Data specific for function f_nonlinear"
      extends Modelica_Icons.Record;
    end f_nonlinear_Data;

    replaceable partial function f_nonlinear
        "Nonlinear algebraic equation in one unknown: y = f_nonlinear(x,p,X)"
      extends Modelica_Icons.Function;
      input Real x "Independent variable of function";
      input Real p=0.0 "Disregarded variables (here always used for pressure)";
      input Real[:] X=fill(0, 0)
          "Disregarded variables (her always used for composition)";
      input f_nonlinear_Data f_nonlinear_data
          "Additional data for the function";
      output Real y "= f_nonlinear(x)";
      // annotation(derivative(zeroDerivative=y)); // this must hold for all replaced functions
    end f_nonlinear;

    replaceable function solve
        "Solve f_nonlinear(x_zero)=y_zero; f_nonlinear(x_min) - y_zero and f_nonlinear(x_max)-y_zero must have different sign"
      import Modelica_Utilities.Streams.error;
      extends Modelica_Icons.Function;
      input Real y_zero
          "Determine x_zero, such that f_nonlinear(x_zero) = y_zero";
      input Real x_min "Minimum value of x";
      input Real x_max "Maximum value of x";
      input Real pressure=0.0
          "Disregarded variables (here always used for pressure)";
      input Real[:] X=fill(0, 0)
          "Disregarded variables (here always used for composition)";
      input f_nonlinear_Data f_nonlinear_data
          "Additional data for function f_nonlinear";
      input Real x_tol=100*Modelica_Constants.eps
          "Relative tolerance of the result";
      output Real x_zero "f_nonlinear(x_zero) = y_zero";
      protected
      constant Real eps=Modelica_Constants.eps "Machine epsilon";
      constant Real x_eps=1e-10
          "Slight modification of x_min, x_max, since x_min, x_max are usually exactly at the borders T_min/h_min and then small numeric noise may make the interval invalid";
      Real x_min2=x_min - x_eps;
      Real x_max2=x_max + x_eps;
      Real a=x_min2 "Current best minimum interval value";
      Real b=x_max2 "Current best maximum interval value";
      Real c "Intermediate point a <= c <= b";
      Real d;
      Real e "b - a";
      Real m;
      Real s;
      Real p;
      Real q;
      Real r;
      Real tol;
      Real fa "= f_nonlinear(a) - y_zero";
      Real fb "= f_nonlinear(b) - y_zero";
      Real fc;
      Boolean found=false;
    algorithm
      // Check that f(x_min) and f(x_max) have different sign
      fa := f_nonlinear(
              x_min2,
              pressure,
              X,
              f_nonlinear_data) - y_zero;
      fb := f_nonlinear(
              x_max2,
              pressure,
              X,
              f_nonlinear_data) - y_zero;
      fc := fb;
      if fa > 0.0 and fb > 0.0 or fa < 0.0 and fb < 0.0 then
        error(
          "The arguments x_min and x_max to OneNonLinearEquation.solve(..)\n"
           + "do not bracket the root of the single non-linear equation:\n" +
          "  x_min  = " + String(x_min2) + "\n" + "  x_max  = " + String(x_max2)
           + "\n" + "  y_zero = " + String(y_zero) + "\n" +
          "  fa = f(x_min) - y_zero = " + String(fa) + "\n" +
          "  fb = f(x_max) - y_zero = " + String(fb) + "\n" +
          "fa and fb must have opposite sign which is not the case");
      end if;

      // Initialize variables
      c := a;
      fc := fa;
      e := b - a;
      d := e;

      // Search loop
      while not found loop
        if abs(fc) < abs(fb) then
          a := b;
          b := c;
          c := a;
          fa := fb;
          fb := fc;
          fc := fa;
        end if;

        tol := 2*eps*abs(b) + x_tol;
        m := (c - b)/2;

        if abs(m) <= tol or fb == 0.0 then
          // root found (interval is small enough)
          found := true;
          x_zero := b;
        else
          // Determine if a bisection is needed
          if abs(e) < tol or abs(fa) <= abs(fb) then
            e := m;
            d := e;
          else
            s := fb/fa;
            if a == c then
              // linear interpolation
              p := 2*m*s;
              q := 1 - s;
            else
              // inverse quadratic interpolation
              q := fa/fc;
              r := fb/fc;
              p := s*(2*m*q*(q - r) - (b - a)*(r - 1));
              q := (q - 1)*(r - 1)*(s - 1);
            end if;

            if p > 0 then
              q := -q;
            else
              p := -p;
            end if;

            s := e;
            e := d;
            if 2*p < 3*m*q - abs(tol*q) and p < abs(0.5*s*q) then
              // interpolation successful
              d := p/q;
            else
              // use bi-section
              e := m;
              d := e;
            end if;
          end if;

          // Best guess value is defined as "a"
          a := b;
          fa := fb;
          b := b + (if abs(d) > tol then d else if m > 0 then tol else -tol);
          fb := f_nonlinear(
                  b,
                  pressure,
                  X,
                  f_nonlinear_data) - y_zero;

          if fb > 0 and fc > 0 or fb < 0 and fc < 0 then
            // initialize variables
            c := a;
            fc := fa;
            e := b - a;
            d := e;
          end if;
        end if;
      end while;
    end solve;

    annotation (Documentation(info="<html>
<p>
This function should currently only be used in Modelica_Media,
since it might be replaced in the future by another strategy,
where the tool is responsible for the solution of the non-linear
equation.
</p>

<p>
This library determines the solution of one non-linear algebraic equation \"y=f(x)\"
in one unknown \"x\" in a reliable way. As input, the desired value y of the
non-linear function has to be given, as well as an interval x_min, x_max that
contains the solution, i.e., \"f(x_min) - y\" and \"f(x_max) - y\" must
have a different sign. If possible, a smaller interval is computed by
inverse quadratic interpolation (interpolating with a quadratic polynomial
through the last 3 points and computing the zero). If this fails,
bisection is used, which always reduces the interval by a factor of 2.
The inverse quadratic interpolation method has superlinear convergence.
This is roughly the same convergence rate as a globally convergent Newton
method, but without the need to compute derivatives of the non-linear
function. The solver function is a direct mapping of the Algol 60 procedure
\"zero\" to Modelica, from:
</p>

<dl>
<dt> Brent R.P.:</dt>
<dd> <b>Algorithms for Minimization without derivatives</b>.
     Prentice Hall, 1973, pp. 58-59.</dd>
</dl>

<p>
Due to current limitations of the
Modelica language (not possible to pass a function reference to a function),
the construction to use this solver on a user-defined function is a bit
complicated (this method is from Hans Olsson, Dassault Syst&egrave;mes AB). A user has to
provide a package in the following way:
</p>

<pre>
  <b>package</b> MyNonLinearSolver
    <b>extends</b> OneNonLinearEquation;

    <b>redeclare record extends</b> Data
      // Define data to be passed to user function
      ...
    <b>end</b> Data;

    <b>redeclare function extends</b> f_nonlinear
    <b>algorithm</b>
       // Compute the non-linear equation: y = f(x, Data)
    <b>end</b> f_nonlinear;

    // Dummy definition that has to be present for current Dymola
    <b>redeclare function extends</b> solve
    <b>end</b> solve;
  <b>end</b> MyNonLinearSolver;

  x_zero = MyNonLinearSolver.solve(y_zero, x_min, x_max, data=data);
</pre>
</html>"));
  end OneNonLinearEquation;
  annotation (Documentation(info="<HTML><h4>Package description</h4>
      <p>Package Modelica_Media.Common provides records and functions shared by many of the property sub-packages.
      High accuracy fluid property models share a lot of common structure, even if the actual models are different.
      Common data structures and computations shared by these property models are collected in this library.
   </p>

</html>", revisions="<html>
      <ul>
      <li>First implemented: <i>July, 2000</i>
      by <a href=\"http://www.control.lth.se/~hubertus/\">Hubertus Tummescheit</a>
      for the ThermoFluid Library with help from Jonas Eborn and Falko Jens Wagner
      </li>
      <li>Code reorganization, enhanced documentation, additional functions: <i>December, 2002</i>
      by <a href=\"http://www.control.lth.se/~hubertus/\">Hubertus Tummescheit</a> and move to Modelica
                            properties library.</li>
      <li>Inclusion into Modelica_Media: September 2003 </li>
      </ul>

      <address>Author: Hubertus Tummescheit, <br>
      Lund University<br>
      Department of Automatic Control<br>
      Box 118, 22100 Lund, Sweden<br>
      email: hubertus@control.lth.se
      </address>
</html>"));
end Common;

  package Air "Medium models for air"
      extends Modelica_Icons.VariantsPackage;

    package SimpleAir "Air: Simple dry air model (0..100 degC)"
      extends Modelica_Icons.MaterialProperty;
      extends Modelica_Media_Interfaces.PartialSimpleIdealGasMedium(
        mediumName="SimpleAir",
        cp_const=1005.45,
        MM_const=0.0289651159,
        R_gas=Modelica_Constants.R/0.0289651159,
        eta_const=1.82e-5,
        lambda_const=0.026,
        T_min=Cv.from_degC(0),
        T_max=Cv.from_degC(100),
        fluidConstants=airConstants,
        Temperature(min=Cv.from_degC(0), max=Cv.from_degC(100)));

      import Constants = Modelica_Constants;

      constant Modelica_Media_Interfaces.Types.Basic.FluidConstants[nS]
        airConstants={Modelica_Media_Interfaces.Types.Basic.FluidConstants(
              iupacName="simple air",
              casRegistryNumber="not a real substance",
              chemicalFormula="N2, O2",
              structureFormula="N2, O2",
              molarMass=IdealGases.Common.SingleGasesData.N2.MM)}
        "Constant data for the fluid";

      annotation (Documentation(info="<html>
                            <h4>Simple Ideal gas air model for low temperatures</h4>
                            <p>This model demonstrates how to use the PartialSimpleIdealGas base class to build a
                            simple ideal gas model with a limited temperature validity range.</p>
                            </html>"));
    end SimpleAir;

    package DryAirNasa "Air: Detailed dry air model as ideal gas (200..6000 K)"
      extends Modelica_Icons.MaterialProperty;
      extends IdealGases.Common.SingleGasNasa(
        mediumName="Air",
        data=IdealGases.Common.SingleGasesData.Air,
        fluidConstants={IdealGases.Common.FluidData.N2});

      redeclare function dynamicViscosity
        "Return dynamic viscosity of dry air (simple polynomial, moisture influence small, valid from 123.15 K to 1273.15 K, outside of this range linear extrapolation is used)"
        extends Modelica_Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output DynamicViscosity eta "Dynamic viscosity";
        import Modelica_Media.Incompressible.TableBased.Polynomials_Temp;
      algorithm
        eta := 1e-6*Polynomials_Temp.evaluateWithRange(
                {9.7391102886305869E-15,-3.1353724870333906E-11,
            4.3004876595642225E-08,-3.8228016291758240E-05,
            5.0427874367180762E-02,1.7239260139242528E+01},
                Cv.to_degC(123.15),
                Cv.to_degC(1273.15),
                Cv.to_degC(state.T));
        annotation (smoothOrder=2, Documentation(info="<html>
<p>Dynamic viscosity is computed from temperature using a simple polynomial for dry air. Range of validity is from 123.15 K to 1273.15 K. The influence of pressure is neglected. </p>
<p>Source: VDI Waermeatlas, 8th edition. </p>
</html>"));
      end dynamicViscosity;

      redeclare function thermalConductivity
        "Return thermal conductivity of dry air (simple polynomial, moisture influence small, valid from 123.15 K to 1273.15 K, outside of this range linear extrapolation is used)"
        extends Modelica_Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        input Integer method=1 "Dummy for compatibility reasons";
        output ThermalConductivity lambda "Thermal conductivity";
        import Modelica_Media.Incompressible.TableBased.Polynomials_Temp;
        import Cv = Modelica_SIunits.Conversions;
      algorithm
        lambda := 1e-3*Polynomials_Temp.evaluateWithRange(
                {6.5691470817717812E-15,-3.4025961923050509E-11,
            5.3279284846303157E-08,-4.5340839289219472E-05,
            7.6129675309037664E-02,2.4169481088097051E+01},
                Cv.to_degC(123.15),
                Cv.to_degC(1273.15),
                Cv.to_degC(state.T));

        annotation (smoothOrder=2, Documentation(info="<html>
<p>Thermal conductivity is computed from temperature using a simple polynomial for dry air. Range of validity is from 123.15 K to 1273.15 K. The influence of pressure is neglected. </p>
<p>Source: VDI Waermeatlas, 8th edition. </p>
</html>"));
      end thermalConductivity;

      annotation (Documentation(info="<html>
<p>
    <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/Air.png\">
</p>

<p>
Ideal gas medium model for dry air based on the package <a href=\"modelica://Modelica_Media.IdealGases\">IdealGases</a> with additional functions for dynamic viscosity and thermal conductivity in a limited temperature range.
</p>
</html>"));
    end DryAirNasa;

      package ReferenceAir
      "ReferenceAir: Detailed dry air model with a large operating range (130 ... 2000 K, 0 ... 2000 MPa) based on Helmholtz equations of state"
        extends Modelica_Icons.VariantsPackage;
        import SI = Modelica_SIunits;

        constant Modelica_Media_Interfaces.Types.TwoPhase.FluidConstants airConstants(
        chemicalFormula="N2+O2+Ar",
        structureFormula="N2+O2+Ar",
        casRegistryNumber="1",
        iupacName="air",
        molarMass=0.02896546,
        criticalTemperature=132.5306,
        criticalPressure=3.786e6,
        criticalMolarVolume=0.02896546/342.68,
        triplePointTemperature=63.05 "From N2",
        triplePointPressure=0.1253e5 "From N2",
        normalBoilingPoint=78.903,
        meltingPoint=0,
        acentricFactor=0.0335,
        dipoleMoment=0.0,
        hasCriticalData=true,
        hasFundamentalEquation=true,
        hasAccurateViscosityData=true,
        hasAcentricFactor=true);

    protected
        type MolarHeatCapacity = SI.MolarHeatCapacity (
          min=0,
          max=3.e5,
          nominal=3.e1,
          start=3.e1)
        "Type for molar heat capacity with medium specific attributes";

        type MolarDensity = Real (
            final quantity="MolarDensity",
            final unit="mol/m3",
            min=0);

        type IsothermalExpansionCoefficient = Real (
            min=0,
            max=1e8,
            unit="1");

    public
        package Air_ph
        "ReferenceAir.Air_ph: Detailed dry air model (130 ... 2000 K) explicit in p and h"
          extends Modelica_Icons.MaterialProperty;
          extends Air_Base(
          ThermoStates=Modelica_Media_Interfaces.Choices.IndependentVariables.ph,

          final ph_explicit=true,
          final dT_explicit=false,
          final pT_explicit=false);

          annotation (Documentation(info="<html>
<h4>Usage</h4>
<p>
The package Air_ph can be used as any other medium model (see <a href=\"modelica://Modelica_Media.UsersGuide\">User's Guide of Media Library</a> for further information).
</p>
</html>"));
        end Air_ph;

        package Air_pT
        "ReferenceAir.Air_pT: Detailed dry air model (130 ... 2000 K) explicit in p and T"
          extends Modelica_Icons.MaterialProperty;
          extends Air_Base(
          ThermoStates=Modelica_Media_Interfaces.Choices.IndependentVariables.pT,

          final ph_explicit=false,
          final dT_explicit=false,
          final pT_explicit=true);

          annotation (Documentation(info="<html>
<h4>Usage</h4>
<p>
The package Air_pT can be used as any other medium model (see <a href=\"modelica://Modelica_Media.UsersGuide\">User's Guide of Media Library</a> for further information).
</p>
</html>"));
        end Air_pT;

    public
        package Air_dT
        "ReferenceAir.Air_dT: Detailed dry air model (130 ... 2000 K) explicit in d and T"
          extends Modelica_Icons.MaterialProperty;
          extends Air_Base(
          ThermoStates=Modelica_Media_Interfaces.Choices.IndependentVariables.dTX,

          final ph_explicit=false,
          final dT_explicit=true,
          final pT_explicit=false);

          annotation (Documentation(info="<html>
<h4>Usage</h4>
<p>
The package Air_dT can be used as any other medium model (see <a href=\"modelica://Modelica_Media.UsersGuide\">User's Guide of Media Library</a> for further information).
</p>
</html>"));
        end Air_dT;

    public
        partial package Air_Base
        "Properties of dry air calculated using the equation of state by Lemmon et. al."

          extends Modelica_Media_Interfaces.PartialPureSubstance(
          mediumName="Air",
          substanceNames={"air"},
          singleState=false,
          SpecificEnthalpy(start=1.0e5, nominal=5.0e5),
          Density(start=1.0, nominal=1.2),
          AbsolutePressure(
            start=1e5,
            nominal=1e5,
            min=1.0,
            max=2000e6),
          Temperature(
            start=273.15,
            nominal=293.15,
            min=130,
            max=2000));

          constant Boolean ph_explicit
          "True if explicit in pressure and specific enthalpy";
          constant Boolean dT_explicit
          "True if explicit in density and temperature";
          constant Boolean pT_explicit
          "True if explicit in pressure and temperature";

          redeclare record extends ThermodynamicState "Thermodynamic state"
            SpecificEnthalpy h "Specific enthalpy";
            Density d "Density";
            Temperature T "Temperature";
            AbsolutePressure p "Pressure";
          end ThermodynamicState;

          redeclare model extends BaseProperties(
            h(stateSelect=if ph_explicit and preferredMediumStates then StateSelect.prefer
                   else StateSelect.default),
            d(stateSelect=if dT_explicit and preferredMediumStates then StateSelect.prefer
                   else StateSelect.default),
            T(stateSelect=if (pT_explicit or dT_explicit) and preferredMediumStates
                   then StateSelect.prefer else StateSelect.default),
            p(stateSelect=if (pT_explicit or ph_explicit) and preferredMediumStates
                   then StateSelect.prefer else StateSelect.default))
          "Base properties of air"

          equation
            MM = ReferenceAir.Air_Utilities.Basic.Constants.MM;
            if dT_explicit then
              p = pressure_dT(d, T);
              h = specificEnthalpy_dT(d, T);
            elseif ph_explicit then
              d = density_ph(p, h);
              T = temperature_ph(p, h);
            else
              h = specificEnthalpy_pT(p, T);
              d = density_pT(p, T);
            end if;
            u = h - p/d;
            R =Modelica_Constants.R;
            h = state.h;
            p = state.p;
            T = state.T;
            d = state.d;
          end BaseProperties;

          redeclare function density_ph
          "Computes density as a function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input AbsolutePressure p "Pressure";
            input SpecificEnthalpy h "Specific enthalpy";
            output Density d "Density";
          algorithm
            d := Air_Utilities.rho_ph(p, h);
            annotation (Inline=true);
          end density_ph;

          redeclare function temperature_ph
          "Computes temperature as a function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input AbsolutePressure p "Pressure";
            input SpecificEnthalpy h "Specific enthalpy";
            output Temperature T "Temperature";
          algorithm
            T := Air_Utilities.T_ph(p, h);
            annotation (Inline=true);
          end temperature_ph;

          redeclare function temperature_ps
          "Compute temperature from pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input AbsolutePressure p "Pressure";
            input SpecificEntropy s "Specific entropy";
            output Temperature T "Temperature";
          algorithm
            T := Air_Utilities.T_ps(p, s);
            annotation (Inline=true);
          end temperature_ps;

          redeclare function density_ps
          "Computes density as a function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input AbsolutePressure p "Pressure";
            input SpecificEntropy s "Specific entropy";
            output Density d "Density";
          algorithm
            d := Air_Utilities.rho_ps(p, s);
            annotation (Inline=true);
          end density_ps;

          redeclare function pressure_dT
          "Computes pressure as a function of density and temperature"
            extends Modelica_Icons.Function;
            input Density d "Density";
            input Temperature T "Temperature";
            output AbsolutePressure p "Pressure";
          algorithm
            p := Air_Utilities.p_dT(d, T);
            annotation (Inline=true);
          end pressure_dT;

          redeclare function specificEnthalpy_dT
          "Computes specific enthalpy as a function of density and temperature"
            extends Modelica_Icons.Function;
            input Density d "Density";
            input Temperature T "Temperature";
            output SpecificEnthalpy h "Specific enthalpy";
          algorithm
            h := Air_Utilities.h_dT(d, T);
            annotation (Inline=true);
          end specificEnthalpy_dT;

          redeclare function specificEnthalpy_pT
          "Computes specific enthalpy as a function of pressure and temperature"
            extends Modelica_Icons.Function;
            input AbsolutePressure p "Pressure";
            input Temperature T "Temperature";
            output SpecificEnthalpy h "Specific enthalpy";
          algorithm
            h := Air_Utilities.h_pT(p, T);
            annotation (Inline=true);
          end specificEnthalpy_pT;

          redeclare function specificEnthalpy_ps
          "Computes specific enthalpy as a function of pressure and temperature"
            extends Modelica_Icons.Function;
            input AbsolutePressure p "Pressure";
            input SpecificEntropy s "Specific entropy";
            output SpecificEnthalpy h "Specific enthalpy";
          algorithm
            h := Air_Utilities.h_ps(p, s);
            annotation (Inline=true);
          end specificEnthalpy_ps;

          redeclare function density_pT
          "Computes density as a function of pressure and temperature"
            extends Modelica_Icons.Function;
            input AbsolutePressure p "Pressure";
            input Temperature T "Temperature";
            output Density d "Density";
          algorithm
            d := Air_Utilities.rho_pT(p, T);
            annotation (Inline=true);
          end density_pT;

          redeclare function extends dynamicViscosity
          "Return dynamic viscosity as a function of the thermodynamic state record"
          algorithm
            eta := Air_Utilities.Transport.eta_dT(state.d, state.T);
            annotation (Inline=true);
          end dynamicViscosity;

          redeclare function extends thermalConductivity
          "Thermal conductivity of air"
          algorithm
            lambda := Air_Utilities.Transport.lambda_dT(state.d, state.T);
            annotation (Inline=true);
          end thermalConductivity;

          redeclare function extends pressure "Return pressure of ideal gas"
          algorithm
            p := state.p;
            annotation (Inline=true);
          end pressure;

          redeclare function extends temperature
          "Return temperature of ideal gas"
          algorithm
            T := state.T;
            annotation (Inline=true);
          end temperature;

          redeclare function extends density "Return density of ideal gas"
          algorithm
            d := state.d;
            annotation (Inline=true);
          end density;

          redeclare function extends specificEnthalpy
          "Return specific enthalpy"
          algorithm
            h := state.h;
            annotation (Inline=true);
          end specificEnthalpy;

          redeclare function extends specificInternalEnergy
          "Return specific internal energy"
          algorithm
            u := state.h - state.p/state.d;
            annotation (Inline=true);
          end specificInternalEnergy;

          redeclare function extends specificGibbsEnergy
          "Return specific Gibbs energy"
          algorithm
            g := state.h - state.T*specificEntropy(state);
            annotation (Inline=true);
          end specificGibbsEnergy;

          redeclare function extends specificHelmholtzEnergy
          "Return specific Helmholtz energy"
          algorithm
            f := state.h - state.p/state.d - state.T*specificEntropy(state);
            annotation (Inline=true);
          end specificHelmholtzEnergy;

          redeclare function extends specificEntropy "Specific entropy of air"
          algorithm
            if dT_explicit then
              s := Air_Utilities.s_dT(state.d, state.T);
            elseif pT_explicit then
              s := Air_Utilities.s_pT(state.p, state.T);
            else
              s := Air_Utilities.s_ph(state.p, state.h);
            end if;
          end specificEntropy;

          redeclare function extends specificHeatCapacityCp
          "Specific heat capacity at constant pressure of air"

          algorithm
            if dT_explicit then
              cp := Air_Utilities.cp_dT(state.d, state.T);
            elseif pT_explicit then
              cp := Air_Utilities.cp_pT(state.p, state.T);
            else
              cp := Air_Utilities.cp_ph(state.p, state.h);
            end if;
          end specificHeatCapacityCp;

          redeclare function extends specificHeatCapacityCv
          "Specific heat capacity at constant volume of air"
          algorithm
            if dT_explicit then
              cv := Air_Utilities.cv_dT(state.d, state.T);
            elseif pT_explicit then
              cv := Air_Utilities.cv_pT(state.p, state.T);
            else
              cv := Air_Utilities.cv_ph(state.p, state.h);
            end if;
          end specificHeatCapacityCv;

          redeclare function extends isentropicExponent
          "Return isentropic exponent"
          algorithm
            if dT_explicit then
              gamma := Air_Utilities.isentropicExponent_dT(state.d, state.T);
            elseif pT_explicit then
              gamma := Air_Utilities.isentropicExponent_pT(state.p, state.T);
            else
              gamma := Air_Utilities.isentropicExponent_ph(state.p, state.h);
            end if;
          end isentropicExponent;

          redeclare function extends isothermalCompressibility
          "Isothermal compressibility of air"
          algorithm
            if dT_explicit then
              kappa := Air_Utilities.kappa_dT(state.d, state.T);
            elseif pT_explicit then
              kappa := Air_Utilities.kappa_pT(state.p, state.T);
            else
              kappa := Air_Utilities.kappa_ph(state.p, state.h);
            end if;
          end isothermalCompressibility;

          redeclare function extends isobaricExpansionCoefficient
          "Isobaric expansion coefficient of air"
          algorithm
            if dT_explicit then
              beta := Air_Utilities.beta_dT(state.d, state.T);
            elseif pT_explicit then
              beta := Air_Utilities.beta_pT(state.p, state.T);
            else
              beta := Air_Utilities.beta_ph(state.p, state.h);
            end if;
          end isobaricExpansionCoefficient;

          redeclare function extends velocityOfSound
          "Return velocity of sound as a function of the thermodynamic state record"
          algorithm
            if dT_explicit then
              a := Air_Utilities.velocityOfSound_dT(state.d, state.T);
            elseif pT_explicit then
              a := Air_Utilities.velocityOfSound_pT(state.p, state.T);
            else
              a := Air_Utilities.velocityOfSound_ph(state.p, state.h);
            end if;
          end velocityOfSound;

          redeclare function extends density_derh_p
          "Density derivative by specific enthalpy"
          algorithm
            ddhp := Air_Utilities.ddhp(state.p, state.h);
            annotation (Inline=true);
          end density_derh_p;

          redeclare function extends density_derp_h
          "Density derivative by pressure"
          algorithm
            ddph := Air_Utilities.ddph(state.p, state.h);
            annotation (Inline=true);
          end density_derp_h;

          //   redeclare function extends density_derT_p
          //     "Density derivative by temperature"
          //   algorithm
          //     ddTp := IF97_Utilities.ddTp(state.p, state.h, state.phase);
          //   end density_derT_p;
          //
          //   redeclare function extends density_derp_T
          //     "Density derivative by pressure"
          //   algorithm
          //     ddpT := IF97_Utilities.ddpT(state.p, state.h, state.phase);
          //   end density_derp_T;

          redeclare function extends setState_dTX
          "Return thermodynamic state of air as function of d and T"
          algorithm
            state := ThermodynamicState(
                    d=d,
                    T=T,
                    h=specificEnthalpy_dT(d, T),
                    p=pressure_dT(d, T));
            annotation (Inline=true);
          end setState_dTX;

          redeclare function extends setState_phX
          "Return thermodynamic state of air as function of p and h"
          algorithm
            state := ThermodynamicState(
                    d=density_ph(p, h),
                    T=temperature_ph(p, h),
                    h=h,
                    p=p);
            annotation (Inline=true);
          end setState_phX;

          redeclare function extends setState_psX
          "Return thermodynamic state of air as function of p and s"
          algorithm
            state := ThermodynamicState(
                    d=density_ps(p, s),
                    T=temperature_ps(p, s),
                    h=specificEnthalpy_ps(p, s),
                    p=p);
            annotation (Inline=true);
          end setState_psX;

          redeclare function extends setState_pTX
          "Return thermodynamic state of air as function of p and T"
          algorithm
            state := ThermodynamicState(
                    d=density_pT(p, T),
                    T=T,
                    h=specificEnthalpy_pT(p, T),
                    p=p);
            annotation (Inline=true);
          end setState_pTX;

          redeclare function extends setSmoothState
          "Return thermodynamic state so that it smoothly approximates: if x > 0 then state_a else state_b"
            import Modelica_Media.Common.smoothStep;
          algorithm
          state := ThermodynamicState(
                      p=smoothStep(
                        x,
                        state_a.p,
                        state_b.p,
                        x_small),
                      h=smoothStep(
                        x,
                        state_a.h,
                        state_b.h,
                        x_small),
                      d=density_ph(smoothStep(
                        x,
                        state_a.p,
                        state_b.p,
                        x_small), smoothStep(
                        x,
                        state_a.h,
                        state_b.h,
                        x_small)),
                      T=temperature_ph(smoothStep(
                        x,
                        state_a.p,
                        state_b.p,
                        x_small), smoothStep(
                        x,
                        state_a.h,
                        state_b.h,
                        x_small)));
            annotation (Inline=true);
          end setSmoothState;

          redeclare function extends isentropicEnthalpy
          algorithm
            h_is := specificEnthalpy_psX(
                    p_downstream,
                    specificEntropy(refState),
                    reference_X);
            annotation (Inline=true);
          end isentropicEnthalpy;

          redeclare function extends molarMass
          "Return the molar mass of the medium"
          algorithm
          MM := Modelica_Media.Air.ReferenceAir.airConstants.molarMass;
            annotation (Inline=true);
          end molarMass;

          annotation (Documentation(info="<HTML>
<p>
This model calculates medium properties
for air in the <b>liquid</b>, <b>gas</b> and <b>two phase</b> regions.
Three variable pairs can be the independent variables of the model:
</p>
<ol>
<li>Pressure <b>p</b> and specific enthalpy <b>h</b> are the most natural choice for general applications. This is the recommended choice for most general purpose applications.</li>
<li>Pressure <b>p</b> and temperature <b>T</b> are the most natural choice for applications where air is always in the same phase (liquid or gas).</li>
<li>Density <b>d</b> and temperature <b>T</b> are explicit variables of the Helmholtz function in the near-critical region and can be the best choice for applications with super-critical or near-critial states.</li>
</ol>
<p>
The following quantities are always computed:
</p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>Variable</b></td>
      <td valign=\"top\"><b>Unit</b></td>
      <td valign=\"top\"><b>Description</b></td></tr>
  <tr><td valign=\"top\">T</td>
      <td valign=\"top\">K</td>
      <td valign=\"top\">temperature</td></tr>
  <tr><td valign=\"top\">u</td>
      <td valign=\"top\">J/kg</td>
      <td valign=\"top\">specific internal energy</td></tr>
  <tr><td valign=\"top\">d</td>
      <td valign=\"top\">kg/m^3</td>
      <td valign=\"top\">density</td></tr>
  <tr><td valign=\"top\">p</td>
      <td valign=\"top\">Pa</td>
      <td valign=\"top\">pressure</td></tr>
  <tr><td valign=\"top\">h</td>
      <td valign=\"top\">J/kg</td>
      <td valign=\"top\">specific enthalpy</td></tr>
</table>
<p>
In some cases additional medium properties are needed.
A component that needs these optional properties has to call
one of the functions listed in
<a href=\"modelica://Modelica_Media.UsersGuide.MediumUsage.OptionalProperties\">
Modelica_Media.UsersGuide.MediumUsage.OptionalProperties</a> and in
<a href=\"modelica://Modelica_Media.UsersGuide.MediumUsage.TwoPhase\">
Modelica_Media.UsersGuide.MediumUsage.TwoPhase</a>.
</p>
<p>Many further properties can be computed. Using the well-known Bridgman's Tables, all first partial derivatives of the standard thermodynamic variables can be computed easily.</p>
</html>"));
        end Air_Base;

        package Air_Utilities
        "Low level and utility computation for high accuracy dry air properties"
          extends Modelica_Icons.UtilitiesPackage;

          record iter = Inverses.accuracy;
          package Basic "Fundamental equation of state"
            extends Modelica_Icons.BasesPackage;

            constant Common.FundamentalConstants Constants(
            final R_bar=8.31451,
            final R=287.117,
            final MM=28.9586E-003,
            final rhored=10447.7,
            final Tred=132.6312,
            final pred=3785020,
            h_off=1589557.62320524,
            s_off=6610.41237132543);

            function Helmholtz "Helmholtz equation of state"
              extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature (K)";
              output Common.HelmholtzDerivs f
              "Dimensionless Helmholtz function and dervatives w.r.t. delta and tau";

          protected
              final constant Real[13] N_0={0.605719400E-007,-0.210274769E-004,-0.158860716E-003,
                  -0.13841928076E002,0.17275266575E002,-0.195363420E-003,
                  0.2490888032E001,0.791309509,0.212236768,0.197938904,
                  0.2536365E002,0.1690741E002,0.8731279E002};
              final constant Real[19] N={0.118160747229,0.713116392079,-0.161824192067E001,
                  0.714140178971E-001,-0.865421396646E-001,0.134211176704,
                  0.112626704218E-001,-0.420533228842E-001,0.349008431982E-001,
                  0.164957183186E-003,-0.101365037912,-0.173813690970,-0.472103183731E-001,
                  -0.122523554253E-001,-0.146629609713,-0.316055879821E-001,
                  0.233594806142E-003,0.148287891978E-001,-0.938782884667E-002};
              final constant Integer[19] i={1,1,1,2,3,3,4,4,4,6,1,3,5,6,1,3,11,1,3};
              final constant Real[19] j={0,0.33,1.01,0,0,0.15,0,0.2,0.35,1.35,1.6,
                  0.8,0.95,1.25,3.6,6,3.25,3.5,15};
              final constant Integer[19] l={0,0,0,0,0,0,0,0,0,0,1,1,1,1,2,2,2,3,3};

            algorithm
              f.d := d;
              f.T := T;
              f.R := ReferenceAir.Air_Utilities.Basic.Constants.R;
              //Reduced density
              f.delta := d/(ReferenceAir.Air_Utilities.Basic.Constants.MM*
                ReferenceAir.Air_Utilities.Basic.Constants.rhored);
              //Reciprocal reduced temperature
              f.tau := ReferenceAir.Air_Utilities.Basic.Constants.Tred/T;

              //Dimensionless Helmholtz equation
              f.f := 0;
              //Ideal-gas part
              for k in 1:5 loop
                f.f := f.f + N_0[k]*f.tau^(k - 4);
              end for;
              f.f := f.f + log(f.delta) + N_0[6]*f.tau*sqrt(f.tau) + N_0[7]*log(f.tau)
                 + N_0[8]*log(1 - exp(-N_0[11]*f.tau)) + N_0[9]*log(1 - exp(-N_0[12]
                *f.tau)) + N_0[10]*log(2/3 + exp(N_0[13]*f.tau));
              //Residual part
              for k in 1:10 loop
                f.f := f.f + N[k]*f.delta^i[k]*f.tau^j[k];
              end for;
              for k in 11:19 loop
                f.f := f.f + N[k]*f.delta^i[k]*f.tau^j[k]*exp(-f.delta^l[k]);
              end for;

              //First derivative of f w.r.t. delta
              f.fdelta := 0;
              //Ideal-gas part
              f.fdelta := 1/f.delta;
              //Residual part
              for k in 1:10 loop
                f.fdelta := f.fdelta + i[k]*N[k]*f.delta^(i[k] - 1)*f.tau^j[k];
              end for;
              for k in 11:19 loop
                f.fdelta := f.fdelta + N[k]*f.delta^(i[k] - 1)*f.tau^j[k]*exp(-f.delta
                  ^l[k])*(i[k] - l[k]*f.delta^l[k]);
              end for;

              //Second derivative of f w.r.t. delta
              f.fdeltadelta := 0;
              //Ideal-gas part
              f.fdeltadelta := -1/f.delta^2;
              //Residual part
              for k in 1:10 loop
                f.fdeltadelta := f.fdeltadelta + i[k]*(i[k] - 1)*N[k]*f.delta^(i[k]
                   - 2)*f.tau^j[k];
              end for;
              for k in 11:19 loop
                f.fdeltadelta := f.fdeltadelta + N[k]*f.delta^(i[k] - 2)*f.tau^j[k]
                  *exp(-f.delta^l[k])*((i[k] - l[k]*f.delta^l[k])*(i[k] - 1 - l[k]*
                  f.delta^l[k]) - l[k]^2*f.delta^l[k]);
              end for;

              //First derivative of f w.r.t. tau
              f.ftau := 0;
              //Ideal-gas part
              for k in 1:5 loop
                f.ftau := f.ftau + (k - 4)*N_0[k]*f.tau^(k - 5);
              end for;
              f.ftau := f.ftau + 1.5*N_0[6]*sqrt(f.tau) + N_0[7]/f.tau + N_0[8]*N_0
                [11]/(exp(N_0[11]*f.tau) - 1) + N_0[9]*N_0[12]/(exp(N_0[12]*f.tau)
                 - 1) + N_0[10]*N_0[13]/(2/3*exp(-N_0[13]*f.tau) + 1);
              //Residual part
              for k in 1:10 loop
                f.ftau := f.ftau + j[k]*N[k]*f.delta^i[k]*f.tau^(j[k] - 1);
              end for;
              for k in 11:19 loop
                f.ftau := f.ftau + j[k]*N[k]*f.delta^i[k]*f.tau^(j[k] - 1)*exp(-f.delta
                  ^l[k]);
              end for;

              //Second derivative of f w.r.t. tau
              f.ftautau := 0;
              //Ideal-gas part
              for k in 1:3 loop
                f.ftautau := f.ftautau + (k - 4)*(k - 5)*N_0[k]*f.tau^(k - 6);
              end for;
              f.ftautau := f.ftautau + 0.75*N_0[6]/sqrt(f.tau) - N_0[7]/f.tau^2 -
                N_0[8]*N_0[11]^2*exp(N_0[11]*f.tau)/(exp(N_0[11]*f.tau) - 1)^2 -
                N_0[9]*N_0[12]^2*exp(N_0[12]*f.tau)/(exp(N_0[12]*f.tau) - 1)^2 + 2/
                3*N_0[10]*N_0[13]^2*exp(-N_0[13]*f.tau)/(2/3*exp(-N_0[13]*f.tau) +
                1)^2;
              //Residual part
              for k in 1:10 loop
                f.ftautau := f.ftautau + j[k]*(j[k] - 1)*N[k]*f.delta^i[k]*f.tau^(j[
                  k] - 2);
              end for;
              for k in 11:19 loop
                f.ftautau := f.ftautau + j[k]*(j[k] - 1)*N[k]*f.delta^i[k]*f.tau^(j[
                  k] - 2)*exp(-f.delta^l[k]);
              end for;

              //Mixed derivative of f w.r.t. delta and tau
              f.fdeltatau := 0;
              //Residual part (Ideal-gas part is zero)
              for k in 1:10 loop
                f.fdeltatau := f.fdeltatau + i[k]*j[k]*N[k]*f.delta^(i[k] - 1)*f.tau
                  ^(j[k] - 1);
              end for;
              for k in 11:19 loop
                f.fdeltatau := f.fdeltatau + j[k]*N[k]*f.delta^(i[k] - 1)*f.tau^(j[
                  k] - 1)*exp(-f.delta^l[k])*(i[k] - l[k]*f.delta^l[k]);
              end for;

            end Helmholtz;
          end Basic;

          package Inverses "Inverse function"
            extends Modelica_Icons.BasesPackage;

            record accuracy "Accuracy of the iterations"
              extends Modelica_Icons.Record;
              constant Real delp=1E-001 "Accuracy of p";
              constant Real delh=1E-009 "Accuracy of h";
              constant Real dels=1E-006 "Accuracy of s";
            end accuracy;

            function dofpT "Compute d for given p and T"
              extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature (K)";
            input SI.Pressure delp "Iteration converged if (p-pre(p) < delp)";
            output SI.Density d "Density";

          protected
              Integer i=0 "Loop counter";
              Real dp "Pressure difference";
            SI.Density deld "Density step";
              Common.HelmholtzDerivs f
              "Dimensionless Helmholtz function and dervatives w.r.t. delta and tau";
              Common.NewtonDerivatives_pT nDerivs
              "Derivatives needed in Newton iteration";
              Boolean found=false "Flag for iteration success";

            algorithm
              d := p/(ReferenceAir.Air_Utilities.Basic.Constants.R*T);

              while ((i < 100) and not found) loop
                f := Basic.Helmholtz(d, T);
              nDerivs := Common.Helmholtz_pT(f);
                dp := nDerivs.p - p;
                if (abs(dp) <= delp) then
                  found := true;
                end if;
                deld := dp/nDerivs.pd;
                d := d - deld;
                i := i + 1;
              end while;
            end dofpT;

            function dTofph "Return d and T as a function of p and h"
              extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            input SI.Pressure delp "Iteration accuracy";
            input SI.SpecificEnthalpy delh "Iteration accuracy";
            output SI.Density d "Density";
            output SI.Temperature T "Temperature (K)";

          protected
            SI.Temperature Tguess "Initial temperature";
            SI.Density dguess "Initial density";
              Integer i "Iteration counter";
              Real dh "Newton-error in h-direction";
              Real dp "Newton-error in p-direction";
              Real det "Determinant of directional derivatives";
              Real deld "Newton-step in d-direction";
              Real delt "Newton-step in T-direction";
              Common.HelmholtzDerivs f
              "Dimensionless Helmholtz function and dervatives w.r.t. delta and tau";
              Common.NewtonDerivatives_ph nDerivs
              "Derivatives needed in Newton iteration";
              Boolean found=false "Flag for iteration success";

            algorithm
              // Stefan Wischhusen: better guess for high temperatures:
              T := h/1000 + 273.15;
              d := p/(ReferenceAir.Air_Utilities.Basic.Constants.R*T);
              i := 0;

              while ((i < 100) and not found) loop
                f := Basic.Helmholtz(d, T);
              nDerivs := Common.Helmholtz_ph(f);
                dh := nDerivs.h - ReferenceAir.Air_Utilities.Basic.Constants.h_off
                   - h;
                dp := nDerivs.p - p;
                if ((abs(dh) <= delh) and (abs(dp) <= delp)) then
                  found := true;
                end if;
                det := nDerivs.ht*nDerivs.pd - nDerivs.pt*nDerivs.hd;
                delt := (nDerivs.pd*dh - nDerivs.hd*dp)/det;
                deld := (nDerivs.ht*dp - nDerivs.pt*dh)/det;
                T := T - delt;
                d := d - deld;
                i := i + 1;
              end while;
            end dTofph;

            function dTofps "Return d and T as a function of p and s"
              extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEntropy s "Specific entropy";
            input SI.Pressure delp "Iteration accuracy";
            input SI.SpecificEntropy dels "Iteration accuracy";
            output SI.Density d "Density";
            output SI.Temperature T "Temperature (K)";

          protected
            SI.Temperature Tguess "Initial temperature";
            SI.Density dguess "Initial density";
              Integer i "Iteration counter";
              Real ds "Newton-error in s-direction";
              Real dp "Newton-error in p-direction";
              Real det "Determinant of directional derivatives";
              Real deld "Newton-step in d-direction";
              Real delt "Newton-step in T-direction";
              Common.HelmholtzDerivs f
              "Dimensionless Helmholtz function and dervatives w.r.t. delta and tau";
              Common.NewtonDerivatives_ps nDerivs
              "Derivatives needed in Newton iteration";
              Boolean found=false "Flag for iteration success";

            algorithm
              T := 273.15;
              d := p/(ReferenceAir.Air_Utilities.Basic.Constants.R*T);
              i := 0;

              while ((i < 100) and not found) loop
                f := Basic.Helmholtz(d, T);
              nDerivs := Common.Helmholtz_ps(f);
                ds := nDerivs.s - ReferenceAir.Air_Utilities.Basic.Constants.s_off
                   - s;
                dp := nDerivs.p - p;
                if ((abs(ds) <= dels) and (abs(dp) <= delp)) then
                  found := true;
                end if;
                det := nDerivs.st*nDerivs.pd - nDerivs.pt*nDerivs.sd;
                delt := (nDerivs.pd*ds - nDerivs.sd*dp)/det;
                deld := (nDerivs.st*dp - nDerivs.pt*ds)/det;
                T := T - delt;
                d := d - deld;
                i := i + 1;
              end while;
            end dTofps;
          end Inverses;

          package Transport "Transport properties for air"
            extends Modelica_Icons.BasesPackage;

            function eta_dT "Return dynamic viscosity as a function of d and T"
              extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            output SI.DynamicViscosity eta "Dynamic viscosity";

          protected
              Real delta=d/(ReferenceAir.Air_Utilities.Basic.Constants.MM*
                  ReferenceAir.Air_Utilities.Basic.Constants.rhored)
              "Reduced density";
              Real tau=ReferenceAir.Air_Utilities.Basic.Constants.Tred/T
              "Reciprocal reduced temperature";
              Real Omega "Collision integral";
            SI.DynamicViscosity eta_0=0 "Dilute gas viscosity";
            SI.DynamicViscosity eta_r=0 "Residual fluid viscosity";
              final constant Real[5] b={0.431,-0.4623,0.08406,0.005341,-0.00331};
              final constant Real[5] Nvis={10.72,1.122,0.002019,-8.876,-0.02916};
              final constant Real[5] tvis={0.2,0.05,2.4,0.6,3.6};
              final constant Integer[5] dvis={1,4,9,1,8};
              final constant Integer[5] lvis={0,0,0,1,1};
              final constant Integer[5] gammavis={0,0,0,1,1};

            algorithm
            Omega := exp(Incompressible.TableBased.Polynomials_Temp.evaluate({b[
              5],b[4],b[3],b[2],b[1]}, log(T/103.3)));
              eta_0 := 0.0266958*sqrt(1000*ReferenceAir.Air_Utilities.Basic.Constants.MM
                *T)/(0.36^2*Omega);
              for i in 1:5 loop
                eta_r := eta_r + (Nvis[i]*(tau^tvis[i])*(delta^dvis[i])*exp(-
                  gammavis[i]*(delta^lvis[i])));
              end for;
              eta := (eta_0 + eta_r)*1E-006;
            end eta_dT;

            function lambda_dT
            "Return thermal conductivity as a function of d and T"
              extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            output SI.ThermalConductivity lambda "Thermal conductivity";

          protected
              Common.HelmholtzDerivs f
              "Dimensionless Helmholtz function and dervatives w.r.t. delta and tau";
            SI.ThermalConductivity lambda_0=0 "Dilute gas thermal conductivity";
            SI.ThermalConductivity lambda_r=0
              "Residual fluid thermal conductivity";
            SI.ThermalConductivity lambda_c=0
              "Thermal conductivity critical enhancement";
              Real Omega "Collision integral";
            SI.DynamicViscosity eta_0=0 "Dilute gas viscosity";
              Real pddT;
              Real pddTref;
              Real pdTp;
              Real xi;
              Real xiref;
              Real Omega_tilde;
              Real Omega_0_tilde;
              Real cv;
              Real cp;
              final constant Real[5] b={0.431,-0.4623,0.08406,0.005341,-0.00331};
              final constant Real[9] Ncon={1.308,1.405,-1.036,8.743,14.76,-16.62,
                  3.793,-6.142,-0.3778};
              final constant Real[9] tcon={0.0,-1.1,-0.3,0.1,0.0,0.5,2.7,0.3,1.3};
              final constant Integer[9] dcon={0,0,0,1,2,3,7,7,11};
              final constant Integer[9] lcon={0,0,0,0,0,2,2,2,2};
              final constant Integer[9] gammacon={0,0,0,0,0,1,1,1,1};

            algorithm
              //chi_tilde in at the reference temperature 265.262
              f := Basic.Helmholtz(d, 265.262);
              pddTref := ReferenceAir.Air_Utilities.Basic.Constants.R_bar*265.262*(
                1 + 2*f.delta*(f.fdelta - 1/f.delta) + f.delta^2*(f.fdeltadelta + 1
                /f.delta^2));
              xiref := ReferenceAir.Air_Utilities.Basic.Constants.pred*(d/
                ReferenceAir.Air_Utilities.Basic.Constants.MM)/ReferenceAir.Air_Utilities.Basic.Constants.rhored
                ^2/pddTref;
              //calculating f at the given state
              f := Basic.Helmholtz(d, T);
            Omega := exp(Incompressible.TableBased.Polynomials_Temp.evaluate({b[
              5],b[4],b[3],b[2],b[1]}, log(T/103.3)));
              //Ideal-gas part of dynamic viscosity
              eta_0 := 0.0266958*sqrt(1000*ReferenceAir.Air_Utilities.Basic.Constants.MM
                *T)/(0.36^2*Omega);
              //Ideal-gas part of thermal conductivity
              lambda_0 := Ncon[1]*eta_0 + Ncon[2]*f.tau^tcon[2] + Ncon[3]*f.tau^
                tcon[3];
              //Residual part of thermal conductivity
              for i in 4:9 loop
                lambda_r := lambda_r + Ncon[i]*f.tau^tcon[i]*f.delta^dcon[i]*exp(-
                  gammacon[i]*f.delta^lcon[i]);
              end for;
              //Derivative of p w.r.t. d at constant temperature
              pddT := ReferenceAir.Air_Utilities.Basic.Constants.R*T*(1 + 2*f.delta
                *(f.fdelta - 1/f.delta) + f.delta^2*(f.fdeltadelta + 1/f.delta^2));
              //chi_tilde at the given state
              xi := ReferenceAir.Air_Utilities.Basic.Constants.pred*(d/ReferenceAir.Air_Utilities.Basic.Constants.MM)
                /ReferenceAir.Air_Utilities.Basic.Constants.rhored^2/(pddT*
                ReferenceAir.Air_Utilities.Basic.Constants.MM);
              //Thermal conductivity critical enhancement
              xi := xi - xiref*265.262/T;
              if (xi <= 0) then
                lambda_c := 0;
              else
                xi := 0.11*(xi/0.055)^(0.63/1.2415);
                //Derivative of p w.r.t. T at constant p
                pdTp := ReferenceAir.Air_Utilities.Basic.Constants.R*d*(1 + f.delta
                  *(f.fdelta - 1/f.delta) - f.delta*f.tau*f.fdeltatau);
                //Specific isochoric heat capacity
                cv := ReferenceAir.Air_Utilities.Basic.Constants.R*(-f.tau*f.tau*f.ftautau);
                //Specific isobaric heat capacity
                cp := cv + T*pdTp*pdTp/(d*d*pddT);
                Omega_tilde := 2/Modelica_Constants.pi*((cp - cv)/cp*atan(xi/0.31)
                   + cv/cp*xi/0.31);
                Omega_0_tilde := 2/Modelica_Constants.pi*(1 - exp(-1/((0.31/xi) + 1
                  /3*(xi/0.31)^2*(ReferenceAir.Air_Utilities.Basic.Constants.rhored
                  /(d/ReferenceAir.Air_Utilities.Basic.Constants.MM))^2)));
                lambda_c := d*cp*1.380658E-023*1.01*T/(6*Modelica_Constants.pi*xi*
                  eta_dT(d, T))*(Omega_tilde - Omega_0_tilde)*1E012;
              end if;
              lambda := (lambda_0 + lambda_r + lambda_c)/1000;
            end lambda_dT;
          end Transport;

          function airBaseProp_ps "Intermediate property record for air"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEntropy s "Specific entropy";
            output Common.AuxiliaryProperties aux "Auxiliary record";
        protected
            Common.HelmholtzDerivs f
            "Dimensionless Helmholtz funcion and dervatives w.r.t. delta and tau";
          algorithm
            aux.p := p;
            aux.s := s;
            aux.R := ReferenceAir.Air_Utilities.Basic.Constants.R;
            (aux.rho,aux.T) := Inverses.dTofps(
                    p=p,
                    s=s,
                    delp=iter.delp,
                    dels=iter.dels);
            f := Basic.Helmholtz(aux.rho, aux.T);
            aux.h := aux.R*aux.T*(f.tau*f.ftau + f.delta*f.fdelta) - ReferenceAir.Air_Utilities.Basic.Constants.h_off;
            aux.pd := aux.R*aux.T*f.delta*(2*f.fdelta + f.delta*f.fdeltadelta);
            aux.pt := aux.R*aux.rho*f.delta*(f.fdelta - f.tau*f.fdeltatau);
            aux.cv := aux.R*(-f.tau*f.tau*f.ftautau);
            aux.cp := aux.cv + aux.T*aux.pt*aux.pt/(aux.rho*aux.rho*aux.pd);
            aux.vp := -1/(aux.rho*aux.rho)*1/aux.pd;
            aux.vt := aux.pt/(aux.rho*aux.rho*aux.pd);
          end airBaseProp_ps;

          function rho_props_ps
          "Density as function of pressure and specific entropy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEntropy s "Specific entropy";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.Density rho "Density";
          algorithm
            rho := aux.rho;
            annotation (Inline=false, LateInline=true);
          end rho_props_ps;

          function rho_ps
          "Density as function of pressure and specific entropy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEntropy s "Specific entropy";
            output SI.Density rho "Density";
          algorithm
            rho := rho_props_ps(
                    p,
                    s,
                    Air_Utilities.airBaseProp_ps(p, s));
          end rho_ps;

          function T_props_ps
          "Temperature as function of pressure and specific entropy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEntropy s "Specific entropy";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.Temperature T "Temperature";
          algorithm
            T := aux.T;
            annotation (Inline=false, LateInline=true);
          end T_props_ps;

          function T_ps
          "Temperature as function of pressure and specific entropy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEntropy s "Specific entropy";
            output SI.Temperature T "Temperature";
          algorithm
            T := T_props_ps(
                    p,
                    s,
                    Air_Utilities.airBaseProp_ps(p, s));
          end T_ps;

          function h_props_ps
          "Specific enthalpy as function or pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEntropy s "Specific entropy";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.SpecificEnthalpy h "Specific enthalpy";
          algorithm
            h := aux.h;
            annotation (Inline=false, LateInline=true);
          end h_props_ps;

          function h_ps
          "Specific enthalpy as function or pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEntropy s "Specific entropy";
            output SI.SpecificEnthalpy h "Specific enthalpy";
          algorithm
            h := h_props_ps(
                    p,
                    s,
                    Air_Utilities.airBaseProp_ps(p, s));
          end h_ps;

          function airBaseProp_ph "Intermediate property record for air"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            output Common.AuxiliaryProperties aux "Auxiliary record";
        protected
            Common.HelmholtzDerivs f
            "Dimensionless Helmholtz funcion and dervatives w.r.t. delta and tau";
            Integer error "Error flag for inverse iterations";
          algorithm
            aux.p := p;
            aux.h := h;
            aux.R := ReferenceAir.Air_Utilities.Basic.Constants.R;
            (aux.rho,aux.T) := Inverses.dTofph(
                    p,
                    h,
                    delp=iter.delp,
                    delh=iter.delh);
            f := Basic.Helmholtz(aux.rho, aux.T);
            aux.s := aux.R*(f.tau*f.ftau - f.f) - ReferenceAir.Air_Utilities.Basic.Constants.s_off;
            aux.pd := aux.R*aux.T*f.delta*(2*f.fdelta + f.delta*f.fdeltadelta);
            aux.pt := aux.R*aux.rho*f.delta*(f.fdelta - f.tau*f.fdeltatau);
            aux.cv := aux.R*(-f.tau*f.tau*f.ftautau);
            aux.cp := aux.cv + aux.T*aux.pt*aux.pt/(aux.rho*aux.rho*aux.pd);
            aux.vp := -1/(aux.rho*aux.rho)*1/aux.pd;
            aux.vt := aux.pt/(aux.rho*aux.rho*aux.pd);
          end airBaseProp_ph;

          function rho_props_ph
          "Density as function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.Density rho "Density";
          algorithm
            rho := aux.rho;
            annotation (
              derivative(noDerivative=aux) = rho_ph_der,
              Inline=false,
              LateInline=true);
          end rho_props_ph;

          function rho_ph
          "Density as function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            output SI.Density rho "Density";
          algorithm
            rho := rho_props_ph(
                    p,
                    h,
                    Air_Utilities.airBaseProp_ph(p, h));
          end rho_ph;

          function rho_ph_der "Derivative function of rho_ph"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            input Real p_der "Derivative of pressure";
            input Real h_der "Derivative of specific enthalpy";
            output Real rho_der "Derivative of density";
          algorithm
            rho_der := ((aux.rho*(aux.cv*aux.rho + aux.pt))/(aux.rho*aux.rho*aux.pd
              *aux.cv + aux.T*aux.pt*aux.pt))*p_der + (-aux.rho*aux.rho*aux.pt/(aux.rho
              *aux.rho*aux.pd*aux.cv + aux.T*aux.pt*aux.pt))*h_der;
          end rho_ph_der;

          function T_props_ph
          "Temperature as function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.Temperature T "Temperature";
          algorithm
            T := aux.T;
            annotation (
              derivative(noDerivative=aux) = T_ph_der,
              Inline=false,
              LateInline=true);
          end T_props_ph;

          function T_ph
          "Temperature as function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            output SI.Temperature T "Temperature";
          algorithm
            T := T_props_ph(
                    p,
                    h,
                    Air_Utilities.airBaseProp_ph(p, h));
          end T_ph;

          function T_ph_der "Derivative function of T_ph"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            input Real p_der "Derivative of pressure";
            input Real h_der "Derivative of specific enthalpy";
            output Real T_der "Derivative of temperature";
          algorithm
            T_der := ((-aux.rho*aux.pd + aux.T*aux.pt)/(aux.rho*aux.rho*aux.pd*aux.cv
               + aux.T*aux.pt*aux.pt))*p_der + ((aux.rho*aux.rho*aux.pd)/(aux.rho*
              aux.rho*aux.pd*aux.cv + aux.T*aux.pt*aux.pt))*h_der;
          end T_ph_der;

          function s_props_ph
          "Specific entropy as function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.SpecificEntropy s "Specific entropy";
          algorithm
            s := aux.s;
            annotation (
              derivative(noDerivative=aux) = s_ph_der,
              Inline=false,
              LateInline=true);
          end s_props_ph;

          function s_ph
          "Specific entropy as function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            output SI.SpecificEntropy s "Specific entropy";
          algorithm
            s := s_props_ph(
                    p,
                    h,
                    Air_Utilities.airBaseProp_ph(p, h));
          end s_ph;

          function s_ph_der
          "Specific entropy as function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            input Real p_der "Derivative of pressure";
            input Real h_der "Derivative of specific enthalpy";
            output Real s_der "Derivative of entropy";
          algorithm
            s_der := -1/(aux.rho*aux.T)*p_der + 1/aux.T*h_der;
          end s_ph_der;

          function cv_props_ph
          "Specific heat capacity at constant volume as function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.SpecificHeatCapacity cv "Specific heat capacity";
          algorithm
            cv := aux.cv;
            annotation (Inline=false, LateInline=true);
          end cv_props_ph;

          function cv_ph
          "Specific heat capacity at constant volume as function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            output SI.SpecificHeatCapacity cv "Specific heat capacity";
          algorithm
            cv := cv_props_ph(
                    p,
                    h,
                    Air_Utilities.airBaseProp_ph(p, h));
          end cv_ph;

          function cp_props_ph
          "Specific heat capacity at constant pressure as function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.SpecificHeatCapacity cp "Specific heat capacity";
          algorithm
            cp := aux.cp;
            annotation (Inline=false, LateInline=true);
          end cp_props_ph;

          function cp_ph
          "Specific heat capacity at constant pressure as function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            output SI.SpecificHeatCapacity cp "Specific heat capacity";
          algorithm
            cp := cp_props_ph(
                    p,
                    h,
                    Air_Utilities.airBaseProp_ph(p, h));
          end cp_ph;

          function beta_props_ph
          "Isobaric expansion coefficient as function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.RelativePressureCoefficient beta
            "Isobaric expansion coefficient";
          algorithm
            beta := aux.pt/(aux.rho*aux.pd);
            annotation (Inline=false, LateInline=true);
          end beta_props_ph;

          function beta_ph
          "Isobaric expansion coefficient as function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            output SI.RelativePressureCoefficient beta
            "Isobaric expansion coefficient";
          algorithm
            beta := beta_props_ph(
                    p,
                    h,
                    Air_Utilities.airBaseProp_ph(p, h));
          end beta_ph;

          function kappa_props_ph
          "Isothermal compressibility factor as function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.IsothermalCompressibility kappa
            "Isothermal compressibility factor";
          algorithm
            kappa := 1/(aux.rho*aux.pd);
            annotation (Inline=false, LateInline=true);
          end kappa_props_ph;

          function kappa_ph
          "Isothermal compressibility factor as function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            output SI.IsothermalCompressibility kappa
            "Isothermal compressibility factor";
          algorithm
            kappa := kappa_props_ph(
                    p,
                    h,
                    Air_Utilities.airBaseProp_ph(p, h));
          end kappa_ph;

          function velocityOfSound_props_ph
          "Speed of sound as function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.Velocity a "Speed of sound";
          algorithm
            a := sqrt(max(0, aux.pd + aux.pt*aux.pt*aux.T/(aux.rho*aux.rho*aux.cv)));
            annotation (Inline=false, LateInline=true);
          end velocityOfSound_props_ph;

          function velocityOfSound_ph
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            output SI.Velocity a "Speed of sound";
          algorithm
            a := velocityOfSound_props_ph(
                    p,
                    h,
                    Air_Utilities.airBaseProp_ph(p, h));
          end velocityOfSound_ph;

          function isentropicExponent_props_ph
          "Isentropic exponent as function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output Real gamma "Isentropic exponent";
          algorithm
            gamma := 1/(aux.rho*p)*((aux.pd*aux.cv*aux.rho*aux.rho + aux.pt*aux.pt*
              aux.T)/(aux.cv));
            annotation (Inline=false, LateInline=true);
          end isentropicExponent_props_ph;

          function isentropicExponent_ph
          "Isentropic exponent as function of pressure and specific enthalpy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            output Real gamma "Isentropic exponent";
          algorithm
            gamma := isentropicExponent_props_ph(
                    p,
                    h,
                    Air_Utilities.airBaseProp_ph(p, h));
            annotation (Inline=false, LateInline=true);
          end isentropicExponent_ph;

          function ddph_props "Density derivative by pressure"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.DerDensityByPressure ddph
            "Density derivative by pressure";
          algorithm
            ddph := ((aux.rho*(aux.cv*aux.rho + aux.pt))/(aux.rho*aux.rho*aux.pd*
              aux.cv + aux.T*aux.pt*aux.pt));
            annotation (Inline=false, LateInline=true);
          end ddph_props;

          function ddph "Density derivative by pressure"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            output SI.DerDensityByPressure ddph
            "Density derivative by pressure";
          algorithm
            ddph := ddph_props(
                    p,
                    h,
                    Air_Utilities.airBaseProp_ph(p, h));
          end ddph;

          function ddhp_props "Density derivative by specific enthalpy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.DerDensityByEnthalpy ddhp
            "Density derivative by specific enthalpy";
          algorithm
            ddhp := -aux.rho*aux.rho*aux.pt/(aux.rho*aux.rho*aux.pd*aux.cv + aux.T*
              aux.pt*aux.pt);
            annotation (Inline=false, LateInline=true);
          end ddhp_props;

          function ddhp "Density derivative by specific enthalpy"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            output SI.DerDensityByEnthalpy ddhp
            "Density derivative by specific enthalpy";
          algorithm
            ddhp := ddhp_props(
                    p,
                    h,
                    Air_Utilities.airBaseProp_ph(p, h));
          end ddhp;

          function airBaseProp_pT
          "Intermediate property record for air (p and T prefered states)"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            output Common.AuxiliaryProperties aux "Auxiliary record";
        protected
            Common.HelmholtzDerivs f
            "Dimensionless Helmholtz funcion and dervatives w.r.t. delta and tau";
          algorithm
            aux.p := p;
            aux.T := T;
            aux.R := ReferenceAir.Air_Utilities.Basic.Constants.R;
            (aux.rho) := Inverses.dofpT(
                    p=p,
                    T=T,
                    delp=iter.delp);
            f := Basic.Helmholtz(aux.rho, T);
            aux.h := aux.R*T*(f.tau*f.ftau + f.delta*f.fdelta) - ReferenceAir.Air_Utilities.Basic.Constants.h_off;
            aux.s := aux.R*(f.tau*f.ftau - f.f) - ReferenceAir.Air_Utilities.Basic.Constants.s_off;
            aux.pd := aux.R*T*f.delta*(2*f.fdelta + f.delta*f.fdeltadelta);
            aux.pt := aux.R*aux.rho*f.delta*(f.fdelta - f.tau*f.fdeltatau);
            aux.cv := aux.R*(-f.tau*f.tau*f.ftautau);
            aux.cp := aux.cv + aux.T*aux.pt*aux.pt/(aux.rho*aux.rho*aux.pd);
            aux.vp := -1/(aux.rho*aux.rho)*1/aux.pd;
            aux.vt := aux.pt/(aux.rho*aux.rho*aux.pd);
          end airBaseProp_pT;

          function rho_props_pT
          "Density as function or pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.Density rho "Density";
          algorithm
            rho := aux.rho;
            annotation (
              derivative(noDerivative=aux) = rho_pT_der,
              Inline=false,
              LateInline=true);
          end rho_props_pT;

          function rho_pT "Density as function or pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            output SI.Density rho "Density";
          algorithm
            rho := rho_props_pT(
                    p,
                    T,
                    Air_Utilities.airBaseProp_pT(p, T));
          end rho_pT;

          function rho_pT_der "Derivative function of rho_pT"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            input Real p_der "Derivative of pressure";
            input Real T_der "Derivative of temperature";
            output Real rho_der "Derivative of density";
          algorithm
            rho_der := (1/aux.pd)*p_der - (aux.pt/aux.pd)*T_der;
          end rho_pT_der;

          function h_props_pT
          "Specific enthalpy as function or pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.SpecificEnthalpy h "Specific enthalpy";
          algorithm
            h := aux.h;
            annotation (
              derivative(noDerivative=aux) = h_pT_der,
              Inline=false,
              LateInline=true);
          end h_props_pT;

          function h_pT
          "Specific enthalpy as function or pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            output SI.SpecificEnthalpy h "Specific enthalpy";
          algorithm
            h := h_props_pT(
                    p,
                    T,
                    Air_Utilities.airBaseProp_pT(p, T));
          end h_pT;

          function h_pT_der "Derivative function of h_pT"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            input Real p_der "Derivative of pressure";
            input Real T_der "Derivative of temperature";
            output Real h_der "Derivative of specific enthalpy";
          algorithm
            h_der := ((-aux.rho*aux.pd + T*aux.pt)/(aux.rho*aux.rho*aux.pd))*p_der
               + ((aux.rho*aux.rho*aux.pd*aux.cv + aux.T*aux.pt*aux.pt)/(aux.rho*
              aux.rho*aux.pd))*T_der;
          end h_pT_der;

          function s_props_pT
          "Specific entropy as function of pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.SpecificEntropy s "Specific entropy";
          algorithm
            s := aux.s;
            annotation (Inline=false, LateInline=true);
          end s_props_pT;

          function s_pT "Temperature as function of pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            output SI.SpecificEntropy s "Specific entropy";
          algorithm
            s := s_props_pT(
                    p,
                    T,
                    Air_Utilities.airBaseProp_pT(p, T));
          end s_pT;

          function cv_props_pT
          "Specific heat capacity at constant volume as function of pressure and temperature"

            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.SpecificHeatCapacity cv "Specific heat capacity";
          algorithm
            cv := aux.cv;
            annotation (Inline=false, LateInline=true);
          end cv_props_pT;

          function cv_pT
          "Specific heat capacity at constant volume as function of pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            output SI.SpecificHeatCapacity cv "Specific heat capacity";
          algorithm
            cv := cv_props_pT(
                    p,
                    T,
                    Air_Utilities.airBaseProp_pT(p, T));
          end cv_pT;

          function cp_props_pT
          "Specific heat capacity at constant pressure as function of pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.SpecificHeatCapacity cp "Specific heat capacity";
          algorithm
            cp := aux.cp;
            annotation (Inline=false, LateInline=true);
          end cp_props_pT;

          function cp_pT
          "Specific heat capacity at constant pressure as function of pressure and temperature"

            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            output SI.SpecificHeatCapacity cp "Specific heat capacity";
          algorithm
            cp := cp_props_pT(
                    p,
                    T,
                    Air_Utilities.airBaseProp_pT(p, T));
          end cp_pT;

          function beta_props_pT
          "Isobaric expansion coefficient as function of pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.RelativePressureCoefficient beta
            "Isobaric expansion coefficient";
          algorithm
            beta := aux.pt/(aux.rho*aux.pd);
            annotation (Inline=false, LateInline=true);
          end beta_props_pT;

          function beta_pT
          "Isobaric expansion coefficient as function of pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            output SI.RelativePressureCoefficient beta
            "Isobaric expansion coefficient";
          algorithm
            beta := beta_props_pT(
                    p,
                    T,
                    Air_Utilities.airBaseProp_pT(p, T));
          end beta_pT;

          function kappa_props_pT
          "Isothermal compressibility factor as function of pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.IsothermalCompressibility kappa
            "Isothermal compressibility factor";
          algorithm
            kappa := 1/(aux.rho*aux.pd);
            annotation (Inline=false, LateInline=true);
          end kappa_props_pT;

          function kappa_pT
          "Isothermal compressibility factor as function of pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            output SI.IsothermalCompressibility kappa
            "Isothermal compressibility factor";
          algorithm
            kappa := kappa_props_pT(
                    p,
                    T,
                    Air_Utilities.airBaseProp_pT(p, T));
          end kappa_pT;

          function velocityOfSound_props_pT
          "Speed of sound as function of pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.Velocity a "Speed of sound";
          algorithm
            a := sqrt(max(0, (aux.pd*aux.rho*aux.rho*aux.cv + aux.pt*aux.pt*aux.T)/
              (aux.rho*aux.rho*aux.cv)));
            annotation (Inline=false, LateInline=true);
          end velocityOfSound_props_pT;

          function velocityOfSound_pT
          "Speed of sound as function of pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            output SI.Velocity a "Speed of sound";
          algorithm
            a := velocityOfSound_props_pT(
                    p,
                    T,
                    Air_Utilities.airBaseProp_pT(p, T));
          end velocityOfSound_pT;

          function isentropicExponent_props_pT
          "Isentropic exponent as function of pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output Real gamma "Isentropic exponent";
          algorithm
            gamma := 1/(aux.rho*p)*((aux.pd*aux.cv*aux.rho*aux.rho + aux.pt*aux.pt*
              aux.T)/(aux.cv));
            annotation (Inline=false, LateInline=true);
          end isentropicExponent_props_pT;

          function isentropicExponent_pT
          "Isentropic exponent as function of pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            output Real gamma "Isentropic exponent";
          algorithm
            gamma := isentropicExponent_props_pT(
                    p,
                    T,
                    Air_Utilities.airBaseProp_pT(p, T));
          end isentropicExponent_pT;

          function airBaseProp_dT
          "Intermediate property record for air (d and T prefered states)"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            output Common.AuxiliaryProperties aux "Auxiliary record";
        protected
            Common.HelmholtzDerivs f
            "Dimensionless Helmholtz funcion and dervatives w.r.t. delta and tau";
          algorithm
            aux.rho := d;
            aux.T := T;
            aux.R := ReferenceAir.Air_Utilities.Basic.Constants.R;
            f := Basic.Helmholtz(d, T);
            aux.p := aux.R*d*T*f.delta*f.fdelta;
            aux.h := aux.R*T*(f.tau*f.ftau + f.delta*f.fdelta) - ReferenceAir.Air_Utilities.Basic.Constants.h_off;
            aux.s := aux.R*(f.tau*f.ftau - f.f) - ReferenceAir.Air_Utilities.Basic.Constants.s_off;
            aux.pd := aux.R*T*f.delta*(2*f.fdelta + f.delta*f.fdeltadelta);
            aux.pt := aux.R*d*f.delta*(f.fdelta - f.tau*f.fdeltatau);
            aux.cv := aux.R*(-f.tau*f.tau*f.ftautau);
            aux.cp := aux.cv + aux.T*aux.pt*aux.pt/(d*d*aux.pd);
            aux.vp := -1/(aux.rho*aux.rho)*1/aux.pd;
            aux.vt := aux.pt/(aux.rho*aux.rho*aux.pd);
          end airBaseProp_dT;

          function h_props_dT
          "Specific enthalpy as function of density and temperature"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.SpecificEnthalpy h "Specific enthalpy";
          algorithm
            h := aux.h;
            annotation (
              derivative(noDerivative=aux) = h_dT_der,
              Inline=false,
              LateInline=true);
          end h_props_dT;

          function h_dT
          "Specific enthalpy as function of density and temperature"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            output SI.SpecificEnthalpy h "Specific enthalpy";
          algorithm
            h := h_props_dT(
                    d,
                    T,
                    Air_Utilities.airBaseProp_dT(d, T));
          end h_dT;

          function h_dT_der "Derivative function of h_dT"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            input Real d_der "Derivative of density";
            input Real T_der "Derivative of temperature";
            output Real h_der "Derivative of specific enthalpy";
          algorithm
            h_der := ((-d*aux.pd + T*aux.pt)/(d*d))*d_der + ((aux.cv*d + aux.pt)/d)
              *T_der;
          end h_dT_der;

          function p_props_dT "Pressure as function of density and temperature"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.Pressure p "Pressure";
          algorithm
            p := aux.p;
            annotation (
              derivative(noDerivative=aux) = p_dT_der,
              Inline=false,
              LateInline=true);
          end p_props_dT;

          function p_dT "Pressure as function of density and temperature"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            output SI.Pressure p "Pressure";
          algorithm
            p := p_props_dT(
                    d,
                    T,
                    Air_Utilities.airBaseProp_dT(d, T));
          end p_dT;

          function p_dT_der "Derivative function of p_dT"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            input Real d_der "Derivative of density";
            input Real T_der "Derivative of temperature";
            output Real p_der "Derivative of pressure";
          algorithm
            p_der := aux.pd*d_der + aux.pt*T_der;
          end p_dT_der;

          function s_props_dT
          "Specific entropy as function of density and temperature"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.SpecificEntropy s "Specific entropy";
          algorithm
            s := aux.s;
            annotation (Inline=false, LateInline=true);
          end s_props_dT;

          function s_dT "Temperature as function of density and temperature"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            output SI.SpecificEntropy s "Specific entropy";
          algorithm
            s := s_props_dT(
                    d,
                    T,
                    Air_Utilities.airBaseProp_dT(d, T));
          end s_dT;

          function cv_props_dT
          "Specific heat capacity at constant volume as function of density and temperature"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.SpecificHeatCapacity cv "Specific heat capacity";
          algorithm
            cv := aux.cv;
            annotation (Inline=false, LateInline=true);
          end cv_props_dT;

          function cv_dT
          "Specific heat capacity at constant volume as function of density and temperature"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            output SI.SpecificHeatCapacity cv "Specific heat capacity";
          algorithm
            cv := cv_props_dT(
                    d,
                    T,
                    Air_Utilities.airBaseProp_dT(d, T));
          end cv_dT;

          function cp_props_dT
          "Specific heat capacity at constant pressure as function of density and temperature"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.SpecificHeatCapacity cp "Specific heat capacity";
          algorithm
            cp := aux.cp;
            annotation (Inline=false, LateInline=true);
          end cp_props_dT;

          function cp_dT
          "Specific heat capacity at constant pressure as function of density and temperature"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            output SI.SpecificHeatCapacity cp "Specific heat capacity";
          algorithm
            cp := cp_props_dT(
                    d,
                    T,
                    Air_Utilities.airBaseProp_dT(d, T));
          end cp_dT;

          function beta_props_dT
          "Isobaric expansion coefficient as function of density and temperature"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.RelativePressureCoefficient beta
            "Isobaric expansion coefficient";
          algorithm
            beta := aux.pt/(aux.rho*aux.pd);
            annotation (Inline=false, LateInline=true);
          end beta_props_dT;

          function beta_dT
          "Isobaric expansion coefficient as function of density and temperature"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            output SI.RelativePressureCoefficient beta
            "Isobaric expansion coefficient";
          algorithm
            beta := beta_props_dT(
                    d,
                    T,
                    Air_Utilities.airBaseProp_dT(d, T));
          end beta_dT;

          function kappa_props_dT
          "Isothermal compressibility factor as function of density and temperature"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.IsothermalCompressibility kappa
            "Isothermal compressibility factor";
          algorithm
            kappa := 1/(aux.rho*aux.pd);
            annotation (Inline=false, LateInline=true);
          end kappa_props_dT;

          function kappa_dT
          "Isothermal compressibility factor as function of density and temperature"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            output SI.IsothermalCompressibility kappa
            "Isothermal compressibility factor";
          algorithm
            kappa := kappa_props_dT(
                    d,
                    T,
                    Air_Utilities.airBaseProp_dT(d, T));
          end kappa_dT;

          function velocityOfSound_props_dT
          "Speed of sound as function of density and temperature"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.Velocity a "Speed of sound";
          algorithm
            a := sqrt(max(0, ((aux.pd*aux.rho*aux.rho*aux.cv + aux.pt*aux.pt*aux.T)
              /(aux.rho*aux.rho*aux.cv))));
            annotation (Inline=false, LateInline=true);
          end velocityOfSound_props_dT;

          function velocityOfSound_dT
          "Speed of sound as function of density and temperature"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            output SI.Velocity a "Speed of sound";
          algorithm
            a := velocityOfSound_props_dT(
                    d,
                    T,
                    Air_Utilities.airBaseProp_dT(d, T));
          end velocityOfSound_dT;

          function isentropicExponent_props_dT
          "Isentropic exponent as function of density and temperature"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output Real gamma "Isentropic exponent";
          algorithm
            gamma := 1/(aux.rho*aux.p)*((aux.pd*aux.cv*aux.rho*aux.rho + aux.pt*aux.pt
              *aux.T)/(aux.cv));
            annotation (Inline=false, LateInline=true);
          end isentropicExponent_props_dT;

          function isentropicExponent_dT
          "Isentropic exponent as function of density and temperature"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            output Real gamma "Isentropic exponent";
          algorithm
            gamma := isentropicExponent_props_dT(
                    d,
                    T,
                    Air_Utilities.airBaseProp_dT(d, T));
          end isentropicExponent_dT;

      protected
          package ThermoFluidSpecial

            function air_ph
            "Calculate the property record for dynamic simulation properties using p,h as states"
              extends Modelica_Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.SpecificEnthalpy h "Specific enthalpy";
              output Common.ThermoFluidSpecial.ThermoProperties_ph pro
              "Property record for dynamic simulation";
          protected
              Common.HelmholtzDerivs f
              "Dimensionless Helmholtz funcion and dervatives w.r.t. delta and tau";
              SI.Temperature T "Temperature";
              SI.Density d "Density";
            algorithm
              (d,T) := Air_Utilities.Inverses.dTofph(
                        p=p,
                        h=h,
                        delp=1.0e-7,
                        delh=1.0e-6);
              f := Air_Utilities.Basic.Helmholtz(d, T);
            pro := Common.ThermoFluidSpecial.helmholtzToProps_ph(f);
            end air_ph;

            function air_dT
            "Calculate property record for dynamic simulation properties using d and T as dynamic states"
              extends Modelica_Icons.Function;
              input SI.Density d "Density";
              input SI.Temperature T "Temperature";
              output Common.ThermoFluidSpecial.ThermoProperties_dT pro
              "Property record for dynamic simulation";
          protected
              SI.Pressure p "Pressure";
              Common.HelmholtzDerivs f
              "Dimensionless Helmholtz funcion and dervatives w.r.t. delta and tau";
            algorithm
              f := Air_Utilities.Basic.Helmholtz(d, T);
            pro := Common.ThermoFluidSpecial.helmholtzToProps_dT(f);
            end air_dT;

            function air_pT
            "Calculate property record for dynamic simulation properties using p and T as dynamic states"

              extends Modelica_Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.Temperature T "Temperature";
              output Common.ThermoFluidSpecial.ThermoProperties_pT pro
              "Property record for dynamic simulation";
          protected
              SI.Density d "Density";
              Common.HelmholtzDerivs f
              "Dimensionless Helmholtz funcion and dervatives w.r.t. delta and tau";
            algorithm
            d := Inverses.dofpT(
                          p=p,
                          T=T,
                          delp=1e-7);
              f := Air_Utilities.Basic.Helmholtz(d, T);
            pro := Common.ThermoFluidSpecial.helmholtzToProps_pT(f);
            end air_pT;
          end ThermoFluidSpecial;

        end Air_Utilities;
        annotation (Documentation(info="<html>
<p>
Calculation of fluid properties of air in the fluid region of 130 Kelvin to 2000 Kelvin at pressures up to 2000 MPa. To use this package in your model, select <a href=\"modelica://Modelica_Media.Air.ReferenceAir.Air_dT\">
Air_dT</a>, <a href=\"modelica://Modelica_Media.Air.ReferenceAir.Air_pT\">
Air_pT</a> or <a href=\"modelica://Modelica_Media.Air.ReferenceAir.Air_ph\">Air_ph</a> according to which variables you choose to determine your state.
</p>

<h4>Restriction</h4>
<p>
The functions provided by this package shall be used inside of the restricted limits according to the referenced literature.
</p>

<ul>
<li>
<b>p &le; 2000 MPa</b>
</li>
<li>
<b>130 K &le; T &le; 2000 K</b>
</li>
</ul>

<h4>References</h4>
<dl>
<dt>Lemmon, E. W., Jacobsen, R. T., Penoncello, S. G., Friend, D. G.:</dt>
<dd><b>Thermodynamic Properties of Air and Mixtures of Nitrogen, Argon,
and Oxygen From 60 to 2000 K at Pressures to 2000 MPa</b>. J. Phys. Chem. Ref. Data, Vol. 29, No. 3, 2000.
</dd>
<dt>Lemmon, E. W., Jacobsen, R. T.:</dt>
<dd><b>Viscosity and Thermal Conductivity Equations for
Nitrogen, Oxygen, Argon, and Air</b>. International Journal of Thermophysics, Vol. 25, No. 1, January 2004
</dd>
</dl>


<h4>Verification</h4>
<p>
The verification report for the development of this library is provided
<a href=\"modelica://Modelica/Resources/Documentation/Media/MoMoLib_VerificationResults_XRG.pdf\">here</a>.
</p>

<h4>Acknowledgment</h4>
<p>
This library was developed by XRG Simulation GmbH as part of the <a href=\"http://www.cleansky.eu/\">Clean Sky</a> JTI project (Project title: MoMoLib-Modelica Model Library Development for Media, Magnetic Systems and Wavelets; Project number: 296369; Theme: JTI-CS-2011-1-SGO-02-026: Modelica Model Library Development Part I). The partial financial support for the development of this library by the European Union is highly appreciated.
</p>

<p>
Some parts of this library refer to the ThermoFluid library developed at Lund University (<a href=\"http://thermofluid.sourceforge.net/\">http://thermofluid.sourceforge.net</a>).
</p>

<h4>Disclaimer</h4>
<p>
In no event will XRG Simulation GmbH be liable for any direct, indirect, incidental, special, exemplary, or consequential damages, arising in any way out of the use of this software, even if advised of the possibility of such damage.
</p>
<h4> Copyright (C) 2013, XRG Simulation GmbH </h4>

</html>"));
      end ReferenceAir;

      package MoistAir "Air: Moist air model (190 ... 647 K)"
        extends Modelica_Media_Interfaces.PartialCondensingGases(
          mediumName="Moist air",
          substanceNames={"water","air"},
          final reducedX=true,
          final singleState=false,
          reference_X={0.01,0.99},
          fluidConstants={IdealGases.Common.FluidData.H2O,IdealGases.Common.FluidData.N2},
          Temperature(min=190, max=647));

        import Modelica_Media.IdealGases.Common.Functions;
        constant Integer Water=1
        "Index of water (in substanceNames, massFractions X, etc.)";
        constant Integer Air=2
        "Index of air (in substanceNames, massFractions X, etc.)";
        //     constant SI.Pressure psat_low=saturationPressureWithoutLimits(200.0);
        //     constant SI.Pressure psat_high=saturationPressureWithoutLimits(422.16);
        constant Real k_mair=steam.MM/dryair.MM "Ratio of molar weights";

        constant IdealGases.Common.DataRecord dryair=IdealGases.Common.SingleGasesData.Air;
        constant IdealGases.Common.DataRecord steam=IdealGases.Common.SingleGasesData.H2O;
      constant SI.MolarMass[2] MMX={steam.MM,dryair.MM}
        "Molar masses of components";

        import Interfaces =
               Modelica_Media_Interfaces;
        import Math = Modelica_Math;
        import Constants = Modelica_Constants;
        import Modelica_Media.IdealGases.Common.SingleGasNasa;
        import Modelica_Media_Interfaces.Choices.ReferenceEnthalpy;

        redeclare record extends ThermodynamicState
        "ThermodynamicState record for moist air"
        end ThermodynamicState;

        redeclare replaceable model extends BaseProperties(
          T(stateSelect=if preferredMediumStates then StateSelect.prefer else
                StateSelect.default),
          p(stateSelect=if preferredMediumStates then StateSelect.prefer else
                StateSelect.default),
          Xi(each stateSelect=if preferredMediumStates then StateSelect.prefer
                 else StateSelect.default),
          final standardOrderComponents=true)
        "Moist air base properties record"

          /* p, T, X = X[Water] are used as preferred states, since only then all
     other quantities can be computed in a recursive sequence.
     If other variables are selected as states, static state selection
     is no longer possible and non-linear algebraic equations occur.
      */
          MassFraction x_water "Mass of total water/mass of dry air";
          Real phi "Relative humidity";

      protected
          MassFraction X_liquid "Mass fraction of liquid or solid water";
          MassFraction X_steam "Mass fraction of steam water";
          MassFraction X_air "Mass fraction of air";
          MassFraction X_sat
          "Steam water mass fraction of saturation boundary in kg_water/kg_moistair";
          MassFraction x_sat
          "Steam water mass content of saturation boundary in kg_water/kg_dryair";
          AbsolutePressure p_steam_sat "partial saturation pressure of steam";
        equation
          assert(T >= 190 and T <= 647, "
Temperature T is not in the allowed range
190.0 K <= (T ="     + String(T) + " K) <= 647.0 K
required from medium model \""     + mediumName + "\".");
          MM = 1/(Xi[Water]/MMX[Water] + (1.0 - Xi[Water])/MMX[Air]);

          p_steam_sat = min(saturationPressure(T), 0.999*p);
          X_sat =min(p_steam_sat*k_mair/max(100*Modelica_Constants.eps, p -
          p_steam_sat)*(1 - Xi[Water]), 1.0)
          "Water content at saturation with respect to actual water content";
          X_liquid = max(Xi[Water] - X_sat, 0.0);
          X_steam = Xi[Water] - X_liquid;
          X_air = 1 - Xi[Water];

          h = specificEnthalpy_pTX(
                p,
                T,
                Xi);
          R = dryair.R*(X_air/(1 - X_liquid)) + steam.R*X_steam/(1 - X_liquid);
          //
          u = h - R*T;
          d = p/(R*T);
          /* Note, u and d are computed under the assumption that the volume of the liquid
         water is negligible with respect to the volume of air and of steam
      */
          state.p = p;
          state.T = T;
          state.X = X;

          // these x are per unit mass of DRY air!
          x_sat =k_mair*p_steam_sat/max(100*Modelica_Constants.eps, p -
          p_steam_sat);
          x_water =Xi[Water]/max(X_air, 100*Modelica_Constants.eps);
          phi = p/p_steam_sat*Xi[Water]/(Xi[Water] + k_mair*X_air);
          annotation (Documentation(info="<html>
<p>This model computes thermodynamic properties of moist air from three independent (thermodynamic or/and numerical) state variables. Preferred numerical states are temperature T, pressure p and the reduced composition vector Xi, which contains the water mass fraction only. As an EOS the <b>ideal gas law</b> is used and associated restrictions apply. The model can also be used in the <b>fog region</b>, when moisture is present in its liquid state. However, it is assumed that the liquid water volume is negligible compared to that of the gas phase. Computation of thermal properties is based on property data of <a href=\"modelica://Modelica_Media.Air.DryAirNasa\"> dry air</a> and water (source: VDI-W&auml;rmeatlas), respectively. Besides the standard thermodynamic variables <b>absolute and relative humidity</b>, x_water and phi, respectively, are given by the model. Upper case X denotes absolute humidity with respect to mass of moist air while absolute humidity with respect to mass of dry air only is denoted by a lower case x throughout the model. See <a href=\"modelica://Modelica_Media.Air.MoistAir\">package description</a> for further information.</p>
</html>"));
        end BaseProperties;

        redeclare function setState_pTX
        "Return thermodynamic state as function of pressure p, temperature T and composition X"
          extends Modelica_Icons.Function;
          input AbsolutePressure p "Pressure";
          input Temperature T "Temperature";
          input MassFraction X[:]=reference_X "Mass fractions";
          output ThermodynamicState state "Thermodynamic state";
        algorithm
          state := if size(X, 1) == nX then ThermodynamicState(
                p=p,
                T=T,
                X=X) else ThermodynamicState(
                p=p,
                T=T,
                X=cat(
                  1,
                  X,
                  {1 - sum(X)}));
          annotation (smoothOrder=2, Documentation(info="<html>
The <a href=\"modelica://Modelica_Media.Air.MoistAir.ThermodynamicState\">thermodynamic state record</a> is computed from pressure p, temperature T and composition X.
</html>"));
        end setState_pTX;

        redeclare function setState_phX
        "Return thermodynamic state as function of pressure p, specific enthalpy h and composition X"
          extends Modelica_Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input MassFraction X[:]=reference_X "Mass fractions";
          output ThermodynamicState state "Thermodynamic state";
        algorithm
          state := if size(X, 1) == nX then ThermodynamicState(
                p=p,
                T=T_phX(
                  p,
                  h,
                  X),
                X=X) else ThermodynamicState(
                p=p,
                T=T_phX(
                  p,
                  h,
                  X),
                X=cat(
                  1,
                  X,
                  {1 - sum(X)}));
          annotation (smoothOrder=2, Documentation(info="<html>
The <a href=\"modelica://Modelica_Media.Air.MoistAir.ThermodynamicState\">thermodynamic state record</a> is computed from pressure p, specific enthalpy h and composition X.
</html>"));
        end setState_phX;

        redeclare function setState_dTX
        "Return thermodynamic state as function of density d, temperature T and composition X"
          extends Modelica_Icons.Function;
          input Density d "Density";
          input Temperature T "Temperature";
          input MassFraction X[:]=reference_X "Mass fractions";
          output ThermodynamicState state "Thermodynamic state";
        algorithm
          state := if size(X, 1) == nX then ThermodynamicState(
                p=d*({steam.R,dryair.R}*X)*T,
                T=T,
                X=X) else ThermodynamicState(
                p=d*({steam.R,dryair.R}*cat(
                  1,
                  X,
                  {1 - sum(X)}))*T,
                T=T,
                X=cat(
                  1,
                  X,
                  {1 - sum(X)}));
          annotation (smoothOrder=2, Documentation(info="<html>
The <a href=\"modelica://Modelica_Media.Air.MoistAir.ThermodynamicState\">thermodynamic state record</a> is computed from density d, temperature T and composition X.
</html>"));
        end setState_dTX;

        redeclare function extends setSmoothState
        "Return thermodynamic state so that it smoothly approximates: if x > 0 then state_a else state_b"
        algorithm
        state := ThermodynamicState(
                  p=Common.smoothStep(
                    x,
                    state_a.p,
                    state_b.p,
                    x_small),
                  T=Common.smoothStep(
                    x,
                    state_a.T,
                    state_b.T,
                    x_small),
                  X=Common.smoothStep(
                    x,
                    state_a.X,
                    state_b.X,
                    x_small));
        end setSmoothState;

        function Xsaturation
        "Return absolute humidity per unit mass of moist air at saturation as a function of the thermodynamic state record"
          extends Modelica_Icons.Function;
          input ThermodynamicState state "Thermodynamic state record";
          output MassFraction X_sat "Steam mass fraction of sat. boundary";
        algorithm
          X_sat := k_mair/(state.p/min(saturationPressure(state.T), 0.999*state.p)
             - 1 + k_mair);
          annotation (smoothOrder=2, Documentation(info="<html>
Absolute humidity per unit mass of moist air at saturation is computed from pressure and temperature in the state record. Note, that unlike X_sat in the BaseProperties model this mass fraction refers to mass of moist air at saturation.
</html>"));
        end Xsaturation;

        function xsaturation
        "Return absolute humidity per unit mass of dry air at saturation as a function of the thermodynamic state record"
          extends Modelica_Icons.Function;
          input ThermodynamicState state "Thermodynamic state record";
          output MassFraction x_sat
          "Absolute humidity per unit mass of dry air";
        algorithm
          x_sat :=k_mair*saturationPressure(state.T)/max(100*Modelica_Constants.eps,
          state.p - saturationPressure(state.T));
          annotation (smoothOrder=2, Documentation(info="<html>
Absolute humidity per unit mass of dry air at saturation is computed from pressure and temperature in the thermodynamic state record.
</html>"));
        end xsaturation;

        function xsaturation_pT
        "Return absolute humidity per unit mass of dry air at saturation as a function of pressure p and temperature T"
          extends Modelica_Icons.Function;
          input AbsolutePressure p "Pressure";
        input SI.Temperature T "Temperature";
          output MassFraction x_sat
          "Absolute humidity per unit mass of dry air";
        algorithm
          x_sat :=k_mair*saturationPressure(T)/max(100*Modelica_Constants.eps,
          p - saturationPressure(T));
          annotation (smoothOrder=2, Documentation(info="<html>
Absolute humidity per unit mass of dry air at saturation is computed from pressure and temperature.
</html>"));
        end xsaturation_pT;

        function massFraction_pTphi
        "Return steam mass fraction as a function of relative humidity phi and temperature T"
          extends Modelica_Icons.Function;
          input AbsolutePressure p "Pressure";
          input Temperature T "Temperature";
          input Real phi "Relative humidity (0 ... 1.0)";
          output MassFraction X_steam "Absolute humidity, steam mass fraction";
      protected
          constant Real k=0.621964713077499 "Ratio of molar masses";
          AbsolutePressure psat=saturationPressure(T) "Saturation pressure";
        algorithm
          X_steam := phi*k/(k*phi + p/psat - phi);
          annotation (smoothOrder=2, Documentation(info="<html>
Absolute humidity per unit mass of moist air is computed from temperature, pressure and relative humidity.
</html>"));
        end massFraction_pTphi;

        function relativeHumidity_pTX
        "Return relative humidity as a function of pressure p, temperature T and composition X"
          extends Modelica_Icons.Function;
        input SI.Pressure p "Pressure";
        input SI.Temperature T "Temperature";
        input SI.MassFraction[:] X "Composition";
          output Real phi "Relative humidity";
      protected
        SI.Pressure p_steam_sat "Saturation pressure";
        SI.MassFraction X_air "Dry air mass fraction";
        algorithm
          p_steam_sat := min(saturationPressure(T), 0.999*p);
          X_air := 1 - X[Water];
          phi := max(0.0, min(1.0, p/p_steam_sat*X[Water]/(X[Water] + k_mair*X_air)));
          annotation (smoothOrder=2, Documentation(info="<html>
Relative humidity is computed from pressure, temperature and composition with 1.0 as the upper limit at saturation. Water mass fraction is the first entry in the composition vector.
</html>"));
        end relativeHumidity_pTX;

        function relativeHumidity
        "Return relative humidity as a function of the thermodynamic state record"
          extends Modelica_Icons.Function;
          input ThermodynamicState state "Thermodynamic state";
          output Real phi "Relative humidity";
        algorithm
          phi := relativeHumidity_pTX(
                state.p,
                state.T,
                state.X);
          annotation (smoothOrder=2, Documentation(info="<html>
Relative humidity is computed from the thermodynamic state record with 1.0 as the upper limit at saturation.
</html>"));
        end relativeHumidity;

        /*
    redeclare function setState_psX "Return thermodynamic state as function of p, s and composition X"
      extends Modelica_Icons.Function;
      input AbsolutePressure p "Pressure";
      input SpecificEntropy s "Specific entropy";
      input MassFraction X[:]=reference_X "Mass fractions";
      output ThermodynamicState state;
    algorithm
      state := if size(X,1) == nX then ThermodynamicState(p=p,T=T_psX(s,p,X),X=X)
        else ThermodynamicState(p=p,T=T_psX(p,s,X), X=cat(1,X,{1-sum(X)}));
    end setState_psX;
*/

        redeclare function extends gasConstant
        "Return ideal gas constant as a function from thermodynamic state, only valid for phi<1"

        algorithm
          R := dryair.R*(1 - state.X[Water]) + steam.R*state.X[Water];
          annotation (smoothOrder=2, Documentation(info="<html>
The ideal gas constant for moist air is computed from <a href=\"modelica://Modelica_Media.Air.MoistAir.ThermodynamicState\">thermodynamic state</a> assuming that all water is in the gas phase.
</html>"));
        end gasConstant;

        function gasConstant_X
        "Return ideal gas constant as a function from composition X"
          extends Modelica_Icons.Function;
        input SI.MassFraction X[:] "Gas phase composition";
        output SI.SpecificHeatCapacity R "Ideal gas constant";
        algorithm
          R := dryair.R*(1 - X[Water]) + steam.R*X[Water];
          annotation (smoothOrder=2, Documentation(info="<html>
The ideal gas constant for moist air is computed from the gas phase composition. The first entry in composition vector X is the steam mass fraction of the gas phase.
</html>"));
        end gasConstant_X;

        function saturationPressureLiquid
        "Return saturation pressure of water as a function of temperature T in the range of 273.16 to 647.096 K"

          extends Modelica_Icons.Function;
        input SI.Temperature Tsat "Saturation temperature";
        output SI.AbsolutePressure psat "Saturation pressure";
      protected
        SI.Temperature Tcritical=647.096 "Critical temperature";
        SI.AbsolutePressure pcritical=22.064e6 "Critical pressure";
          Real r1=(1 - Tsat/Tcritical) "Common subexpression";
          Real a[:]={-7.85951783,1.84408259,-11.7866497,22.6807411,-15.9618719,
              1.80122502} "Coefficients a[:]";
          Real n[:]={1.0,1.5,3.0,3.5,4.0,7.5} "Coefficients n[:]";
        algorithm
          psat := exp(((a[1]*r1^n[1] + a[2]*r1^n[2] + a[3]*r1^n[3] + a[4]*r1^n[4]
             + a[5]*r1^n[5] + a[6]*r1^n[6])*Tcritical)/Tsat)*pcritical;
          annotation (
            derivative=saturationPressureLiquid_der,
            Inline=false,
            smoothOrder=5,
            Documentation(info="<html>
<p>Saturation pressure of water above the triple point temperature is computed from temperature. </p>
<p>Source: A Saul, W Wagner: &quot;International equations for the saturation properties of ordinary water substance&quot;, equation 2.1 </p>
</html>"));
        end saturationPressureLiquid;

        function saturationPressureLiquid_der
        "Derivative function for 'saturationPressureLiquid'"

          extends Modelica_Icons.Function;
        input SI.Temperature Tsat "Saturation temperature";
          input Real dTsat(unit="K/s") "Saturation temperature derivative";
          output Real psat_der(unit="Pa/s") "Saturation pressure derivative";
      protected
        SI.Temperature Tcritical=647.096 "Critical temperature";
        SI.AbsolutePressure pcritical=22.064e6 "Critical pressure";
          Real r1=(1 - Tsat/Tcritical) "Common subexpression 1";
          Real r1_der=-1/Tcritical*dTsat "Derivative of common subexpression 1";
          Real a[:]={-7.85951783,1.84408259,-11.7866497,22.6807411,-15.9618719,
              1.80122502} "Coefficients a[:]";
          Real n[:]={1.0,1.5,3.0,3.5,4.0,7.5} "Coefficients n[:]";
          Real r2=(a[1]*r1^n[1] + a[2]*r1^n[2] + a[3]*r1^n[3] + a[4]*r1^n[4] + a[5]
              *r1^n[5] + a[6]*r1^n[6]) "Common subexpression 2";
        algorithm
          // Approach used here is based on Baehr: "Thermodynamik", 12th edition p.204ff, "Method of Wagner"
          //psat := exp(((a[1]*r1^n[1] + a[2]*r1^n[2] + a[3]*r1^n[3] + a[4]*r1^n[4] + a[5]*r1^n[5] + a[6]*r1^n[6])*Tcritical)/Tsat) * pcritical;
          psat_der := exp((r2*Tcritical)/Tsat)*pcritical*((a[1]*(r1^(n[1] - 1)*n[1]
            *r1_der) + a[2]*(r1^(n[2] - 1)*n[2]*r1_der) + a[3]*(r1^(n[3] - 1)*n[3]*
            r1_der) + a[4]*(r1^(n[4] - 1)*n[4]*r1_der) + a[5]*(r1^(n[5] - 1)*n[5]*
            r1_der) + a[6]*(r1^(n[6] - 1)*n[6]*r1_der))*Tcritical/Tsat - r2*
            Tcritical*dTsat/Tsat^2);
          annotation (
            Inline=false,
            smoothOrder=5,
            Documentation(info="<html>
<p>Saturation pressure of water above the triple point temperature is computed from temperature. </p>
<p>Source: A Saul, W Wagner: &quot;International equations for the saturation properties of ordinary water substance&quot;, equation 2.1 </p>
</html>"));
        end saturationPressureLiquid_der;

        function sublimationPressureIce
        "Return sublimation pressure of water as a function of temperature T between 190 and 273.16 K"

          extends Modelica_Icons.Function;
        input SI.Temperature Tsat "Sublimation temperature";
        output SI.AbsolutePressure psat "Sublimation pressure";
      protected
        SI.Temperature Ttriple=273.16 "Triple point temperature";
        SI.AbsolutePressure ptriple=611.657 "Triple point pressure";
          Real r1=Tsat/Ttriple "Common subexpression";
          Real a[:]={-13.9281690,34.7078238} "Coefficients a[:]";
          Real n[:]={-1.5,-1.25} "Coefficients n[:]";
        algorithm
          psat := exp(a[1] - a[1]*r1^n[1] + a[2] - a[2]*r1^n[2])*ptriple;
          annotation (
            Inline=false,
            smoothOrder=5,
            derivative=sublimationPressureIce_der,
            Documentation(info="<html>
<p>Sublimation pressure of water below the triple point temperature is computed from temperature.</p>
<p>Source: W Wagner, A Saul, A Pruss: &quot;International equations for the pressure along the melting and along the sublimation curve of ordinary water substance&quot;, equation 3.5</p>
</html>"));
        end sublimationPressureIce;

        function sublimationPressureIce_der
        "Derivative function for 'sublimationPressureIce'"

          extends Modelica_Icons.Function;
        input SI.Temperature Tsat "Sublimation temperature";
          input Real dTsat(unit="K/s") "Sublimation temperature derivative";
          output Real psat_der(unit="Pa/s") "Sublimation pressure derivative";
      protected
        SI.Temperature Ttriple=273.16 "Triple point temperature";
        SI.AbsolutePressure ptriple=611.657 "Triple point pressure";
          Real r1=Tsat/Ttriple "Common subexpression 1";
          Real r1_der=dTsat/Ttriple "Derivative of common subexpression 1";
          Real a[:]={-13.9281690,34.7078238} "Coefficients a[:]";
          Real n[:]={-1.5,-1.25} "Coefficients n[:]";
        algorithm
          //psat := exp(a[1] - a[1]*r1^n[1] + a[2] - a[2]*r1^n[2]) * ptriple;
          psat_der := exp(a[1] - a[1]*r1^n[1] + a[2] - a[2]*r1^n[2])*ptriple*(-(a[1]
            *(r1^(n[1] - 1)*n[1]*r1_der)) - (a[2]*(r1^(n[2] - 1)*n[2]*r1_der)));
          annotation (
            Inline=false,
            smoothOrder=5,
            Documentation(info="<html>
<p>Sublimation pressure of water below the triple point temperature is computed from temperature.</p>
<p>Source: W Wagner, A Saul, A Pruss: &quot;International equations for the pressure along the melting and along the sublimation curve of ordinary water substance&quot;, equation 3.5</p>
</html>"));
        end sublimationPressureIce_der;

        redeclare function extends saturationPressure
        "Return saturation pressure of water as a function of temperature T between 190 and 647.096 K"

        algorithm
          psat := Utilities.spliceFunction(
                saturationPressureLiquid(Tsat),
                sublimationPressureIce(Tsat),
                Tsat - 273.16,
                1.0);
          annotation (
            Inline=false,
            smoothOrder=5,
            derivative=saturationPressure_der,
            Documentation(info="<html>
Saturation pressure of water in the liquid and the solid region is computed using correlations. Functions for the
<a href=\"modelica://Modelica_Media.Air.MoistAir.sublimationPressureIce\">solid</a> and the <a href=\"modelica://Modelica_Media.Air.MoistAir.saturationPressureLiquid\"> liquid</a> region, respectively, are combined using the first derivative continuous <a href=\"modelica://Modelica_Media.Air.MoistAir.Utilities.spliceFunction\">spliceFunction</a>. This functions range of validity is from 190 to 647.096 K. For more information on the type of correlation used, see the documentation of the linked functions.
</html>"));
        end saturationPressure;

        function saturationPressure_der
        "Derivative function for 'saturationPressure'"
          extends Modelica_Icons.Function;
          input Temperature Tsat "Saturation temperature";
          input Real dTsat(unit="K/s")
          "Time derivative of saturation temperature";
          output Real psat_der(unit="Pa/s") "Saturation pressure";

        algorithm
          /*psat := Utilities.spliceFunction(saturationPressureLiquid(Tsat),sublimationPressureIce(Tsat),Tsat-273.16,1.0);*/
          psat_der := Utilities.spliceFunction_der(
                saturationPressureLiquid(Tsat),
                sublimationPressureIce(Tsat),
                Tsat - 273.16,
                1.0,
                saturationPressureLiquid_der(Tsat=Tsat, dTsat=dTsat),
                sublimationPressureIce_der(Tsat=Tsat, dTsat=dTsat),
                dTsat,
                0);
          annotation (
            Inline=false,
            smoothOrder=5,
            Documentation(info="<html>
Derivative function of <a href=\"modelica://Modelica_Media.Air.MoistAir.saturationPressure\">saturationPressure</a>
</html>"));
        end saturationPressure_der;

        function saturationTemperature
        "Return saturation temperature of water as a function of (partial) pressure p"
          extends Modelica_Icons.Function;
        input SI.Pressure p "Pressure";
        input SI.Temperature T_min=190 "Lower boundary of solution";
        input SI.Temperature T_max=647 "Upper boundary of solution";
        output SI.Temperature T "Saturation temperature";

      protected
          package Internal
            extends Common.OneNonLinearEquation;

            redeclare record extends f_nonlinear_Data
              // Define data to be passed to user function
            end f_nonlinear_Data;

            redeclare function extends f_nonlinear
            algorithm
              y := saturationPressure(x);
              // Compute the non-linear equation: y = f(x, Data)
            end f_nonlinear;

            // Dummy definition
            redeclare function extends solve
            end solve;
          end Internal;
        algorithm
          T := Internal.solve(
                p,
                T_min,
                T_max,
                f_nonlinear_data=Internal.f_nonlinear_Data());
          annotation (Documentation(info="<html>
 Computes saturation temperature from (partial) pressure via numerical inversion of the function <a href=\"modelica://Modelica_Media.Air.MoistAir.saturationPressure\">saturationPressure</a>. Therefore additional inputs are required (or the defaults are used) for upper and lower temperature bounds.
</html>"));
        end saturationTemperature;

        redeclare function extends enthalpyOfVaporization
        "Return enthalpy of vaporization of water as a function of temperature T, 273.16 to 647.096 K"

      protected
          Real Tcritical=647.096 "Critical temperature";
          Real dcritical=322 "Critical density";
          Real pcritical=22.064e6 "Critical pressure";
          Real n[:]={1,1.5,3,3.5,4,7.5} "Powers in equation (1)";
          Real a[:]={-7.85951783,1.84408259,-11.7866497,22.6807411,-15.9618719,
              1.80122502} "Coefficients in equation (1) of [1]";
          Real m[:]={1/3,2/3,5/3,16/3,43/3,110/3} "Powers in equation (2)";
          Real b[:]={1.99274064,1.09965342,-0.510839303,-1.75493479,-45.5170352,-6.74694450e5}
          "Coefficients in equation (2) of [1]";
          Real o[:]={2/6,4/6,8/6,18/6,37/6,71/6} "Powers in equation (3)";
          Real c[:]={-2.03150240,-2.68302940,-5.38626492,-17.2991605,-44.7586581,-63.9201063}
          "Coefficients in equation (3) of [1]";
          Real tau=1 - T/Tcritical "Temperature expression";
          Real r1=(a[1]*Tcritical*tau^n[1])/T + (a[2]*Tcritical*tau^n[2])/T + (a[3]
              *Tcritical*tau^n[3])/T + (a[4]*Tcritical*tau^n[4])/T + (a[5]*
              Tcritical*tau^n[5])/T + (a[6]*Tcritical*tau^n[6])/T
          "Expression 1";
          Real r2=a[1]*n[1]*tau^n[1] + a[2]*n[2]*tau^n[2] + a[3]*n[3]*tau^n[3] + a[
              4]*n[4]*tau^n[4] + a[5]*n[5]*tau^n[5] + a[6]*n[6]*tau^n[6]
          "Expression 2";
          Real dp=dcritical*(1 + b[1]*tau^m[1] + b[2]*tau^m[2] + b[3]*tau^m[3] + b[
              4]*tau^m[4] + b[5]*tau^m[5] + b[6]*tau^m[6])
          "Density of saturated liquid";
          Real dpp=dcritical*exp(c[1]*tau^o[1] + c[2]*tau^o[2] + c[3]*tau^o[3] + c[
              4]*tau^o[4] + c[5]*tau^o[5] + c[6]*tau^o[6])
          "Density of saturated vapor";
        algorithm
          r0 := -(((dp - dpp)*exp(r1)*pcritical*(r2 + r1*tau))/(dp*dpp*tau))
          "Difference of equations (7) and (6)";
          annotation (
            smoothOrder=2,
            Documentation(info="<html>
<p>Enthalpy of vaporization of water is computed from temperature in the region of 273.16 to 647.096 K.</p>
<p>Source: W Wagner, A Pruss: \"International equations for the saturation properties of ordinary water substance. Revised according to the international temperature scale of 1990\" (1993).</p>
</html>"));
        end enthalpyOfVaporization;

        function HeatCapacityOfWater
        "Return specific heat capacity of water (liquid only) as a function of temperature T"
          extends Modelica_Icons.Function;
          input Temperature T "Temperature";
          output SpecificHeatCapacity cp_fl "Specific heat capacity of liquid";
        algorithm
          cp_fl := 1e3*(4.2166 - (T - 273.15)*(0.0033166 + (T - 273.15)*(0.00010295
             - (T - 273.15)*(1.3819e-6 + (T - 273.15)*7.3221e-9))));
          annotation (Documentation(info="<html>
The specific heat capacity of water (liquid and solid) is calculated using a
                 polynomial approach and data from VDI-Waermeatlas 8. Edition (Db1)
</html>"),     smoothOrder=2);
        end HeatCapacityOfWater;

        redeclare function extends enthalpyOfLiquid
        "Return enthalpy of liquid water as a function of temperature T(use enthalpyOfWater instead)"

        algorithm
          h := (T - 273.15)*1e3*(4.2166 - 0.5*(T - 273.15)*(0.0033166 + 0.333333*(T
             - 273.15)*(0.00010295 - 0.25*(T - 273.15)*(1.3819e-6 + 0.2*(T - 273.15)
            *7.3221e-9))));
          annotation (
            Inline=false,
            smoothOrder=5,
            Documentation(info="<html>
Specific enthalpy of liquid water is computed from temperature using a polynomial approach. Kept for compatibility reasons, better use <a href=\"modelica://Modelica_Media.Air.MoistAir.enthalpyOfWater\">enthalpyOfWater</a> instead.
</html>"));
        end enthalpyOfLiquid;

        redeclare function extends enthalpyOfGas
        "Return specific enthalpy of gas (air and steam) as a function of temperature T and composition X"

        algorithm
        h := Functions.h_Tlow(
                  data=steam,
                  T=T,
                  refChoice=ReferenceEnthalpy.UserDefined,
                  h_off=46479.819 + 2501014.5)*X[Water] + Functions.h_Tlow(
                  data=dryair,
                  T=T,
                  refChoice=ReferenceEnthalpy.UserDefined,
                  h_off=25104.684)*(1.0 - X[Water]);
          annotation (
            Inline=false,
            smoothOrder=5,
            Documentation(info="<html>
Specific enthalpy of moist air is computed from temperature, provided all water is in the gaseous state. The first entry in the composition vector X must be the mass fraction of steam. For a function that also covers the fog region please refer to <a href=\"modelica://Modelica_Media.Air.MoistAir.h_pTX\">h_pTX</a>.
</html>"));
        end enthalpyOfGas;

        redeclare function extends enthalpyOfCondensingGas
        "Return specific enthalpy of steam as a function of temperature T"

        algorithm
        h := Functions.h_Tlow(
                  data=steam,
                  T=T,
                  refChoice=ReferenceEnthalpy.UserDefined,
                  h_off=46479.819 + 2501014.5);
          annotation (
            Inline=false,
            smoothOrder=5,
            Documentation(info="<html>
Specific enthalpy of steam is computed from temperature.
</html>"));
        end enthalpyOfCondensingGas;

        redeclare function extends enthalpyOfNonCondensingGas
        "Return specific enthalpy of dry air as a function of temperature T"

        algorithm
        h := Functions.h_Tlow(
                  data=dryair,
                  T=T,
                  refChoice=ReferenceEnthalpy.UserDefined,
                  h_off=25104.684);
          annotation (
            Inline=false,
            smoothOrder=1,
            Documentation(info="<html>
Specific enthalpy of dry air is computed from temperature.
</html>"));
        end enthalpyOfNonCondensingGas;

        function enthalpyOfWater
        "Computes specific enthalpy of water (solid/liquid) near atmospheric pressure from temperature T"
          extends Modelica_Icons.Function;
        input SI.Temperature T "Temperature";
        output SI.SpecificEnthalpy h "Specific enthalpy of water";
        algorithm
          /*simple model assuming constant properties:
  heat capacity of liquid water:4200 J/kg
  heat capacity of solid water: 2050 J/kg
  enthalpy of fusion (liquid=>solid): 333000 J/kg*/

          h := Utilities.spliceFunction(
                4200*(T - 273.15),
                2050*(T - 273.15) - 333000,
                T - 273.16,
                0.1);
          annotation (derivative=enthalpyOfWater_der, Documentation(info="<html>
Specific enthalpy of water (liquid and solid) is computed from temperature using constant properties as follows:<br>
<ul>
<li>  heat capacity of liquid water:4200 J/kg
<li>  heat capacity of solid water: 2050 J/kg
<li>  enthalpy of fusion (liquid=>solid): 333000 J/kg
</ul>
Pressure is assumed to be around 1 bar. This function is usually used to determine the specific enthalpy of the liquid or solid fraction of moist air.
</html>"));
        end enthalpyOfWater;

        function enthalpyOfWater_der "Derivative function of enthalpyOfWater"
          extends Modelica_Icons.Function;
        input SI.Temperature T "Temperature";
          input Real dT(unit="K/s") "Time derivative of temperature";
          output Real dh(unit="J/(kg.s)")
          "Time derivative of specific enthalpy";
        algorithm
          /*simple model assuming constant properties:
  heat capacity of liquid water:4200 J/kg
  heat capacity of solid water: 2050 J/kg
  enthalpy of fusion (liquid=>solid): 333000 J/kg*/

          //h:=Utilities.spliceFunction(4200*(T-273.15),2050*(T-273.15)-333000,T-273.16,0.1);
          dh := Utilities.spliceFunction_der(
                4200*(T - 273.15),
                2050*(T - 273.15) - 333000,
                T - 273.16,
                0.1,
                4200*dT,
                2050*dT,
                dT,
                0);
          annotation (Documentation(info="<html>
Derivative function for <a href=\"modelica://Modelica_Media.Air.MoistAir.enthalpyOfWater\">enthalpyOfWater</a>.

</html>"));
        end enthalpyOfWater_der;

        redeclare function extends pressure
        "Returns pressure of ideal gas as a function of the thermodynamic state record"

        algorithm
          p := state.p;
          annotation (smoothOrder=2, Documentation(info="<html>
Pressure is returned from the thermodynamic state record input as a simple assignment.
</html>"));
        end pressure;

        redeclare function extends temperature
        "Return temperature of ideal gas as a function of the thermodynamic state record"

        algorithm
          T := state.T;
          annotation (smoothOrder=2, Documentation(info="<html>
Temperature is returned from the thermodynamic state record input as a simple assignment.
</html>"));
        end temperature;

        function T_phX
        "Return temperature as a function of pressure p, specific enthalpy h and composition X"
          extends Modelica_Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input MassFraction[:] X "Mass fractions of composition";
          output Temperature T "Temperature";

      protected
          package Internal
          "Solve h(data,T) for T with given h (use only indirectly via temperature_phX)"
            extends Common.OneNonLinearEquation;
            redeclare record extends f_nonlinear_Data
            "Data to be passed to non-linear function"
              extends IdealGases.Common.DataRecord;
            end f_nonlinear_Data;

            redeclare function extends f_nonlinear
            algorithm
              y := h_pTX(
                        p,
                        x,
                        X);
            end f_nonlinear;

            // Dummy definition has to be added for current Dymola
            redeclare function extends solve
            end solve;
          end Internal;

        algorithm
          T := Internal.solve(
                h,
                190,
                647,
                p,
                X[1:nXi],
                steam);
          annotation (Documentation(info="<html>
Temperature is computed from pressure, specific enthalpy and composition via numerical inversion of function <a href=\"modelica://Modelica_Media.Air.MoistAir.h_pTX\">h_pTX</a>.
</html>"));
        end T_phX;

        redeclare function extends density
        "Returns density of ideal gas as a function of the thermodynamic state record"

        algorithm
          d := state.p/(gasConstant(state)*state.T);
          annotation (smoothOrder=2, Documentation(info="<html>
Density is computed from pressure, temperature and composition in the thermodynamic state record applying the ideal gas law.
</html>"));
        end density;

        redeclare function extends specificEnthalpy
        "Return specific enthalpy of moist air as a function of the thermodynamic state record"

        algorithm
          h := h_pTX(
                state.p,
                state.T,
                state.X);
          annotation (smoothOrder=2, Documentation(info="<html>
Specific enthalpy of moist air is computed from the thermodynamic state record. The fog region is included for both, ice and liquid fog.
</html>"));
        end specificEnthalpy;

        function h_pTX
        "Return specific enthalpy of moist air as a function of pressure p, temperature T and composition X"
          extends Modelica_Icons.Function;
        input SI.Pressure p "Pressure";
        input SI.Temperature T "Temperature";
        input SI.MassFraction X[:] "Mass fractions of moist air";
        output SI.SpecificEnthalpy h "Specific enthalpy at p, T, X";
      protected
        SI.AbsolutePressure p_steam_sat "partial saturation pressure of steam";
        SI.MassFraction X_sat "Absolute humidity per unit mass of moist air";
        SI.MassFraction X_liquid "Mass fraction of liquid water";
        SI.MassFraction X_steam "Mass fraction of steam water";
        SI.MassFraction X_air "Mass fraction of air";
        algorithm
          p_steam_sat := saturationPressure(T);
          //p_steam_sat :=min(saturationPressure(T), 0.999*p);
          X_sat :=min(p_steam_sat*k_mair/max(100*Modelica_Constants.eps, p -
          p_steam_sat)*(1 - X[Water]), 1.0);
          X_liquid := max(X[Water] - X_sat, 0.0);
          X_steam := X[Water] - X_liquid;
          X_air := 1 - X[Water];
          /* h        := {SingleGasNasa.h_Tlow(data=steam,  T=T, refChoice=ReferenceEnthalpy.UserDefined, h_off=46479.819+2501014.5),
               SingleGasNasa.h_Tlow(data=dryair, T=T, refChoice=ReferenceEnthalpy.UserDefined, h_off=25104.684)}*
    {X_steam, X_air} + enthalpyOfLiquid(T)*X_liquid;*/
        h := {Functions.h_Tlow(
                  data=steam,
                  T=T,
                  refChoice=ReferenceEnthalpy.UserDefined,
                  h_off=46479.819 + 2501014.5),Functions.h_Tlow(
                  data=dryair,
                  T=T,
                  refChoice=ReferenceEnthalpy.UserDefined,
                  h_off=25104.684)}*{X_steam,X_air} + enthalpyOfWater(T)*
          X_liquid;
          annotation (
            derivative=h_pTX_der,
            Inline=false,
            Documentation(info="<html>
Specific enthalpy of moist air is computed from pressure, temperature and composition with X[1] as the total water mass fraction. The fog region is included for both, ice and liquid fog.
</html>"));
        end h_pTX;

        function h_pTX_der "Derivative function of h_pTX"
          extends Modelica_Icons.Function;
        input SI.Pressure p "Pressure";
        input SI.Temperature T "Temperature";
        input SI.MassFraction X[:] "Mass fractions of moist air";
          input Real dp(unit="Pa/s") "Pressure derivative";
          input Real dT(unit="K/s") "Temperature derivative";
          input Real dX[:](each unit="1/s") "Composition derivative";
          output Real h_der(unit="J/(kg.s)")
          "Time derivative of specific enthalpy";
      protected
        SI.AbsolutePressure p_steam_sat "partial saturation pressure of steam";
        SI.MassFraction X_sat "Absolute humidity per unit mass of moist air";
        SI.MassFraction X_liquid "Mass fraction of liquid water";
        SI.MassFraction X_steam "Mass fraction of steam water";
        SI.MassFraction X_air "Mass fraction of air";
        SI.MassFraction x_sat
          "Absolute humidity per unit mass of dry air at saturation";
          Real dX_steam(unit="1/s") "Time derivative of steam mass fraction";
          Real dX_air(unit="1/s") "Time derivative of dry air mass fraction";
          Real dX_liq(unit="1/s")
          "Time derivative of liquid/solid water mass fraction";
          Real dps(unit="Pa/s") "Time derivative of saturation pressure";
          Real dx_sat(unit="1/s")
          "Time derivative of absolute humidity per unit mass of dry air";
        algorithm
          p_steam_sat := saturationPressure(T);
          x_sat := p_steam_sat*k_mair/max(100*Modelica_Constants.eps, p -
            p_steam_sat);
          X_sat := min(x_sat*(1 - X[Water]), 1.0);
          X_liquid := Utilities.smoothMax(
                X[Water] - X_sat,
                0.0,
                1e-5);
          X_steam := X[Water] - X_liquid;
          X_air := 1 - X[Water];

          dX_air := -dX[Water];
          dps := saturationPressure_der(Tsat=T, dTsat=dT);
          dx_sat := k_mair*(dps*(p - p_steam_sat) - p_steam_sat*(dp - dps))/(p -
            p_steam_sat)/(p - p_steam_sat);
          dX_liq := Utilities.smoothMax_der(
                X[Water] - X_sat,
                0.0,
                1e-5,
                (1 + x_sat)*dX[Water] - (1 - X[Water])*dx_sat,
                0,
                0);
          dX_steam := dX[Water] - dX_liq;

        h_der := X_steam*Functions.h_Tlow_der(
                  data=steam,
                  T=T,
                  refChoice=ReferenceEnthalpy.UserDefined,
                  h_off=46479.819 + 2501014.5,
                  dT=dT) + dX_steam*Functions.h_Tlow(
                  data=steam,
                  T=T,
                  refChoice=ReferenceEnthalpy.UserDefined,
                  h_off=46479.819 + 2501014.5) + X_air*Functions.h_Tlow_der(
                  data=dryair,
                  T=T,
                  refChoice=ReferenceEnthalpy.UserDefined,
                  h_off=25104.684,
                  dT=dT) + dX_air*Functions.h_Tlow(
                  data=dryair,
                  T=T,
                  refChoice=ReferenceEnthalpy.UserDefined,
                  h_off=25104.684) + X_liquid*enthalpyOfWater_der(T=T, dT=dT)
           + dX_liq*enthalpyOfWater(T);

          annotation (
            Inline=false,
            smoothOrder=1,
            Documentation(info="<html>
Derivative function for <a href=\"modelica://Modelica_Media.Air.MoistAir.h_pTX\">h_pTX</a>.
</html>"));
        end h_pTX_der;

        redeclare function extends isentropicExponent
        "Return isentropic exponent (only for gas fraction!)"
        algorithm
          gamma := specificHeatCapacityCp(state)/specificHeatCapacityCv(state);
        end isentropicExponent;

        function isentropicEnthalpyApproximation
        "Approximate calculation of h_is from upstream properties, downstream pressure, gas part only"
          extends Modelica_Icons.Function;
          input AbsolutePressure p2 "Downstream pressure";
          input ThermodynamicState state
          "Thermodynamic state at upstream location";
          output SpecificEnthalpy h_is "Isentropic enthalpy";
      protected
          SpecificEnthalpy h "Specific enthalpy at upstream location";
          IsentropicExponent gamma=isentropicExponent(state)
          "Isentropic exponent";
      protected
          MassFraction[nX] X "Complete X-vector";
        algorithm
          X := state.X;
          //  X := if reducedX then cat(1,state.X,{1-sum(state.X)}) else state.X;
        h := {Functions.h_Tlow(
                  data=steam,
                  T=state.T,
                  refChoice=ReferenceEnthalpy.UserDefined,
                  h_off=46479.819 + 2501014.5),Functions.h_Tlow(
                  data=dryair,
                  T=state.T,
                  refChoice=ReferenceEnthalpy.UserDefined,
                  h_off=25104.684)}*X;

          h_is := h + gamma/(gamma - 1.0)*(state.T*gasConstant(state))*((p2/state.p)
            ^((gamma - 1)/gamma) - 1.0);
        end isentropicEnthalpyApproximation;

        redeclare function extends specificInternalEnergy
        "Return specific internal energy of moist air as a function of the thermodynamic state record"
          extends Modelica_Icons.Function;
        output SI.SpecificInternalEnergy u "Specific internal energy";
        algorithm
          u := specificInternalEnergy_pTX(
                state.p,
                state.T,
                state.X);

          annotation (smoothOrder=2, Documentation(info="<html>
Specific internal energy is determined from the thermodynamic state record, assuming that the liquid or solid water volume is negligible.
</html>"));
        end specificInternalEnergy;

        function specificInternalEnergy_pTX
        "Return specific internal energy of moist air as a function of pressure p, temperature T and composition X"
          extends Modelica_Icons.Function;
        input SI.Pressure p "Pressure";
        input SI.Temperature T "Temperature";
        input SI.MassFraction X[:] "Mass fractions of moist air";
        output SI.SpecificInternalEnergy u "Specific internal energy";
      protected
        SI.AbsolutePressure p_steam_sat "partial saturation pressure of steam";
        SI.MassFraction X_liquid "Mass fraction of liquid water";
        SI.MassFraction X_steam "Mass fraction of steam water";
        SI.MassFraction X_air "Mass fraction of air";
        SI.MassFraction X_sat "Absolute humidity per unit mass of moist air";
          Real R_gas "Ideal gas constant";
        algorithm
          p_steam_sat := saturationPressure(T);
          X_sat :=min(p_steam_sat*k_mair/max(100*Modelica_Constants.eps, p -
          p_steam_sat)*(1 - X[Water]), 1.0);
          X_liquid := max(X[Water] - X_sat, 0.0);
          X_steam := X[Water] - X_liquid;
          X_air := 1 - X[Water];
          R_gas := dryair.R*X_air/(1 - X_liquid) + steam.R*X_steam/(1 - X_liquid);
        u := X_steam*Functions.h_Tlow(
                  data=steam,
                  T=T,
                  refChoice=ReferenceEnthalpy.UserDefined,
                  h_off=46479.819 + 2501014.5) + X_air*Functions.h_Tlow(
                  data=dryair,
                  T=T,
                  refChoice=ReferenceEnthalpy.UserDefined,
                  h_off=25104.684) + enthalpyOfWater(T)*X_liquid - R_gas*T;

          annotation (derivative=specificInternalEnergy_pTX_der, Documentation(info=
                 "<html>
Specific internal energy is determined from pressure p, temperature T and composition X, assuming that the liquid or solid water volume is negligible.
</html>"));
        end specificInternalEnergy_pTX;

        function specificInternalEnergy_pTX_der
        "Derivative function for specificInternalEnergy_pTX"
          extends Modelica_Icons.Function;
        input SI.Pressure p "Pressure";
        input SI.Temperature T "Temperature";
        input SI.MassFraction X[:] "Mass fractions of moist air";
          input Real dp(unit="Pa/s") "Pressure derivative";
          input Real dT(unit="K/s") "Temperature derivative";
          input Real dX[:](each unit="1/s") "Mass fraction derivatives";
          output Real u_der(unit="J/(kg.s)")
          "Specific internal energy derivative";
      protected
        SI.AbsolutePressure p_steam_sat "partial saturation pressure of steam";
        SI.MassFraction X_liquid "Mass fraction of liquid water";
        SI.MassFraction X_steam "Mass fraction of steam water";
        SI.MassFraction X_air "Mass fraction of air";
        SI.MassFraction X_sat "Absolute humidity per unit mass of moist air";
        SI.SpecificHeatCapacity R_gas "Ideal gas constant";

        SI.MassFraction x_sat
          "Absolute humidity per unit mass of dry air at saturation";
          Real dX_steam(unit="1/s") "Time derivative of steam mass fraction";
          Real dX_air(unit="1/s") "Time derivative of dry air mass fraction";
          Real dX_liq(unit="1/s")
          "Time derivative of liquid/solid water mass fraction";
          Real dps(unit="Pa/s") "Time derivative of saturation pressure";
          Real dx_sat(unit="1/s")
          "Time derivative of absolute humidity per unit mass of dry air";
          Real dR_gas(unit="J/(kg.K.s)")
          "Time derivative of ideal gas constant";
        algorithm
          p_steam_sat := saturationPressure(T);
          x_sat := p_steam_sat*k_mair/max(100*Modelica_Constants.eps, p -
            p_steam_sat);
          X_sat := min(x_sat*(1 - X[Water]), 1.0);
          X_liquid := Utilities.spliceFunction(
                X[Water] - X_sat,
                0.0,
                X[Water] - X_sat,
                1e-6);
          X_steam := X[Water] - X_liquid;
          X_air := 1 - X[Water];
          R_gas := steam.R*X_steam/(1 - X_liquid) + dryair.R*X_air/(1 - X_liquid);

          dX_air := -dX[Water];
          dps := saturationPressure_der(Tsat=T, dTsat=dT);
          dx_sat := k_mair*(dps*(p - p_steam_sat) - p_steam_sat*(dp - dps))/(p -
            p_steam_sat)/(p - p_steam_sat);
          dX_liq := Utilities.spliceFunction_der(
                X[Water] - X_sat,
                0.0,
                X[Water] - X_sat,
                1e-6,
                (1 + x_sat)*dX[Water] - (1 - X[Water])*dx_sat,
                0.0,
                (1 + x_sat)*dX[Water] - (1 - X[Water])*dx_sat,
                0.0);
          dX_steam := dX[Water] - dX_liq;
          dR_gas := (steam.R*(dX_steam*(1 - X_liquid) + dX_liq*X_steam) + dryair.R*
            (dX_air*(1 - X_liquid) + dX_liq*X_air))/(1 - X_liquid)/(1 - X_liquid);

        u_der := X_steam*Functions.h_Tlow_der(
                  data=steam,
                  T=T,
                  refChoice=ReferenceEnthalpy.UserDefined,
                  h_off=46479.819 + 2501014.5,
                  dT=dT) + dX_steam*Functions.h_Tlow(
                  data=steam,
                  T=T,
                  refChoice=ReferenceEnthalpy.UserDefined,
                  h_off=46479.819 + 2501014.5) + X_air*Functions.h_Tlow_der(
                  data=dryair,
                  T=T,
                  refChoice=ReferenceEnthalpy.UserDefined,
                  h_off=25104.684,
                  dT=dT) + dX_air*Functions.h_Tlow(
                  data=dryair,
                  T=T,
                  refChoice=ReferenceEnthalpy.UserDefined,
                  h_off=25104.684) + X_liquid*enthalpyOfWater_der(T=T, dT=dT)
           + dX_liq*enthalpyOfWater(T) - dR_gas*T - R_gas*dT;
          annotation (Documentation(info="<html>
Derivative function for <a href=\"modelica://Modelica_Media.Air.MoistAir.specificInternalEnergy_pTX\">specificInternalEnergy_pTX</a>.
</html>"));
        end specificInternalEnergy_pTX_der;

        redeclare function extends specificEntropy
        "Return specific entropy from thermodynamic state record, only valid for phi<1"

        algorithm
          s := s_pTX(
                state.p,
                state.T,
                state.X);
          annotation (
            Inline=false,
            smoothOrder=2,
            Documentation(info="<html>
Specific entropy is calculated from the thermodynamic state record, assuming ideal gas behavior and including entropy of mixing. Liquid or solid water is not taken into account, the entire water content X[1] is assumed to be in the vapor state (relative humidity below 1.0).
</html>"));
        end specificEntropy;

        redeclare function extends specificGibbsEnergy
        "Return specific Gibbs energy as a function of the thermodynamic state record, only valid for phi<1"
          extends Modelica_Icons.Function;
        algorithm
          g := h_pTX(
                state.p,
                state.T,
                state.X) - state.T*specificEntropy(state);
          annotation (smoothOrder=2, Documentation(info="<html>
The Gibbs Energy is computed from the thermodynamic state record for moist air with a water content below saturation.
</html>"));
        end specificGibbsEnergy;

        redeclare function extends specificHelmholtzEnergy
        "Return specific Helmholtz energy as a function of the thermodynamic state record, only valid for phi<1"
          extends Modelica_Icons.Function;
        algorithm
          f := h_pTX(
                state.p,
                state.T,
                state.X) - gasConstant(state)*state.T - state.T*specificEntropy(
            state);
          annotation (smoothOrder=2, Documentation(info="<html>
The Specific Helmholtz Energy is computed from the thermodynamic state record for moist air with a water content below saturation.
</html>"));
        end specificHelmholtzEnergy;

        redeclare function extends specificHeatCapacityCp
        "Return specific heat capacity at constant pressure as a function of the thermodynamic state record"

      protected
          Real dT(unit="s/K") = 1.0;
        algorithm
          cp := h_pTX_der(
                state.p,
                state.T,
                state.X,
                0.0,
                1.0,
                zeros(size(state.X, 1)))*dT
          "Definition of cp: dh/dT @ constant p";
          //      cp:= SingleGasNasa.cp_Tlow(dryair, state.T)*(1-state.X[Water])
          //        + SingleGasNasa.cp_Tlow(steam, state.T)*state.X[Water];
          annotation (
            Inline=false,
            smoothOrder=2,
            Documentation(info="<html>
The specific heat capacity at constant pressure <b>cp</b> is computed from temperature and composition for a mixture of steam (X[1]) and dry air. All water is assumed to be in the vapor state.
</html>"));
        end specificHeatCapacityCp;

        redeclare function extends specificHeatCapacityCv
        "Return specific heat capacity at constant volume as a function of the thermodynamic state record"

        algorithm
        cv := Functions.cp_Tlow(dryair, state.T)*(1 - state.X[Water]) +
          Functions.cp_Tlow(steam, state.T)*state.X[Water] - gasConstant(state);
          annotation (
            Inline=false,
            smoothOrder=2,
            Documentation(info="<html>
The specific heat capacity at constant density <b>cv</b> is computed from temperature and composition for a mixture of steam (X[1]) and dry air. All water is assumed to be in the vapor state.
</html>"));
        end specificHeatCapacityCv;

      redeclare function extends dynamicViscosity
        "Return dynamic viscosity as a function of the thermodynamic state record, valid from 123.15 K to 1273.15 K"

        import Modelica_Media.Incompressible.TableBased.Polynomials_Temp;
      algorithm
        eta := 1e-6*Polynomials_Temp.evaluateWithRange(
                {9.7391102886305869E-15,-3.1353724870333906E-11,
            4.3004876595642225E-08,-3.8228016291758240E-05,
            5.0427874367180762E-02,1.7239260139242528E+01},
                Cv.to_degC(123.15),
                Cv.to_degC(1273.15),
                Cv.to_degC(state.T));
        annotation (smoothOrder=2, Documentation(info="<html>
<p>Dynamic viscosity is computed from temperature using a simple polynomial for dry air. Range of validity is from 123.15 K to 1273.15 K. The influence of pressure and moisture is neglected. </p>
<p>Source: VDI Waermeatlas, 8th edition. </p>
</html>"));
      end dynamicViscosity;

      redeclare function extends thermalConductivity
        "Return thermal conductivity as a function of the thermodynamic state record, valid from 123.15 K to 1273.15 K"
        import Modelica_Media.Incompressible.TableBased.Polynomials_Temp;
        import Cv = Modelica_SIunits.Conversions;
      algorithm
        lambda := 1e-3*Polynomials_Temp.evaluateWithRange(
                {6.5691470817717812E-15,-3.4025961923050509E-11,
            5.3279284846303157E-08,-4.5340839289219472E-05,
            7.6129675309037664E-02,2.4169481088097051E+01},
                Cv.to_degC(123.15),
                Cv.to_degC(1273.15),
                Cv.to_degC(state.T));

        annotation (smoothOrder=2, Documentation(info="<html>
<p>Thermal conductivity is computed from temperature using a simple polynomial for dry air. Range of validity is from 123.15 K to 1273.15 K. The influence of pressure and moisture is neglected. </p>
<p>Source: VDI Waermeatlas, 8th edition. </p>
</html>"));
      end thermalConductivity;

        package Utilities "Utility functions"
          extends Modelica_Icons.UtilitiesPackage;
          function spliceFunction "Spline interpolation of two functions"
            extends Modelica_Icons.Function;
            input Real pos "Returned value for x-deltax >= 0";
            input Real neg "Returned value for x+deltax <= 0";
            input Real x "Function argument";
            input Real deltax=1 "Region around x with spline interpolation";
            output Real out;
        protected
            Real scaledX;
            Real scaledX1;
            Real y;
          algorithm
            scaledX1 := x/deltax;
          scaledX := scaledX1*Math.asin(1);
            if scaledX1 <= -0.999999999 then
              y := 0;
            elseif scaledX1 >= 0.999999999 then
              y := 1;
            else
            y := (Math.tanh(Math.tan(scaledX)) + 1)/2;
            end if;
            out := pos*y + (1 - y)*neg;
            annotation (derivative=spliceFunction_der);
          end spliceFunction;

          function spliceFunction_der "Derivative of spliceFunction"
            extends Modelica_Icons.Function;
            input Real pos;
            input Real neg;
            input Real x;
            input Real deltax=1;
            input Real dpos;
            input Real dneg;
            input Real dx;
            input Real ddeltax=0;
            output Real out;
        protected
            Real scaledX;
            Real scaledX1;
            Real dscaledX1;
            Real y;
          algorithm
            scaledX1 := x/deltax;
          scaledX := scaledX1*Math.asin(1);
            dscaledX1 := (dx - scaledX1*ddeltax)/deltax;
            if scaledX1 <= -0.99999999999 then
              y := 0;
            elseif scaledX1 >= 0.9999999999 then
              y := 1;
            else
            y := (Math.tanh(Math.tan(scaledX)) + 1)/2;
            end if;
            out := dpos*y + (1 - y)*dneg;
            if (abs(scaledX1) < 1) then
            out := out + (pos - neg)*dscaledX1*Math.asin(1)/2/(Math.cosh(
              Math.tan(scaledX))*Math.cos(scaledX))^2;
            end if;
          end spliceFunction_der;

          function smoothMax
            extends Modelica_Icons.Function;
            import Math = Modelica_Math;

            input Real x1 "First argument of smooth max operator";
            input Real x2 "Second argument of smooth max operator";
            input Real dx
            "Approximate difference between x1 and x2, below which regularization starts";
            output Real y "Result of smooth max operator";
          algorithm
            y := max(x1, x2) + Math.log((exp((4/dx)*(x1 - max(x1, x2)))) + (exp((4/
              dx)*(x2 - max(x1, x2)))))/(4/dx);
            annotation (smoothOrder=2, Documentation(info="<html>
<p>An implementation of Kreisselmeier Steinhauser smooth maximum</p>
</html>"));
          end smoothMax;

          function smoothMax_der
            extends Modelica_Icons.Function;

            import Modelica_Math.exp;
            import Modelica_Math.log;

            input Real x1 "First argument of smooth max operator";
            input Real x2 "Second argument of smooth max operator";
            input Real dx
            "Approximate difference between x1 and x2, below which regularization starts";
            input Real dx1;
            input Real dx2;
            input Real ddx;
            output Real dy "Derivative of smooth max operator";
          algorithm
            dy := (if x1 > x2 then dx1 else dx2) + 0.25*(((4*(dx1 - (if x1 > x2
               then dx1 else dx2))/dx - 4*(x1 - max(x1, x2))*ddx/dx^2)*exp(4*(x1 -
              max(x1, x2))/dx) + (4*(dx2 - (if x1 > x2 then dx1 else dx2))/dx - 4*(
              x2 - max(x1, x2))*ddx/dx^2)*exp(4*(x2 - max(x1, x2))/dx))*dx/(exp(4*(
              x1 - max(x1, x2))/dx) + exp(4*(x2 - max(x1, x2))/dx)) + log(exp(4*(x1
               - max(x1, x2))/dx) + exp(4*(x2 - max(x1, x2))/dx))*ddx);

            annotation (Documentation(info="<html>
<p>An implementation of Kreisselmeier Steinhauser smooth maximum</p>
</html>"));
          end smoothMax_der;
        end Utilities;

        model PsychrometricData "Produces plot data for psychrometric charts"
          extends Modelica_Icons.Example;
          package Medium = MoistAir "Used medium package";
        parameter SI.Pressure p_const=1e5 "Pressure";
          parameter Integer n_T=11 "Number of isotherms";
        parameter SI.Temperature T_min=253.15 "Lowest isotherm";
        parameter SI.Temperature T_step=10
          "Temperature step between two isotherms";
          parameter Integer n_h=16
          "Number of lines with constant specific enthalpy";
        parameter SI.SpecificEnthalpy h_min=-20e3
          "Lowest line of constant enthalpy";
        parameter SI.SpecificEnthalpy h_step=1e4
          "Enthalpy step between two lines of constant enthalpy";
          parameter Integer n_phi=10
          "Number of lines with constant relative humidity";
          parameter Real phi_min=0.1 "Lowest line of constant humidity";
          parameter Real phi_step=0.1
          "Step between two lines of constant humidity";
        parameter SI.MassFraction x_min=0.00
          "Minimum diagram absolute humidity";
        parameter SI.MassFraction x_max=0.03
          "Maximum diagram absolute humidity";
        parameter SI.Time t=1 "Simulation time";

        final parameter SI.Temperature[n_T] T_const={T_min - T_step + i*T_step
            for i in 1:n_T} "Constant temperatures";
        final parameter SI.SpecificEnthalpy[n_h] h_const={(i - 1)*h_step +
            h_min for i in 1:n_h} "Constant enthalpies";
          final parameter Real[n_phi] phi_const={(i - 1)*phi_step + phi_min for i in
                  1:n_phi} "Constant relative humidities";
          final parameter Real diagSlope=Medium.enthalpyOfVaporization(273.15)
          "Rotation of diagram that zero degrees isotherm becomes horizontal outside the fog region";
        final parameter SI.MassFraction x_start=x_min
          "Initial absolute humidity in kg water/kg dry air";

        SI.MassFraction x(start=x_start)
          "Absolute humidity in kg water/kg dry air";
        SI.SpecificEnthalpy[n_T] hx_T "h_1+x for const T";
        SI.SpecificEnthalpy[n_h] hx_h(start=h_const) "Const h_1+x";
        SI.SpecificEnthalpy[n_phi] hx_phi "h_1+x for const phi";
        SI.SpecificEnthalpy[n_T] y_T "Chart enthalpy for const T";
        SI.SpecificEnthalpy[n_h] y_h "Chart enthalpy for const h";
        SI.SpecificEnthalpy[n_phi] y_phi "Chart enthalpy for const phi";
          Medium.BaseProperties[n_T] medium_T "Medium properties for const T";
          Medium.BaseProperties[n_phi] medium_phi
          "Medium properties for const phi";

      protected
        SI.Pressure[n_phi] ps_phi "Saturation pressure for constant-phi-lines";
        SI.Temperature[n_phi] T_phi(each start=290);
          Boolean[n_T] fog(start=fill(false, n_T))
          "Triggers events at intersection of isotherms with phi=1";
        SI.Pressure[n_T] pd "Steam partial pressure along isotherms";
        initial equation
          x = x_min;
        equation

          der(x) = (x_max - x_min)/t;

          for i in 1:n_T loop
            medium_T[i].T = T_const[i];
            medium_T[i].p = p_const;
            medium_T[i].Xi = {x/(1 + x)};
            hx_T[i] = medium_T[i].h*(medium_T[i].x_water + 1);
            y_T[i] = hx_T[i] - diagSlope*x;

            //trigger events
            pd[i] = medium_T[i].Xi[1]*medium_T[i].MM/MMX[1]*p_const;
            fog[i] = pd[i] >= Medium.saturationPressure(T_const[i]);
          end for;
          for i in 1:n_h loop
            der(hx_h[i]) = 0.0;
            y_h[i] = hx_h[i] - diagSlope*x;
          end for;
          for i in 1:n_phi loop
            medium_phi[i].p = p_const;
            ps_phi[i] = p_const*x/phi_const[i]/(Medium.k_mair + x);
            T_phi[i] = if x < 5e-6 then 200 else Medium.saturationTemperature(
              ps_phi[i]);
            medium_phi[i].T = T_phi[i];
            medium_phi[i].Xi = {x/(1 + x)};
            hx_phi[i] = medium_phi[i].h*(medium_phi[i].x_water + 1);
            y_phi[i] = hx_phi[i] - diagSlope*x;
          end for;

          annotation (Documentation(info="<html>
<p>This model produces psychrometric data from the moist air model in this library to be plotted in charts. The two most common chart varieties are the Mollier Diagram and the Psychrometric Chart. The first is widely used in some European countries while the second is more common in the Anglo-American world. Specific enthalpy is plotted over absolute humidity in the Mollier Diagram, it is the other way round in the Psychrometric Chart.<br>
It must be noted that the relationship of both axis variables is not right-angled, the absolute humidity follows a slope which equals the enthalpy of vaporization at 0 &deg;C. For better reading and in order to reduce the fog region the humidity axis is rotated to obtain a right-angled plot. Both charts usually contain additional information as isochores or auxiliary scales for e.g., heat ratios. Those information are omitted in this model and the charts below. Other important features of psychrometric chart data are that all mass specific variables (like absolute humidity, specific enthalpy etc.) are expressed in terms of kg dry air and that their baseline of 0 enthalpy is found at 0 &deg;C and zero humidity.</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Media/Air/Mollier.png\"><br>
<img src=\"modelica://Modelica/Resources/Images/Media/Air/PsycroChart.png\">
</p>

<p>
<b>Legend:</b> blue - constant specific enthalpy, red - constant temperature, black - constant relative humidity</p>

<p>The model provides data for lines of constant specific enthalpy, temperature and relative humidity in a Mollier Diagram or Psychrometric Chart as they were used for the figures above. For limitations and ranges of validity please refer to the <a href=\"modelica://Modelica_Media.Air.MoistAir\">MoistAir package description</a>. Absolute humidity <b>x</b> is increased with time in this model. The specific enthalpies adjusted for plotting are then obtained from:</p>
<ul>
<li><b>y_h</b>: constant specific enthalpy</li>
<li><b>y_T</b>: constant temperature</li>
<li><b>y_phi</b>: constant relative humidity</li>
</ul>
</html>"));
        end PsychrometricData;

        redeclare function extends velocityOfSound
        algorithm
          a := sqrt(isentropicExponent(state)*gasConstant(state)*temperature(state));
          annotation (Documentation(revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end velocityOfSound;

        redeclare function extends isobaricExpansionCoefficient

        algorithm
          beta := 1/temperature(state);
          annotation (Documentation(revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end isobaricExpansionCoefficient;

        redeclare function extends isothermalCompressibility

        algorithm
          kappa := 1/pressure(state);
          annotation (Documentation(revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end isothermalCompressibility;

        redeclare function extends density_derp_h

        algorithm
          ddph := 1/(gasConstant(state)*temperature(state));

          annotation (Documentation(revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end density_derp_h;

        redeclare function extends density_derh_p

        algorithm
          ddhp := -density(state)/(specificHeatCapacityCp(state)*temperature(state));
          annotation (Documentation(revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end density_derh_p;

        redeclare function extends density_derp_T

        algorithm
          ddpT := 1/(gasConstant(state)*temperature(state));

          annotation (Documentation(revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end density_derp_T;

        redeclare function extends density_derT_p

        algorithm
          ddTp := -density(state)/temperature(state);
          annotation (Documentation(revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end density_derT_p;

        redeclare function extends density_derX

        algorithm
          dddX[Water] := pressure(state)*(steam.R - dryair.R)/((steam.R - dryair.R)
            *state.X[Water]*temperature(state) + dryair.R*temperature(state))^2;
          dddX[Air] := pressure(state)*(dryair.R - steam.R)/((dryair.R - steam.R)*
            state.X[Air]*temperature(state) + steam.R*temperature(state))^2;

          annotation (Documentation(revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end density_derX;

        redeclare function extends molarMass
        algorithm
        MM := gasConstant(state)/Modelica_Constants.R;
          annotation (Documentation(revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end molarMass;

        function T_psX
        "Return temperature as a function of pressure p, specific entropy s and composition X"
          extends Modelica_Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          input MassFraction[:] X "Mass fractions of composition";
          output Temperature T "Temperature";

      protected
          package Internal "Solve s(data,T) for T with given s"
            extends Common.OneNonLinearEquation;
            redeclare record extends f_nonlinear_Data
            "Data to be passed to non-linear function"
              extends IdealGases.Common.DataRecord;
            end f_nonlinear_Data;

            redeclare function extends f_nonlinear
            algorithm
              y := s_pTX(
                        p,
                        x,
                        X);
            end f_nonlinear;

            // Dummy definition has to be added for current Dymola
            redeclare function extends solve
            end solve;
          end Internal;

        algorithm
          T := Internal.solve(
                s,
                190,
                647,
                p,
                X[1:nX],
                steam);
          annotation (Documentation(info="<html>
Temperature is computed from pressure, specific entropy and composition via numerical inversion of function <a href=\"modelica://Modelica_Media.Air.MoistAir.specificEntropy\">specificEntropy</a>.
</html>",     revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end T_psX;

        redeclare function extends setState_psX
        algorithm
          state := if size(X, 1) == nX then ThermodynamicState(
                p=p,
                T=T_psX(
                  p,
                  s,
                  X),
                X=X) else ThermodynamicState(
                p=p,
                T=T_psX(
                  p,
                  s,
                  X),
                X=cat(
                  1,
                  X,
                  {1 - sum(X)}));
          annotation (smoothOrder=2, Documentation(info="<html>
The <a href=\"modelica://Modelica_Media.Air.MoistAir.ThermodynamicState\">thermodynamic state record</a> is computed from pressure p, specific enthalpy h and composition X.
</html>",     revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end setState_psX;

        function s_pTX
        "Return specific entropy of moist air as a function of pressure p, temperature T and composition X (only valid for phi<1)"
          extends Modelica_Icons.Function;
        input SI.Pressure p "Pressure";
        input SI.Temperature T "Temperature";
        input SI.MassFraction X[:] "Mass fractions of moist air";
        output SI.SpecificEntropy s "Specific entropy at p, T, X";
      protected
          MoleFraction[2] Y=massToMoleFractions(X, {steam.MM,dryair.MM})
          "Molar fraction";

        algorithm
        s := Functions.s0_Tlow(dryair, T)*(1 - X[Water]) + Functions.s0_Tlow(
          steam, T)*X[Water] - Modelica_Constants.R*(Utilities.smoothMax(
                  X[Water]/MMX[Water]*Math.log(max(Y[Water], Modelica_Constants.eps)
            *p/reference_p),
                  0.0,
                  1e-9) - Utilities.smoothMax(
                  (1 - X[Water])/MMX[Air]*Math.log(max(Y[Air],
            Modelica_Constants.eps)*p/reference_p),
                  0.0,
                  1e-9));
          annotation (
            derivative=s_pTX_der,
            Inline=false,
            Documentation(info="<html>
Specific entropy of moist air is computed from pressure, temperature and composition with X[1] as the total water mass fraction.
</html>",     revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"),  Icon(graphics={Text(
                  extent={{-100,100},{100,-100}},
                  lineColor={255,127,0},
                  textString="f")}));
        end s_pTX;

        function s_pTX_der
        "Return specific entropy of moist air as a function of pressure p, temperature T and composition X (only valid for phi<1)"
          extends Modelica_Icons.Function;
        input SI.Pressure p "Pressure";
        input SI.Temperature T "Temperature";
        input SI.MassFraction X[:] "Mass fractions of moist air";
          input Real dp(unit="Pa/s") "Derivative of pressure";
          input Real dT(unit="K/s") "Derivative of temperature";
          input Real dX[nX](unit="1/s") "Derivative of mass fractions";
          output Real ds(unit="J/(kg.K.s)") "Specific entropy at p, T, X";
      protected
          MoleFraction[2] Y=massToMoleFractions(X, {steam.MM,dryair.MM})
          "Molar fraction";

        algorithm
        ds := Functions.s0_Tlow_der(
                  dryair,
                  T,
                  dT)*(1 - X[Water]) + Functions.s0_Tlow_der(
                  steam,
                  T,
                  dT)*X[Water] + Functions.s0_Tlow(dryair, T)*dX[Air] +
          Functions.s0_Tlow(steam, T)*dX[Water] - Modelica_Constants.R*(1/MMX[
          Water]*Utilities.smoothMax_der(
                  X[Water]*Math.log(max(Y[Water], Modelica_Constants.eps)*p/
            reference_p),
                  0.0,
                  1e-9,
                  (Math.log(max(Y[Water], Modelica_Constants.eps)*p/reference_p)
             + (X[Water]/Y[Water]*(X[Air]*MMX[Water]/(X[Air]*MMX[Water] + X[
            Water]*MMX[Air])^2)))*dX[Water] + X[Water]*reference_p/p*dp,
                  0,
                  0) - 1/MMX[Air]*Utilities.smoothMax_der(
                  (1 - X[Water])*Math.log(max(Y[Air], Modelica_Constants.eps)*p
            /reference_p),
                  0.0,
                  1e-9,
                  (Math.log(max(Y[Air], Modelica_Constants.eps)*p/reference_p)
             + (X[Air]/Y[Air]*(X[Water]*MMX[Air]/(X[Air]*MMX[Water] + X[Water]*
            MMX[Air])^2)))*dX[Air] + X[Air]*reference_p/p*dp,
                  0,
                  0));
          annotation (
            Inline=false,
            smoothOrder=1,
            Documentation(info="<html>
Specific entropy of moist air is computed from pressure, temperature and composition with X[1] as the total water mass fraction.
</html>",     revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"),  Icon(graphics={Text(
                  extent={{-100,100},{100,-100}},
                  lineColor={255,127,0},
                  textString="f")}));
        end s_pTX_der;

        redeclare function extends isentropicEnthalpy
        "Isentropic enthalpy (only valid for phi<1)"
          extends Modelica_Icons.Function;
        algorithm
        h_is := h_pTX(
                  p_downstream,
                  T_psX(
                    p_downstream,
                    specificEntropy(refState),
                    refState.X),
                  refState.X);

          annotation (Icon(graphics={Text(
                  extent={{-100,100},{100,-100}},
                  lineColor={255,127,0},
                  textString="f")}), Documentation(revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end isentropicEnthalpy;
        annotation (Documentation(info="<html>
<h4>Thermodynamic Model</h4>
<p>This package provides a full thermodynamic model of moist air including the fog region and temperatures below zero degC.
The governing assumptions in this model are:</p>
<ul>
<li>the perfect gas law applies</li>
<li>water volume other than that of steam is neglected</li></ul>
<p>All extensive properties are expressed in terms of the total mass in order to comply with other media in this library. However, for moist air it is rather common to express the absolute humidity in terms of mass of dry air only, which has advantages when working with charts. In addition, care must be taken, when working with mass fractions with respect to total mass, that all properties refer to the same water content when being used in mathematical operations (which is always the case if based on dry air only). Therefore two absolute humidities are computed in the <b>BaseProperties</b> model: <b>X</b> denotes the absolute humidity in terms of the total mass while <b>x</b> denotes the absolute humidity per unit mass of dry air. In addition, the relative humidity <b>phi</b> is also computed.</p>
<p>At the triple point temperature of water of 0.01 &deg;C or 273.16 K and a relative humidity greater than 1 fog may be present as liquid and as ice resulting in a specific enthalpy somewhere between those of the two isotherms for solid and liquid fog, respectively. For numerical reasons a coexisting mixture of 50% solid and 50% liquid fog is assumed in the fog region at the triple point in this model.</p>

<h4>Range of validity</h4>
<p>From the assumptions mentioned above it follows that the <b>pressure</b> should be in the region around <b>atmospheric</b> conditions or below (a few bars may still be fine though). Additionally a very high water content at low temperatures would yield incorrect densities, because the volume of the liquid or solid phase would not be negligible anymore. The model does not provide information on limits for water drop size in the fog region or transport information for the actual condensation or evaporation process in combination with surfaces. All excess water which is not in its vapour state is assumed to be still present in the air regarding its energy but not in terms of its spatial extent.<br><br>
The thermodynamic model may be used for <b>temperatures</b> ranging from <b>190 ... 647 K</b>. This holds for all functions unless otherwise stated in their description. However, although the model works at temperatures above the saturation temperature it is questionable to use the term \"relative humidity\" in this region. Please note, that although several functions compute pure water properties, they are designed to be used within the moist air medium model where properties are dominated by air and steam in their vapor states, and not for pure liquid water applications.</p>

<h4>Transport Properties</h4>
<p>Several additional functions that are not needed to describe the thermodynamic system, but are required to model transport processes, like heat and mass transfer, may be called. They usually neglect the moisture influence unless otherwise stated.</p>

<h4>Application</h4>
<p>The model's main area of application is all processes that involve moist air cooling under near atmospheric pressure with possible moisture condensation. This is the case in all domestic and industrial air conditioning applications. Another large domain of moist air applications covers all processes that deal with dehydration of bulk material using air as a transport medium. Engineering tasks involving moist air are often performed (or at least visualized) by using charts that contain all relevant thermodynamic data for a moist air system. These so called psychrometric charts can be generated from the medium properties in this package. The model <a href=\"modelica://Modelica_Media.Air.MoistAir.PsychrometricData\">PsychrometricData</a> may be used for this purpose in order to obtain data for figures like those below (the plotting itself is not part of the model though).</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Media/Air/Mollier.png\"><br>
<img src=\"modelica://Modelica/Resources/Images/Media/Air/PsycroChart.png\">
</p>

<p>
<b>Legend:</b> blue - constant specific enthalpy, red - constant temperature, black - constant relative humidity</p>

</html>"));
      end MoistAir;

    package ReferenceMoistAir
      "ReferenceMoistAir: Detailed moist air model (143.15 ... 2000 K)"

      extends Modelica_Media_Interfaces.PartialRealCondensingGases(
        mediumName="Moist air",
        substanceNames={"Water","Air"},
        final fixedX=false,
        final reducedX=true,
        final singleState=false,
        reference_X={0.01,0.99},
        fluidConstants={Utilities.Water95_Utilities.waterConstants,ReferenceAir.airConstants},
        ThermoStates=Modelica_Media_Interfaces.Choices.IndependentVariables.pTX);

      constant Integer Water=1
        "Index of water (in substanceNames, massFractions X, etc.)";

      constant Integer Air=2
        "Index of air (in substanceNames, massFractions X, etc.)";

      constant Boolean useEnhancementFactor=false
        "Use the enhancement factor in the calculations";

      constant Boolean useDissociation=true
        "Take dissociation into account for high temperatures";

      constant Real k_mair=steam.MM/dryair.MM "Ratio of molar weights";

      constant Common.FundamentalConstants dryair=ReferenceAir.Air_Utilities.Basic.Constants;
      constant Common.FundamentalConstants steam=Utilities.Water95_Utilities.Constants;
      constant SI.MolarMass[2] MMX={steam.MM,dryair.MM}
        "Molar masses of components";

      import Interfaces =
             Modelica_Media_Interfaces;
      import Math = Modelica_Math;
      import SI = Modelica_SIunits;
      import Cv = Modelica_SIunits.Conversions;
      import Constants = Modelica_Constants;
      import Modelica_Media.IdealGases.Common.SingleGasNasa;

      redeclare record extends ThermodynamicState
        "ThermodynamicState record for moist air"
      end ThermodynamicState;

      redeclare replaceable model extends BaseProperties(
        T(stateSelect=if preferredMediumStates then StateSelect.prefer else
              StateSelect.default),
        p(stateSelect=if preferredMediumStates then StateSelect.prefer else
              StateSelect.default),
        Xi(each stateSelect=if preferredMediumStates then StateSelect.prefer else
              StateSelect.default),
        final standardOrderComponents=true) "Moist air base properties record"

        MassFraction x_water "Mass of total water/mass of dry air";
        Real phi "Relative humidity";

      protected
        MassFraction X_liquid "Mass fraction of liquid or solid water";
        MassFraction X_steam "Mass fraction of steam water";
        MassFraction X_air "Mass fraction of air";
        MassFraction X_sat
          "Steam water mass fraction of saturation boundary in kg_water/kg_moistair";
        MassFraction x_sat
          "Steam water mass content of saturation boundary in kg_water/kg_dryair";
        AbsolutePressure p_steam_sat "partial saturation pressure of steam";
      equation
        assert(T >= 143.15 and T <= 2000,
          "Temperature T is not in the allowed range 143.15 K <= (T =" + String(T)
           + " K) <= 2000 K required from medium model \"" + mediumName + "\".");

        MM = 1/(Xi[Water]/MMX[Water] + (1.0 - Xi[Water])/MMX[Air]);

        p_steam_sat = Utilities.pds_pT(p, T);
        X_sat = k_mair/(p/p_steam_sat - 1 + k_mair);
        X_liquid = Xi[Water] - X_sat;
        X_steam = Xi[Water] - X_liquid;
        X_air = 1 - Xi[Water];

        h = specificEnthalpy_pTX(
            p,
            T,
            Xi);
        R = dryair.R*(X_air/(1 - X_liquid)) + steam.R*X_steam/(1 - X_liquid);
        u = Utilities.u_pTX(
                p,
                T,
                Xi);
        d = Utilities.rho_pTX(
                p,
                T,
                Xi);
        state.p = p;
        state.T = T;
        state.X = X;

        // these x are per unit mass of DRY air!
        x_sat =k_mair*p_steam_sat/max(100*Modelica_Constants.eps, p -
          p_steam_sat);
        x_water =Xi[Water]/max(X_air, 100*Modelica_Constants.eps);
        phi = Utilities.phi_pTX(
                p,
                T,
                Xi);

      end BaseProperties;

      redeclare function extends setState_pTX
        "Return thermodynamic state as function of pressure p, temperature T and composition X"
      algorithm
        state := if size(X, 1) == nX then ThermodynamicState(
            p=p,
            T=T,
            X=X) else ThermodynamicState(
            p=p,
            T=T,
            X=cat(
              1,
              X,
              {1 - sum(X)}));
      end setState_pTX;

      redeclare function extends setState_phX
        "Return thermodynamic state as function of pressure p, specific enthalpy h and composition X"
      algorithm
        state := if size(X, 1) == nX then ThermodynamicState(
                p=p,
                T=Utilities.Inverses.T_phX(
                  p,
                  h,
                  X),
                X=X) else ThermodynamicState(
                p=p,
                T=Utilities.Inverses.T_phX(
                  p,
                  h,
                  X),
                X=cat(
                  1,
                  X,
                  {1 - sum(X)}));
      end setState_phX;

      redeclare function extends setState_psX
        "Return thermodynamic state as function of pressure p, specific enthalpy h and composition X"
      algorithm
        state := if size(X, 1) == nX then ThermodynamicState(
                p=p,
                T=Utilities.Inverses.T_psX(
                  p,
                  s,
                  X),
                X=X) else ThermodynamicState(
                p=p,
                T=Utilities.Inverses.T_psX(
                  p,
                  s,
                  X),
                X=cat(
                  1,
                  X,
                  {1 - sum(X)}));
      end setState_psX;

      redeclare function extends setState_dTX
        "Return thermodynamic state as function of density d, temperature T and composition X"
      algorithm
        state := if size(X, 1) == nX then ThermodynamicState(
                p=Utilities.Inverses.p_dTX(
                  d,
                  T,
                  X),
                T=T,
                X=X) else ThermodynamicState(
                p=Utilities.Inverses.p_dTX(
                  d,
                  T,
                  X),
                T=T,
                X=cat(
                  1,
                  X,
                  {1 - sum(X)}));
      end setState_dTX;

      redeclare function extends setSmoothState
        "Return thermodynamic state so that it smoothly approximates: if x > 0 then state_a else state_b"
      algorithm
        state := ThermodynamicState(
                p=Common.smoothStep(
                  x,
                  state_a.p,
                  state_b.p,
                  x_small),
                T=Common.smoothStep(
                  x,
                  state_a.T,
                  state_b.T,
                  x_small),
                X=Common.smoothStep(
                  x,
                  state_a.X,
                  state_b.X,
                  x_small));
      end setSmoothState;

      function Xsaturation
        "Return absolute humitity per unit mass of moist air at saturation as a function of the thermodynamic state record"
        extends Modelica_Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output MassFraction X_sat "Steam mass fraction of sat. boundary";
      protected
        MassFraction[:] X;
      algorithm
        X := massFractionSaturation(state);
        X_sat := X[1];
      end Xsaturation;

      function xsaturation
        "Return absolute humitity per unit mass of dry air at saturation as a function of the thermodynamic state record"
        extends Modelica_Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output MassFraction x_sat "Absolute humidity per unit mass of dry air";
      algorithm
        x_sat := Utilities.xws_pT(state.p, state.T);
        assert(x_sat > -1,
          "Calculation of absolute humidity is meaningless\nfor input pressure p = "
           + String(state.p) + " Pa and temperature T = " + String(state.T) + " K.");
      end xsaturation;

      redeclare function extends massFraction_pTphi
        "Return mass fractions as a function of pressure, temperature and relative humidity"
      protected
        Real pds;

      algorithm
        assert(phi < 1.0 and phi > 0, "Illegal input phi = " + String(phi) +
          ". Relative humidity is only defined in the range\n 0 <= phi <= 1.0.");
        pds := Utilities.pds_pT(p, T);
        assert(pds > -1,
          "Calculation of mass fraction of steam is meaningless\nfor input pressure p = "
           + String(p) + " Pa and temperature T = " + String(T) + " K.");
        X := {phi*k_mair/(p/pds - phi),1 - phi*k_mair/(p/pds - phi)};
      end massFraction_pTphi;

      function massFractionWaterVapor "Return mass fraction of water vapor"
        extends Modelica_Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output MassFraction X "Mass fraction of water varpor";
      protected
        Real xw;
        Real xws;
      algorithm
        xw := state.X[1]/(1 - state.X[1]);
        xws := Utilities.xws_pT(state.p, state.T);
        X := if (xw <= xws) then xw/(1 + xw) else xws/(1 + xw);
      end massFractionWaterVapor;

      function massFractionWaterNonVapor
        "Return mass fraction of liquid and solid water"
        extends Modelica_Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output MassFraction X "Mass fraction of water varpor";
      protected
        Real xw;
        Real xws;
      algorithm
        xw := state.X[1]/(1 - state.X[1]);
        xws := Utilities.xws_pT(state.p, state.T);
        X := if (xw <= xws) then 0 else (xw - xws)/(1 + xw);
      end massFractionWaterNonVapor;

      redeclare function extends massFractionSaturation
        "Return saturation mass fractions"
      protected
        AbsolutePressure pds;
      algorithm
        pds := Utilities.pds_pT(state.p, state.T);
        Xsat := {k_mair/(state.p/pds - 1 + k_mair),(state.p/pds - 1)/(state.p/pds
           - 1 + k_mair)};
        assert(Xsat[1] > -1,
          "Calculation of saturation mass fraction is meaningless\nfor input pressure p = "
           + String(state.p) + " Pa and temperature T = " + String(state.T) + " K.");
      end massFractionSaturation;

      function massFractionSaturation_ppsat
        "Return mass fvraction at saturation boundary given pressure and saturation pressure"
        extends Modelica_Icons.Function;
        input AbsolutePressure p "Ambient pressure";
        input AbsolutePressure psat "Saturation pressure";
        output MassFraction[:] X "Mass fraction";
      algorithm
        X := {k_mair/(p/psat - 1 + k_mair),(p/psat - 1)/(p/psat - 1 + k_mair)};
      end massFractionSaturation_ppsat;

      function massFraction_waterContent
        "Return mass fractions as a function of pressure, temperature and absolute humidity in kg(water)/kg(dry air)"
        extends Modelica_Icons.Function;
        input Real xw "Water content in kg(water)/kg(dry air)";
        output MassFraction[:] X "Mass fractions";
      algorithm
        X := {xw/(1 + xw),1/(1 + xw)};
      end massFraction_waterContent;

      function waterContent_X
        "Return water content in kg(water)/kg(dry air) given mass fractions"
        extends Modelica_Icons.Function;
        input MassFraction[:] X "Mass fractions";
        output Real xw "Water content in kg(water)/kg(dry air)";
      algorithm
        xw := X[1]/(1 - X[1]);
      end waterContent_X;

      redeclare function extends relativeHumidity "Return relativ humidity"
      algorithm
        phi := Utilities.phi_pTX(
            state.p,
            state.T,
            state.X);
        assert(phi > -1,
          "Calculation of relative humidity is meaningless\nfor input pressure p = "
           + String(state.p) + " Pa and temperature T = " + String(state.T) + " K.");
      end relativeHumidity;

      redeclare function extends gasConstant
        "Return ideal gas constant as a function from thermodynamic state, only valid for phi<1"

      algorithm
        R := dryair.R*(1 - state.X[Water]) + steam.R*state.X[Water];
      end gasConstant;

      function saturationPressureLiquid
        "Return saturation pressure of water as a function of temperature T"
        extends Modelica_Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output AbsolutePressure psat "Saturation pressure";
      algorithm
        psat := Utilities.Water95_Utilities.psat(state.T);
      end saturationPressureLiquid;

      function sublimationPressureIce
        "Return sublimation pressure of water as a function of temperature T between 223.16 and 273.16 K"
        extends Modelica_Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output AbsolutePressure psat "Sublimation pressure";
      algorithm
        psat := Utilities.Ice09_Utilities.Basic.psub(state.T);
      end sublimationPressureIce;

      redeclare function extends saturationPressure
        "Return saturation pressure of condensing fluid"
      algorithm
        psat := Utilities.pds_pT(state.p, state.T);
        assert(psat > -1,
          "Calculation of saturation pressure is meaningless\nfor input temperature T = "
           + String(state.T) + " K.");
      end saturationPressure;

      redeclare function extends saturationTemperature
        "Return saturation temperature of condensing fluid"
      protected
        partial function Tsat_res
          extends Math.Nonlinear.Interfaces.partialScalarFunction;
          input SI.Pressure p "Pressure";

        algorithm
          y := Utilities.pds_pT(p=p, T=u) - p;
        end Tsat_res;

      algorithm
        Tsat := Math.Nonlinear.solveOneNonlinearEquation(
                function Tsat_res(p=state.p),
                50.0,
                673.15,
                1e-9);
      end saturationTemperature;

      redeclare function extends enthalpyOfVaporization
        "Return enthalpy of vaporization of water"
        import Modelica_Media;
      protected
        AbsolutePressure p_liq;
      algorithm
        p_liq := saturationPressureLiquid(state);
        r0 := Modelica_Media.Water.IF97_Utilities.hv_p(p_liq) -
          Modelica_Media.Water.IF97_Utilities.hl_p(p_liq);
      end enthalpyOfVaporization;

      redeclare function extends enthalpyOfLiquid
        "Return enthalpy of liquid water"
        import Modelica_Media;
      protected
        Real xw;
        Real xws;
      algorithm
        xw := state.X[1]/(1 - state.X[1]);
        xws := Utilities.xws_pT(state.p, state.T);
        if ((xws > xw) and (state.T > 273.15)) then
          h := Modelica_Media.Water.IF97_Utilities.h_pT(
                  state.p,
                  state.T,
                  region=1);
        else
          h := 0;
        end if;
      end enthalpyOfLiquid;

      redeclare function extends enthalpyOfGas
        "Return specific enthalpy of gas (air and steam)"
      protected
        Real xw;
        Real xws;
        Real pd;
        Real pl;

      algorithm
        pd := Utilities.pd_pTX(
            state.p,
            state.T,
            state.X);
        pl := state.p - pd;
        xw := state.X[1]/(1 - state.X[1]);
        xws := Utilities.xws_pT(state.p, state.T);
        if ((xw <= xws) or (xws == -1)) then
          h := ReferenceAir.Air_Utilities.h_pT(pl, state.T) + xw*
            Utilities.IF97_new.h_pT(pd, state.T);
        else
          if (state.T < 273.16) then
            h := ReferenceAir.Air_Utilities.h_pT(pl, state.T) + xws*
              Utilities.IF97_new.h_pT(pd, state.T);
          else
            h := ReferenceAir.Air_Utilities.h_pT(pl, state.T) + xws*
              Utilities.IF97_new.h_pT(pd, state.T);
          end if;
        end if;
        annotation (Inline=false, LateInline=true);
      end enthalpyOfGas;

      redeclare function extends enthalpyOfCondensingGas
        "Return specific enthalpy of steam"
      protected
        Real xw;
        Real pd;

      algorithm
        pd := Utilities.pd_pTX(
            state.p,
            state.T,
            state.X);
        xw := state.X[1]/(1 - state.X[1]);
        h := xw*Utilities.IF97_new.h_pT(pd, state.T);
        annotation (Inline=false, LateInline=true);
      end enthalpyOfCondensingGas;

      redeclare function extends enthalpyOfNonCondensingGas
        "Return specific enthalpy of dry air"

      algorithm
        h := ReferenceAir.Air_Utilities.h_pT(state.p, state.T);
      end enthalpyOfNonCondensingGas;

      function enthalpyOfDryAir = enthalpyOfNonCondensingGas
        "Return specific enthalpy of dry air";
      function enthalpyOfWater
        "Return specific enthalpy of water (solid + liquid + steam)"
        extends Modelica_Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output SI.SpecificEnthalpy h "Specific enthalpy of water";
      algorithm
        h := specificEnthalpy(state) - enthalpyOfNonCondensingGas(state);
      end enthalpyOfWater;

      function enthalpyOfWaterVapor = enthalpyOfCondensingGas
        "Return specific enthalpy of steam";
      function enthalpyOfWaterNonVapor
        "Return enthalpy of liquid and solid water"
        extends Modelica_Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output SI.SpecificEnthalpy h "Specific enthalpy of water";
      algorithm
        h := enthalpyOfWater(state) - enthalpyOfWaterVapor(state);
      end enthalpyOfWaterNonVapor;

      redeclare function extends pressure
        "Returns pressure of ideal gas as a function of the thermodynamic state record"

      algorithm
        p := state.p;

      end pressure;

      redeclare function extends temperature
        "Return temperature of ideal gas as a function of the thermodynamic state record"

      algorithm
        T := state.T;

      end temperature;

      redeclare function extends density
        "Returns density as a function of the thermodynamic state record"

      algorithm
        d := Utilities.rho_pTX(
            state.p,
            state.T,
            state.X);

      end density;

      redeclare function extends specificEnthalpy
        "Return specific enthalpy of moist air as a function of the thermodynamic state record"

      algorithm
        h := Utilities.h_pTX(
                state.p,
                state.T,
                state.X);

      end specificEnthalpy;

      redeclare function extends specificInternalEnergy
        "Return specific internal energy of moist air as a function of the thermodynamic state record"

      algorithm
        u := Utilities.u_pTX(
            state.p,
            state.T,
            state.X);

      end specificInternalEnergy;

      redeclare function extends specificEntropy
        "Return specific entropy from thermodynamic state record, only valid for phi<1"

      algorithm
        s := Utilities.s_pTX(
            state.p,
            state.T,
            state.X);

      end specificEntropy;

      redeclare function extends specificGibbsEnergy
        "Return specific Gibbs energy as a function of the thermodynamic state record, only valid for phi<1"
      algorithm
        g := Utilities.h_pTX(
            state.p,
            state.T,
            state.X) - state.T*Utilities.s_pTX(
            state.p,
            state.T,
            state.X);

      end specificGibbsEnergy;

      redeclare function extends specificHelmholtzEnergy
        "Return specific Helmholtz energy as a function of the thermodynamic state record, only valid for phi<1"

      algorithm
        f := Utilities.u_pTX(
            state.p,
            state.T,
            state.X) - state.T*Utilities.s_pTX(
            state.p,
            state.T,
            state.X);

      end specificHelmholtzEnergy;

      redeclare function extends specificHeatCapacityCp
        "Return specific heat capacity at constant pressure as a function of the thermodynamic state record"

      algorithm
        cp := Utilities.cp_pTX(
            state.p,
            state.T,
            state.X);

      end specificHeatCapacityCp;

      redeclare function extends specificHeatCapacityCv
        "Return specific heat capacity at constant volume as a function of the thermodynamic state record"

      algorithm
        cv := Utilities.cv_pTX(
            state.p,
            state.T,
            state.X);

      end specificHeatCapacityCv;

      redeclare function extends isentropicExponent
        "Return isentropic exponent"
      algorithm
        gamma := specificHeatCapacityCp(state)/specificHeatCapacityCv(state);
      end isentropicExponent;

      redeclare function extends isentropicEnthalpy
        "Return isentropic enthalpy"
      protected
        MassFraction[nX] X "Complete X-vector";
      algorithm
        /*X := if reducedX then cat(
      1,
      refState.X,
      {1 - sum(refState.X)}) else refState.X;*/
        X := refState.X;
        h_is := specificEnthalpy(setState_psX(
            p_downstream,
            specificEntropy(refState),
            X));
        annotation (Documentation(revisions="<html>
2013-07-18 Stefan Wischhusen: Changed internal calculation of X.
</html>"));
      end isentropicEnthalpy;

      redeclare function extends velocityOfSound "Return velocity of sound"
      algorithm
        a := sqrt(max(0, gasConstant(state)*state.T*specificHeatCapacityCp(state)/
          specificHeatCapacityCv(state)));
      end velocityOfSound;

      redeclare function extends molarMass
        "Return the molar mass of the medium"
      algorithm
        MM := 1/(state.X[1]*steam.MM + state.X[2]*dryair.MM);
      end molarMass;

      redeclare function extends dynamicViscosity
        "Return dynamic viscosity as a function of the thermodynamic state record, valid from 73.15 K to 373.15 K"
      algorithm
        eta := Utilities.Transport.eta_pTX(
            state.p,
            state.T,
            state.X);

      end dynamicViscosity;

      redeclare function extends thermalConductivity
        "Return thermal conductivity as a function of the thermodynamic state record, valid from 73.15 K to 373.15 K"
      algorithm
        lambda := Utilities.Transport.lambda_pTX(
            state.p,
            state.T,
            state.X);

      end thermalConductivity;

      package Utilities "Utilitiy package for moist air"
        extends Modelica_Icons.UtilitiesPackage;

        final constant MoleFraction[4] MMX={18.015257E-003,28.01348E-003,
            31.9988E-003,39.948E-003};

        final constant Real[3] Xi_Air={0.7557,0.2316,0.0127};

        package Inverses "Compute inverse function"
          extends Modelica_Icons.BasesPackage;

          function T_phX
            "Return temperature as a function of pressure, specific enthalpy and mass fractions"
            import Modelica_Media;
            extends Modelica_Icons.Function;
            input SI.AbsolutePressure p "Pressure";
            input SI.SpecificEnthalpy h "Specific enthalpy";
            input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
              "Mass fractions";
            output SI.Temperature T "Temperature";

          protected
            MassFraction[nX] Xfull=if size(X, 1) == nX then X else cat(
                      1,
                      X,
                      {1 - sum(X)});

            function T_phX_res
              extends Math.Nonlinear.Interfaces.partialScalarFunction;
              input SI.AbsolutePressure p "Pressure";
              input SI.SpecificEnthalpy h "Specific enthalpy";
              input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
                "Mass fractions";
            algorithm
              y := Modelica_Media.Air.ReferenceMoistAir.Utilities.h_pTX(
                            p=p,
                            T=u,
                            X=X) - h;
            end T_phX_res;

          algorithm
            T := Math.Nonlinear.solveOneNonlinearEquation(
                        function T_phX_res(
                          p=p,
                          h=h,
                          X=Xfull),
                        173.15,
                        2000.0,
                        1e-9);
            annotation (inverse(h=
                    Modelica_Media.Air.ReferenceMoistAir.Utilities.h_pTX(
                          p=p,
                          T=T,
                          X=X)));
          end T_phX;

          function T_psX
            "Return temperature as function of pressure, specific entropy and mass fractions"
            import Modelica_Media;
            extends Modelica_Icons.Function;
            input SI.AbsolutePressure p "Pressure";
            input SI.SpecificEntropy s "Specific entropy";
            input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
              "Mass fractions";
            output SI.Temperature T "Temperature";

          protected
            MassFraction[nX] Xfull=if size(X, 1) == nX then X else cat(
                      1,
                      X,
                      {1 - sum(X)});

            function T_psX_res
              extends Math.Nonlinear.Interfaces.partialScalarFunction;
              input SI.AbsolutePressure p "Pressure";
              input SI.SpecificEntropy s "Specific entropy";
              input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
                "Mass fractions";
            algorithm
              y := Modelica_Media.Air.ReferenceMoistAir.Utilities.s_pTX(
                            p=p,
                            T=u,
                            X=X) - s;
            end T_psX_res;

          algorithm
            T := Math.Nonlinear.solveOneNonlinearEquation(
                        function T_psX_res(
                          p=p,
                          s=s,
                          X=Xfull),
                        173.15,
                        2000.0,
                        1e-9);
            annotation (inverse(s=
                    Modelica_Media.Air.ReferenceMoistAir.Utilities.s_pTX(
                          p=p,
                          T=T,
                          X=X)));
          end T_psX;

          function p_dTX
            "Return pressure as function of density, temperature and mass fractions"
            import Modelica_Media;
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
              "Mass fractions";
            output SI.AbsolutePressure p "Pressure";

          protected
            MassFraction[nX] Xfull=if size(X, 1) == nX then X else cat(
                      1,
                      X,
                      {1 - sum(X)});

            function p_dTX_res
              extends Math.Nonlinear.Interfaces.partialScalarFunction;
              input SI.Density d "Density";
              input SI.Temperature T "Temperature";
              input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
                "Mass fractions";
            algorithm
              y := Modelica_Media.Air.ReferenceMoistAir.Utilities.rho_pTX(
                            p=u,
                            T=T,
                            X=X) - d;
            end p_dTX_res;

          algorithm
            p := Math.Nonlinear.solveOneNonlinearEquation(
                        function p_dTX_res(
                          d=d,
                          T=T,
                          X=Xfull),
                        611.2,
                        1e7,
                        1e-9);
            annotation (inverse(d=
                    Modelica_Media.Air.ReferenceMoistAir.Utilities.rho_pTX(
                          p=p,
                          T=T,
                          X=X)), Documentation(revisions="<html>
2013-07-18 Stefan Wischhusen: Corrected inverse intervall of pressure to complete range of medium model.
</html>"));
          end p_dTX;
        end Inverses;

        package Transport "Package for transport properties of moist air"
          extends Modelica_Icons.BasesPackage;

          record coef
            "Coefficients for polynomials used to calculate transport properties"
            extends Modelica_Icons.Record;
            Real sigma=2.52;
            Real epsilon=775;
            Real M=18.0152;
            Real R=0.46144;
            Real[5] w={0.69339511,-0.002597963,1.2864772,0.1576848,0.02543632};
            Real[5] a={0.4159259E+001,-0.1725577E-002,0.5702012E-005,-0.4596049E-008,
                0.1424309E-011};
          end coef;

          function eta_pTX "Dynamic viscosity"
            import Modelica_Media;
            extends Modelica_Icons.Function;
            input SI.AbsolutePressure p "Pressure";
            input SI.Temperature T "Temperature";
            input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
              "Mass fractions";
            output SI.DynamicViscosity eta "Dynamic viscosity";

          protected
            Real ya;
            Real yd;
            Real yf;
            Real va;
            Real vd;
            Real vf;
            Real xw;
            Real xws;
            Real pd;
            Real pl;
            Real da;
            Real dd;
            Real df;
            Real Omega;
            Real Tred;
            Real etad;
            Modelica_Media.Air.ReferenceMoistAir.Utilities.Transport.coef coef;

          algorithm
            xw := X[1]/(1 - X[1]);
            xws := Modelica_Media.Air.ReferenceMoistAir.Utilities.xws_pT(p, T);
            pd := Modelica_Media.Air.ReferenceMoistAir.Utilities.pd_pTX(
                        p,
                        T,
                        X);
            pl := p - pd;
            da := Modelica_Media.Air.ReferenceAir.Air_Utilities.rho_pT(pl, T);
            if ((xw <= xws) or (xws == -1)) then
              if (T < 273.16) then
                dd := pd/(Modelica_Media.Air.ReferenceMoistAir.steam.R*T);
                ya := da/(da + dd);
                yd := 1 - ya;
                Tred := T/coef.epsilon;
                Omega := coef.w[1] + coef.w[2]*Tred + coef.w[3]*Math.exp(coef.w[
                  4]*Tred)/(coef.w[5] + Tred);
                etad := 2.6695E-006*sqrt(T*coef.M)/(coef.sigma^2*Omega);
                eta := ya*
                  Modelica_Media.Air.ReferenceAir.Air_Utilities.Transport.eta_dT(
                  da, T) + yd*etad;
              else
                dd :=
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.rho_pT(
                  pd, T);
                ya := da/(da + dd);
                yd := 1 - ya;
                eta := ya*
                  Modelica_Media.Air.ReferenceAir.Air_Utilities.Transport.eta_dT(
                  da, T) + yd*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.visc_dT(
                  dd, T);
              end if;
            else
              if (T < 273.16) then
                dd := pd/(Modelica_Media.Air.ReferenceMoistAir.steam.R*T);
                ya := da/(da + dd);
                yd := 1 - ya;
                Tred := T/coef.epsilon;
                Omega := coef.w[1] + coef.w[2]*Tred + coef.w[3]*Math.exp(coef.w[
                  4]*Tred)/(coef.w[5] + Tred);
                etad := 2.6695E-006*sqrt(T*coef.M)/(coef.sigma^2*Omega);
                eta := ya*
                  Modelica_Media.Air.ReferenceAir.Air_Utilities.Transport.eta_dT(
                  da, T) + yd*etad;
              else
                dd :=
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.rho_pT(
                  pd, T);
                df := Modelica_Media.Water.IF97_Utilities.rho_pT(p, T);
                yf := (xw - xws)/df/((1 + xws)/(da + dd) + (xw - xws)/df);
                ya := (1 - yf)/(1 + dd/da);
                yd := 1 - (ya + yf);
                eta := ya*
                  Modelica_Media.Air.ReferenceAir.Air_Utilities.Transport.eta_dT(
                  da, T) + yd*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.visc_dT(
                  dd, T) + yf*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.visc_dT(
                  df, T);
              end if;
            end if;
          end eta_pTX;

          function lambda_pTX "Thermal conductivity"
            import Modelica_Media;
            extends Modelica_Icons.Function;
            input SI.AbsolutePressure p "Pressure";
            input SI.Temperature T "Temperature";
            input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
              "Mass fractions";
            output SI.ThermalConductivity lambda "Thermal conductivity";

          protected
            Real ya;
            Real yd;
            Real yf;
            Real va;
            Real vd;
            Real vf;
            Real xw;
            Real xws;
            Real pd;
            Real pl;
            Real da;
            Real dd;
            Real df;
            Real Omega;
            Real Tred;
            Real cp;
            Real Eu;
            Real lambdad;
            Modelica_Media.Air.ReferenceMoistAir.Utilities.Transport.coef coef;

          algorithm
            xw := X[1]/(1 - X[1]);
            xws := Modelica_Media.Air.ReferenceMoistAir.Utilities.xws_pT(p, T);
            pd := Modelica_Media.Air.ReferenceMoistAir.Utilities.pd_pTX(
                        p,
                        T,
                        X);
            pl := p - pd;
            da := Modelica_Media.Air.ReferenceAir.Air_Utilities.rho_pT(pl, T);
            if ((xw <= xws) or (xws == -1)) then
              if (T < 273.16) then
                dd := pd/(Modelica_Media.Air.ReferenceMoistAir.steam.R*T);
                ya := da/(da + dd);
                yd := 1 - ya;
                Tred := T/coef.epsilon;
                Omega := coef.w[1] + coef.w[2]*Tred + coef.w[3]*Math.exp(coef.w[
                  4]*Tred)/(coef.w[5] + Tred);
                cp := coef.a[1] + coef.a[2]*T + coef.a[3]*T^2 + coef.a[4]*T^3 +
                  coef.a[5]*T^4;
                Eu := 0.35424*cp + 0.1144;
                Eu := 0;
                lambdad := 0.083232*sqrt(T/coef.M)/(coef.sigma^2*Omega)*Eu;
                lambda := ya*
                  Modelica_Media.Air.ReferenceAir.Air_Utilities.Transport.lambda_dT(
                  da, T) + yd*lambdad;
              else
                dd :=
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.rho_pT(
                  pd, T);
                ya := da/(da + dd);
                yd := 1 - ya;
                lambda := ya*
                  Modelica_Media.Air.ReferenceAir.Air_Utilities.Transport.lambda_dT(
                  da, T) + yd*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.cond_dT(
                  dd, T);
              end if;
            else
              if (T < 273.16) then
                dd := pd/(Modelica_Media.Air.ReferenceMoistAir.steam.R*T);
                df :=
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.rho_pT(
                  p, T);
                yf := (xw - xws)/df/((1 + xws)/(da + dd) + (xw - xws)/df);
                ya := (1 - yf)/(1 + dd/da);
                yd := 1 - (ya + yf);
                Tred := T/coef.epsilon;
                Omega := coef.w[1] + coef.w[2]*Tred + coef.w[3]*Math.exp(coef.w[
                  4]*Tred)/(coef.w[5] + Tred);
                cp := coef.a[1] + coef.a[2]*T + coef.a[3]*T^2 + coef.a[4]*T^3 +
                  coef.a[5]*T^4;
                Eu := 0.35424*cp + 0.1144;
                lambdad := 0.083232*sqrt(T/coef.M)/(coef.sigma^2*Omega)*Eu;
                lambda := ya*
                  Modelica_Media.Air.ReferenceAir.Air_Utilities.Transport.lambda_dT(
                  da, T) + yd*lambdad + yf*2.21;
              else
                dd :=
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.rho_pT(
                  pd, T);
                df := Modelica_Media.Water.IF97_Utilities.rho_pT(p, T);
                yf := (xw - xws)/df/((1 + xws)/(da + dd) + (xw - xws)/df);
                ya := (1 - yf)/(1 + dd/da);
                yd := 1 - (ya + yf);
                lambda := ya*
                  Modelica_Media.Air.ReferenceAir.Air_Utilities.Transport.lambda_dT(
                  da, T) + yd*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.cond_dT(
                  dd, T) + yf*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.cond_dT(
                  df, T);
              end if;
            end if;
          end lambda_pTX;
        end Transport;

        package VirialCoefficients
          "Virial and cross-virial coefficients of air and water"
          extends Modelica_Icons.BasesPackage;

          function Baa_dT "Second molar virial coefficient of dry air"
            extends Modelica_Icons.Function;

            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            output SI.MolarVolume baa "Second virial coefficient";

          protected
            final constant Real[19] N={0.118160747229,0.713116392079,-0.161824192067E+001,
                0.714140178971E-001,-0.865421396646E-001,0.134211176704,
                0.112626704218E-001,-0.420533228842E-001,0.349008431982E-001,
                0.164957183186E-003,-0.101365037912,-0.173813690970,-0.472103183731E-001,
                -0.122523554253E-001,-0.146629609713,-0.316055879821E-001,
                0.233594806142E-003,0.148287891978E-001,-0.938782884667E-002};
            final constant Integer[19] i={1,1,1,2,3,3,4,4,4,6,1,3,5,6,1,3,11,1,3};
            final constant Real[19] j={0,0.33,1.01,0,0,0.15,0,0.2,0.35,1.35,1.6,0.8,
                0.95,1.25,3.6,6,3.25,3.5,15};
            Real tau=ReferenceAir.Air_Utilities.Basic.Constants.Tred/T;

          algorithm
            baa := 0;
            for k in 1:19 loop
              baa := if (i[k] == 1) then baa + N[k]*tau^j[k] else baa;
            end for;
            baa := 1/ReferenceAir.Air_Utilities.Basic.Constants.rhored*baa;

          end Baa_dT;

          function Baw_dT "Second molar cross-virial coefficient"
            extends Modelica_Icons.Function;

            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            output SI.MolarVolume baw "Second cross-virial coefficient";

          protected
            final constant Real[3] a={0.665687E+002,-0.238834E+003,-0.176755E+003};
            final constant Real[3] b={-0.237,-1.048,-3.183};

            Real theta;

          algorithm
            baw := 0;
            theta := T/100;
            for k in 1:3 loop
              baw := baw + a[k]*theta^b[k];
            end for;
            baw := baw*1E-006;
          end Baw_dT;

          function Bww_dT "Second molar virial coefficient of water"
            extends Modelica_Icons.Function;

            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            output SI.MolarVolume bww "Second virial coefficient";

          protected
            final constant Real[56] N={0.12533547935523E-001,0.78957634722828E+001,
                -0.87803203303561E+001,0.31802509345418,-0.26145533859358,-0.78199751687981E-002,
                0.88089493102134E-002,-0.66856572307965,0.20433810950965,-0.66212605039687E-004,
                -0.19232721156002,-0.25709043003438,0.16074868486251,-0.40092828925807E-001,
                0.39343422603254E-006,-0.75941377088144E-005,0.56250979351888E-003,
                -0.15608652257135E-004,0.11537996422951E-008,0.36582165144204E-006,
                -0.13251180074668E-011,-0.62639586912454E-009,-0.10793600908932,
                0.17611491008752E-001,0.22132295167546,-0.40247669763528,
                0.58083399985759,0.49969146990806E-002,-0.31358700712549E-001,-0.74315929710341,
                0.4780732991548,0.20527940895948E-001,-0.13636435110343,
                0.14180634400617E-001,0.83326504880713E-002,-0.29052336009585E-001,
                0.38615085574206E-001,-0.20393486513704E-001,-0.16554050063734E-002,
                0.19955571979541E-002,0.15870308324157E-003,-0.1638856834253E-004,
                0.43613615723811E-001,0.34994005463765E-001,-0.76788197844621E-001,
                0.22446277332006E-001,-0.62689710414685E-004,-0.55711118565645E-009,
                -0.19905718354408,0.31777497330738,-0.11841182425981,-0.31306260323435E+002,
                0.31546140237781E+002,-0.25213154341695E+004,-0.14874640856724,
                0.31806110878444};
            final constant Integer[51] c={0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,
                1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,3,3,4,6,6,6,6};
            final constant Integer[54] dd={1,1,1,2,2,3,4,1,1,1,2,2,3,4,4,5,7,9,10,
                11,13,15,1,2,2,2,3,4,4,4,5,6,6,7,9,9,9,9,9,10,10,12,3,4,4,5,14,3,6,
                6,6,3,3,3};
            final constant Real[54] t={-0.5,0.875,1.0,0.5,0.75,0.375,1.0,4.0,6.0,
                12.0,1.0,5.0,4.0,2.0,13.0,9.0,3.0,4.0,11.0,4.0,13.0,1.0,7.0,1.0,9.0,
                10.0,10.0,3.0,7.0,10.0,10.0,6.0,10.0,10.0,1.0,2.0,3.0,4.0,8.0,6.0,
                9.0,8.0,16.0,22.0,23.0,23.0,10.0,50.0,44.0,46.0,50.0,0.0,1.0,4.0};
            final constant Integer[54] alpha={0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
                0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,20,
                20,20};
            final constant Real[56] beta={0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,150,150,250,0.3,0.3};
            final constant Real[54] gamma={0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.21,1.21,1.25};
            final constant Integer[54] epsilon={0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
                0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,
                1,1};
            final constant Real[56] a={0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5,3.5};
            final constant Real[56] b={0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.85,0.95};
            final constant Real[56] AA={0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.32,0.32};
            final constant Real[56] BB={0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.2};
            final constant Integer[56] CC={0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
                0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
                28,32};
            final constant Integer[56] DD={0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
                0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
                700,800};

            Real Delta55=0;
            Real Delta56=0;
            Real theta55=0;
            Real theta56=0;
            Real psi55=0;
            Real psi56=0;
            Real Delta55delta=0;
            Real Delta56delta=0;
            Real Deltab55delta=0;
            Real Deltab56delta=0;
            Real psi55delta=0;
            Real psi56delta=0;

            Real tau=Water95_Utilities.Constants.Tred/T;

          algorithm
            bww := 0;
            theta55 := (1 - tau) + AA[55];
            theta56 := (1 - tau) + AA[56];
            psi55 := exp(-CC[55] - DD[55]*(tau - 1)^2);
            psi56 := exp(-CC[56] - DD[56]*(tau - 1)^2);
            Delta55 := theta55^2 + BB[55];
            Delta56 := theta56^2 + BB[56];
            Delta55delta := -(AA[55]*theta55*2/beta[55] + 2*BB[55]*a[55]);
            Delta56delta := -(AA[56]*theta56*2/beta[56] + 2*BB[56]*a[56]);
            Deltab55delta := b[55]*Delta55^(b[55] - 1)*Delta55delta;
            Deltab56delta := b[56]*Delta56^(b[56] - 1)*Delta56delta;
            psi55delta := 2*CC[55]*psi55;
            psi56delta := 2*CC[56]*psi56;

            for k in 1:7 loop
              bww := if (dd[k] == 1) then bww + N[k]*tau^t[k] else bww;
            end for;
            for k in 8:51 loop
              bww := if (dd[k] == 1) then bww + N[k]*tau^t[k]*dd[k] else bww;
            end for;
            for k in 52:54 loop
              bww := if (dd[k] == 1) then bww + N[k]*tau^t[k]*exp(-alpha[k]*epsilon[
                k]^2 - beta[k]*(tau - gamma[k])^2) else bww;
            end for;
            bww := (bww + N[55]*Delta55^b[55]*psi55 + N[56]*Delta56^b[56]*psi56)
              /Modelica_Media.Air.ReferenceMoistAir.Utilities.Water95_Utilities.Constants.rhored
              *Modelica_Media.Air.ReferenceMoistAir.Utilities.Water95_Utilities.Constants.MM;
          end Bww_dT;

          function Caaa_dT "Third molar virial coefficient of dry air"
            extends Modelica_Icons.Function;

            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            output SI.MolarVolume caaa "Third virial coefficient";

          protected
            final constant Real[19] N={0.118160747229,0.713116392079,-0.161824192067E+001,
                0.714140178971E-001,-0.865421396646E-001,0.134211176704,
                0.112626704218E-001,-0.420533228842E-001,0.349008431982E-001,
                0.164957183186E-003,-0.101365037912,-0.173813690970,-0.472103183731E-001,
                -0.122523554253E-001,-0.146629609713,-0.316055879821E-001,
                0.233594806142E-003,0.148287891978E-001,-0.938782884667E-002};
            final constant Integer[19] i={1,1,1,2,3,3,4,4,4,6,1,3,5,6,1,3,11,1,3};
            final constant Real[19] j={0,0.33,1.01,0,0,0.15,0,0.2,0.35,1.35,1.6,0.8,
                0.95,1.25,3.6,6,3.25,3.5,15};
            final constant Integer[19] l={0,0,0,0,0,0,0,0,0,0,1,1,1,1,2,2,2,3,3};
            Real tau=ReferenceAir.Air_Utilities.Basic.Constants.Tred/T;

          algorithm
            caaa := 0;
            for k in 1:10 loop
              caaa := if (i[k] == 2) then caaa + 2*N[k]*tau^j[k] else caaa;
            end for;
            for k in 11:19 loop
              caaa := if (i[k] == 2) then caaa + 2*N[k]*tau^j[k] elseif ((i[k] == 1)
                 and (l[k] == 1)) then caaa - 2*N[k]*tau^j[k] else caaa;
            end for;
            caaa := 1/ReferenceAir.Air_Utilities.Basic.Constants.rhored^2*caaa;
          end Caaa_dT;

          function Caaw_dT "Third molar cross-virial coefficient"
            extends Modelica_Icons.Function;

            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            output Real caaw "Third cross-virial coefficient";

          protected
            final constant Real[5] c={0.482737E+003,0.105678E+006,-0.656394E+008,
                0.294442E+011,-0.319317E+013};

            Real theta=T;

          algorithm
            caaw := 0;
            for k in 1:5 loop
              caaw := caaw + c[k]*theta^(1 - k);
            end for;
            caaw := caaw*1E-012;

          end Caaw_dT;

          function Caww_dT "Third molar cross-virial coefficient"
            extends Modelica_Icons.Function;

            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            output Real caww "Third cross-virial coefficient";

          protected
            final constant Real[4] dd={-0.1072887E+002,0.347804E+004,-0.383383E+006,
                0.33406E+008};

            Real theta=T;

          algorithm
            caww := 0;
            for k in 1:4 loop
              caww := caww + dd[k]*theta^(1 - k);
            end for;
            caww := -exp(caww)*1E-012;

          end Caww_dT;

          function Cwww_dT "Third molar virial coefficient of water"
            extends Modelica_Icons.Function;

            input SI.Density d "Density";
            input SI.Temperature T "Temperature";
            output SI.MolarVolume cwww "Third virial coefficient";

          protected
            final constant Real[56] N={0.12533547935523E-001,0.78957634722828E+001,
                -0.87803203303561E+001,0.31802509345418,-0.26145533859358,-0.78199751687981E-002,
                0.88089493102134E-002,-0.66856572307965,0.20433810950965,-0.66212605039687E-004,
                -0.19232721156002,-0.25709043003438,0.16074868486251,-0.40092828925807E-001,
                0.39343422603254E-006,-0.75941377088144E-005,0.56250979351888E-003,
