                -0.15608652257135E-004,0.11537996422951E-008,0.36582165144204E-006,
                -0.13251180074668E-011,-0.62639586912454E-009,-0.10793600908932,
                0.17611491008752E-001,0.22132295167546,-0.40247669763528,
                0.58083399985759,0.49969146990806E-002,-0.31358700712549E-001,-0.74315929710341,
                0.4780732991548,0.20527940895948E-001,-0.13636435110343,
                0.14180634400617E-001,0.83326504880713E-002,-0.29052336009585E-001,
                0.38615085574206E-001,-0.20393486513704E-001,-0.16554050063734E-002,
                0.19955571979541E-002,0.15870308324157E-003,-0.1638856834253E-004,
                0.43613615723811E-001,0.34994005463765E-001,-0.76788197844621E-001,
                0.22446277332006E-001,-0.62689710414685E-004,-0.55711118565645E-009,
                -0.19905718354408,0.31777497330738,-0.11841182425981,-0.31306260323435E+002,
                0.31546140237781E+002,-0.25213154341695E+004,-0.14874640856724,
                0.31806110878444};
            final constant Integer[51] c={0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,
                1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,3,3,3,3,4,6,6,6,6};
            final constant Integer[54] dd={1,1,1,2,2,3,4,1,1,1,2,2,3,4,4,5,7,9,10,
                11,13,15,1,2,2,2,3,4,4,4,5,6,6,7,9,9,9,9,9,10,10,12,3,4,4,5,14,3,6,
                6,6,3,3,3};
            final constant Real[54] t={-0.5,0.875,1.0,0.5,0.75,0.375,1.0,4.0,6.0,
                12.0,1.0,5.0,4.0,2.0,13.0,9.0,3.0,4.0,11.0,4.0,13.0,1.0,7.0,1.0,9.0,
                10.0,10.0,3.0,7.0,10.0,10.0,6.0,10.0,10.0,1.0,2.0,3.0,4.0,8.0,6.0,
                9.0,8.0,16.0,22.0,23.0,23.0,10.0,50.0,44.0,46.0,50.0,0.0,1.0,4.0};
            final constant Integer[54] alpha={0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
                0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,20,
                20,20};
            final constant Real[56] beta={0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,150,150,250,0.3,0.3};
            final constant Real[54] gamma={0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.21,1.21,1.25};
            final constant Integer[54] epsilon={0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
                0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,
                1,1};
            final constant Real[56] a={0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5,3.5};
            final constant Real[56] b={0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.85,0.95};
            final constant Real[56] AA={0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.32,0.32};
            final constant Real[56] BB={0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
                0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.2};
            final constant Integer[56] CC={0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
                0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
                28,32};
            final constant Integer[56] DD={0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
                0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
                700,800};

            Real Delta55=0;
            Real Delta56=0;
            Real theta55=0;
            Real theta56=0;
            Real psi55=0;
            Real psi56=0;
            Real Delta55delta=0;
            Real Delta56delta=0;
            Real Deltab55delta=0;
            Real Deltab56delta=0;
            Real psi55delta=0;
            Real psi56delta=0;
            Real Delta55deltadelta=0;
            Real Delta56deltadelta=0;
            Real Deltab55deltadelta=0;
            Real Deltab56deltadelta=0;
            Real psi55deltadelta=0;
            Real psi56deltadelta=0;

            Real tau=Water95_Utilities.Constants.Tred/T;

          algorithm
            cwww := 0;
            theta55 := (1 - tau) + AA[55];
            theta56 := (1 - tau) + AA[56];
            psi55 := exp(-CC[55] - DD[55]*(tau - 1)^2);
            psi56 := exp(-CC[56] - DD[56]*(tau - 1)^2);
            Delta55 := theta55^2 + BB[55];
            Delta56 := theta56^2 + BB[56];
            Delta55delta := -(AA[55]*theta55*2/beta[55] + 2*BB[55]*a[55]);
            Delta56delta := -(AA[56]*theta56*2/beta[56] + 2*BB[56]*a[56]);
            Deltab55delta := b[55]*Delta55^(b[55] - 1)*Delta55delta;
            Deltab56delta := b[56]*Delta56^(b[56] - 1)*Delta56delta;
            psi55delta := 2*CC[55]*psi55;
            psi56delta := 2*CC[56]*psi56;
            Delta55deltadelta := -Delta55delta + AA[55]^2*2/beta[55]^2 + AA[55]*
              theta55*4/beta[55]*(1/(2*beta[55]) - 1) + 4*BB[55]*a[55]*(a[55] - 1);
            Delta56deltadelta := -Delta56delta + AA[56]^2*2/beta[56]^2 + AA[56]*
              theta56*4/beta[56]*(1/(2*beta[56]) - 1) + 4*BB[56]*a[56]*(a[56] - 1);
            Deltab55deltadelta := b[55]*(Delta55^(b[55] - 1)*Delta55deltadelta + (b[
              55] - 1)*Delta55^(b[55] - 2)*Delta55delta^2);
            Deltab56deltadelta := b[56]*(Delta56^(b[56] - 1)*Delta56deltadelta + (b[
              56] - 1)*Delta56^(b[56] - 2)*Delta56delta^2);
            psi55deltadelta := (2*CC[55] - 1)*2*CC[55]*psi55;
            psi56deltadelta := (2*CC[56] - 1)*2*CC[56]*psi56;

            cwww := 0;
            for k in 1:7 loop
              cwww := if (dd[k] == 2) then cwww + 2*N[k]*tau^t[k] else cwww;
            end for;
            for k in 8:51 loop
              cwww := if (dd[k] == 2) then cwww + 2*N[k]*tau^t[k] elseif ((dd[k]
                 == 1) and (c[k] == 1)) then cwww - 2*N[k]*tau^t[k] else cwww;
            end for;
            cwww := cwww + N[55]*(Delta55^b[55]*2*psi55delta + 2*Deltab55delta*
              psi55) + N[56]*(Delta56^b[56]*2*psi56delta + 2*Deltab56delta*psi56);
            cwww := Modelica_Media.Air.ReferenceMoistAir.Utilities.Water95_Utilities.Constants.MM
              ^2/Modelica_Media.Air.ReferenceMoistAir.Utilities.Water95_Utilities.Constants.rhored
              ^2*cwww*1E-006;
          end Cwww_dT;
        end VirialCoefficients;

        package ReactionIndices
          "Parameters and equations for determining reaction variables (dissociation VDI 4670)"
          extends Modelica_Icons.BasesPackage;

          final constant Real[6] AA={20413.2,1075.5,165.95,1491.75,3235.34,4.5542};
          final constant SI.Temperature[6] BB={-33086.5,-30283.3,-19526.8,-27488.0,
              -30807.8,-10973.6};
          final constant SI.MolarHeatCapacity[6] CC={-19.5,-65.2,-18.7,-3.6,-21.8,
              -5.6};
          final constant SI.MolarInternalEnergy[6] DD={-1.15E+005,3.03E+005,
              5.72E+004,3.93E+005,1.5E+005,1.62E+004};
          final constant Real[6] EE(each unit="J.K/mol") = {9.483E+009,7.277E+009,
            3.136E+009,5.826E+009,7.659E+009,9.94E+008};
          final constant SI.AbsolutePressure p0=101325 "Reference pressure";

          function U2 "Reaction index for formation of H2"
            extends Modelica_Icons.Function;
            input SI.AbsolutePressure p "Pressure";
            input SI.Temperature T "Temperature";
            input SI.MoleFraction[4] moleFraction "Mole fractions";
            output Real u "Reaction index for H2";
          algorithm
            u := AA[2]*moleFraction[1]/sqrt(moleFraction[3])*(p/p0)^(-0.5)*
              Math.exp(BB[2]/T);
            annotation (
              derivative=U2_der,
              Inline=false,
              LateInline=true);
          end U2;

          function U3 "Reaction index for formation of OH"
            extends Modelica_Icons.Function;
            input SI.AbsolutePressure p "Pressure";
            input SI.Temperature T "Temperature";
            input SI.MoleFraction[4] moleFraction "Mole fractions";
            output Real u "Reaction index for OH";
          algorithm
            u := AA[3]*sqrt(moleFraction[1])*sqrt(sqrt(moleFraction[3]))*(p/p0)
              ^(-0.25)*Math.exp(BB[3]/T);
            annotation (
              derivative=U3_der,
              Inline=false,
              LateInline=true);
          end U3;

          function U4 "Reaction index for formation of H"
            extends Modelica_Icons.Function;
            input SI.AbsolutePressure p "Pressure";
            input SI.Temperature T "Temperature";
            input SI.MoleFraction[4] moleFraction "Mole fractions";
            output Real u "Reaction index for H";
          algorithm
            u := AA[4]*sqrt(U2(
                        p,
                        T,
                        moleFraction))*(p/p0)^(-0.5)*Math.exp(BB[4]/T);
            annotation (
              derivative=U4_der,
              Inline=false,
              LateInline=true);
          end U4;

          function U5 "Reaction index for formation of O"
            extends Modelica_Icons.Function;
            input SI.AbsolutePressure p "Pressure";
            input SI.Temperature T "Temperature";
            input SI.MoleFraction[4] moleFraction "Mole fractions";
            output Real u "Reaction index for O";
          algorithm
            u := AA[5]*sqrt(moleFraction[3])*(p/p0)^(-0.5)*Math.exp(BB[5]/T);
            annotation (
              derivative=U5_der,
              Inline=false,
              LateInline=true);
          end U5;

          function U6 "Reaction index for formation of NO"
            extends Modelica_Icons.Function;
            input SI.AbsolutePressure p "Pressure";
            input SI.Temperature T "Temperature";
            input SI.MoleFraction[4] moleFraction "Mole fractions";
            output Real u "Reaction index for NO";
          algorithm
            u := AA[6]*sqrt(moleFraction[2]*moleFraction[3])*Math.exp(BB[6]/T);
            annotation (
              derivative=U6_der,
              Inline=false,
              LateInline=true);
          end U6;

          function V2 "Energy index for formation of H2"
            extends Modelica_Icons.Function;
            input SI.Temperature T "Temperature";
            output SI.MolarHeatCapacity v "Energy index for H2";
          algorithm
            v := CC[2] + DD[2]/T + EE[2]/T^2;
            annotation (
              derivative=V2_der,
              Inline=false,
              LateInline=true);
          end V2;

          function V3 "Energy index for formation of OH"
            extends Modelica_Icons.Function;
            input SI.Temperature T "Temperature";
            output SI.MolarHeatCapacity v "Energy index for OH";
          algorithm
            v := CC[3] + DD[3]/T + EE[3]/T^2;
            annotation (
              derivative=V3_der,
              Inline=false,
              LateInline=true);
          end V3;

          function V4 "Energy index for formation of H"
            extends Modelica_Icons.Function;
            input SI.Temperature T "Temperature";
            output SI.MolarHeatCapacity v "Energy index for H";
          algorithm
            v := CC[4] + DD[4]/T + EE[4]/T^2;
            annotation (
              derivative=V4_der,
              Inline=false,
              LateInline=true);
          end V4;

          function V5 "Energy index for formation of O"
            extends Modelica_Icons.Function;
            input SI.Temperature T "Temperature";
            output SI.MolarHeatCapacity v "Energy index for O";
          algorithm
            v := CC[5] + DD[5]/T + EE[5]/T^2;
            annotation (
              derivative=V5_der,
              Inline=false,
              LateInline=true);
          end V5;

          function V6 "Energy index for formation of NO"
            extends Modelica_Icons.Function;
            input SI.Temperature T "Temperature";
            output SI.MolarHeatCapacity v "Energy index for NO";
          algorithm
            v := CC[6] + DD[6]/T + EE[6]/T^2;
            annotation (
              derivative=V6_der,
              Inline=false,
              LateInline=true);
          end V6;

          function U2_der "Derivative reaction index for formation of H2"
            extends Modelica_Icons.Function;
            input SI.AbsolutePressure p "Pressure";
            input SI.Temperature T "Temperature";
            input SI.MoleFraction[4] moleFraction "Mole fractions";
            input Real p_der "Derivative of pressure";
            input Real T_der "Derivative of temperature";
            input Real[4] moleFraction_der "Derivative of mole fractions";
            output Real u_der "Derivative of reaction index for H2";

          protected
            Real o[4];
          algorithm
            o[1] := AA[2]*sqrt(moleFraction[3])*(p/p0)^(-0.5)*Math.exp(BB[2]/T);
            o[2] := -0.5*AA[2]*moleFraction[1]/(moleFraction[3])^1.5*(p/p0)^(-0.5)
              *Math.exp(BB[2]/T);
            o[3] := -0.5*AA[2]*moleFraction[1]/sqrt(moleFraction[3])*sqrt(p0)*p
              ^(-1.5)*Math.exp(BB[2]/T);
            o[4] := -BB[2]*AA[2]*moleFraction[1]/sqrt(moleFraction[3])*(p/p0)^(
              -0.5)*Math.exp(BB[2]/T)/T^2;
            u_der := o[1]*moleFraction_der[1] + o[2]*moleFraction_der[3] + o[3]*
              p_der + o[4]*T_der;

          end U2_der;

          function U3_der "Derivative of reaction index for formation of OH"
            extends Modelica_Icons.Function;
            input SI.AbsolutePressure p "Pressure";
            input SI.Temperature T "Temperature";
            input SI.MoleFraction[4] moleFraction "Mole fractions";
            input Real p_der "Derivative of pressure";
            input Real T_der "Derivative of temperature";
            input Real[4] moleFraction_der "Derivative of mole fractions";
            output Real u_der "Derivative of reaction index for OH";
          protected
            Real o[4];
          algorithm
            o[1] := 0.5*AA[3]/sqrt(moleFraction[1])*sqrt(sqrt(moleFraction[3]))
              *(p/p0)^(-0.25)*Math.exp(BB[3]/T);
            o[2] := 0.25*AA[3]*sqrt(moleFraction[1])/(moleFraction[3])^0.75*(p/
              p0)^(-0.25)*Math.exp(BB[3]/T);
            o[3] := -0.25*AA[3]*sqrt(moleFraction[1])*sqrt(sqrt(moleFraction[3]))
              *sqrt(sqrt(p0))*p^(-1.25)*Math.exp(BB[3]/T);
            o[4] := BB[3]*AA[3]*moleFraction[1]/sqrt(sqrt(moleFraction[3]))*(p/
              p0)^(-0.25)*Math.exp(BB[3]/T)/T^2;
            u_der := o[1]*moleFraction_der[1] + o[2]*moleFraction_der[3] + o[3]*
              p_der + o[4]*T_der;

          end U3_der;

          function U4_der "Derivative of reaction index for formation of H"
            extends Modelica_Icons.Function;
            input SI.AbsolutePressure p "Pressure";
            input SI.Temperature T "Temperature";
            input SI.MoleFraction[4] moleFraction "Mole fractions";
            input Real p_der "Derivative of pressure";
            input Real T_der "Derivative of temperature";
            input Real[4] moleFraction_der "Derivative of mole fractions";
            output Real u_der "Derivative of reaction index for H";
          protected
            Real o[3];
          algorithm
            o[1] := 0.5*AA[4]/sqrt(U2(
                        p,
                        T,
                        moleFraction))*U2_der(
                        p,
                        T,
                        moleFraction,
                        p_der,
                        T_der,
                        moleFraction_der)*(p/p0)^(-0.5)*Math.exp(BB[4]/T);
            o[2] := -0.5*AA[4]*sqrt(U2(
                        p,
                        T,
                        moleFraction))*sqrt(p0)*p^(-1.5)*Math.exp(BB[4]/T);
            o[3] := BB[4]*AA[4]*sqrt(U2(
                        p,
                        T,
                        moleFraction))*(p/p0)^(-0.5)*Math.exp(BB[4]/T)/T^2;
            u_der := o[1] + o[2]*p_der + o[3]*T_der;

          end U4_der;

          function U5_der "Derivative of reaction index for formation of O"
            extends Modelica_Icons.Function;
            input SI.AbsolutePressure p "Pressure";
            input SI.Temperature T "Temperature";
            input SI.MoleFraction[4] moleFraction "Mole fractions";
            input Real p_der "Derivative of pressure";
            input Real T_der "Derivative of temperature";
            input Real[4] moleFraction_der "Derivative of mole fractions";
            output Real u_der "Derivative of reaction index for O";
          protected
            Real o[3];
          algorithm
            o[1] := 0.5*AA[5]/sqrt(moleFraction[3])*(p/p0)^(-0.5)*Math.exp(BB[5]
              /T);
            o[2] := -0.5*AA[5]*sqrt(moleFraction[3])*sqrt(p0)*p^(-1.5)*Math.exp(
              BB[5]/T);
            o[3] := BB[5]*AA[5]*sqrt(moleFraction[3])*(p/p0)^(-0.5)*Math.exp(BB[
              5]/T)/T^2;
            u_der := o[1]*moleFraction[3] + o[2]*p_der + o[3]*T_der;
          end U5_der;

          function U6_der "Derivative of reaction index for formation of NO"
            extends Modelica_Icons.Function;
            input SI.AbsolutePressure p "Pressure";
            input SI.Temperature T "Temperature";
            input SI.MoleFraction[4] moleFraction "Mole fractions";
            input Real p_der "Derivative of pressure";
            input Real T_der "Derivative of temperature";
            input Real[4] moleFraction_der "Derivative of mole fractions";
            output Real u_der "Derivative of reaction index for NO";
          protected
            Real o[3];
          algorithm
            o[1] := 0.5*AA[6]/sqrt(moleFraction[2]*moleFraction[3])*
              moleFraction[3]*Math.exp(BB[6]/T);
            o[2] := 0.5*AA[6]/sqrt(moleFraction[2]*moleFraction[3])*
              moleFraction[2]*Math.exp(BB[6]/T);
            o[3] := BB[6]*AA[6]*sqrt(moleFraction[2]*moleFraction[3])*Math.exp(
              BB[6]/T)/T^2;
            u_der := o[1]*moleFraction[2] + o[2]*moleFraction[3] + o[3]*T_der;
          end U6_der;

          function V2_der "Derivative of energy index for formation of H2"
            extends Modelica_Icons.Function;
            input SI.Temperature T "Temperature";
            input Real T_der "Derivative of temperature";
            output Real v_der "Derivative energy index for H2";
          algorithm
            v_der := (-DD[2]/T^2 - 2*EE[2]/T^3)*T_der;

          end V2_der;

          function V3_der "Derivative energy index for formation of OH"
            extends Modelica_Icons.Function;
            input SI.Temperature T "Temperature";
            input Real T_der "Derivative of temperature";
            output Real v_der "Derivative energy index for OH";
          algorithm
            v_der := (-DD[3]/T^2 - 2*EE[3]/T^3)*T_der;
          end V3_der;

          function V4_der "Derivative of energy index for formation of H"
            extends Modelica_Icons.Function;
            input SI.Temperature T "Temperature";
            input Real T_der "Derivative of temperature";
            output Real v_der "Derivative energy index for H";

          algorithm
            v_der := (-DD[4]/T^2 - 2*EE[4]/T^3)*T_der;
          end V4_der;

          function V5_der "Derivative of energy index for formation of O"
            extends Modelica_Icons.Function;
            input SI.Temperature T "Temperature";
            input Real T_der "Derivative of temperature";
            output Real v_der "Derivative energy index for O";
          algorithm
            v_der := (-DD[5]/T^2 - 2*EE[5]/T^3)*T_der;
          end V5_der;

          function V6_der "Derivative of energy index for formation of NO"
            extends Modelica_Icons.Function;
            input SI.Temperature T "Temperature";
            input Real T_der "Derivative of temperature";
            output Real v_der "Derivative energy index for NO";
          algorithm
            v_der := (-DD[6]/T^2 - 2*EE[6]/T^3)*T_der;
          end V6_der;
        end ReactionIndices;

        package IF97_new "Workaround for IF97"
          extends Modelica_Icons.BasesPackage;

          final constant MolarMass molarMass=0.018015257;

          function g2 "Gibbs function for region 2: g(p,T)"
            import Modelica_Media;
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature (K)";
            output Common.GibbsDerivs g
              "Dimensionless Gibbs funcion and dervatives w.r.t. pi and tau";
          protected
            Real tau2 "Dimensionless temperature";
            Real[55] o "Vector of auxiliary variables";
          algorithm
            g.p := p;
            g.T := T;
            g.R := Modelica_Media.Water.IF97_Utilities.BaseIF97.data.RH2O;
            g.pi := p/Modelica_Media.Water.IF97_Utilities.BaseIF97.data.PSTAR2;
            g.tau := Modelica_Media.Water.IF97_Utilities.BaseIF97.data.TSTAR2/T;
            tau2 := -0.5 + g.tau;
            o[1] := tau2*tau2;
            o[2] := o[1]*tau2;
            o[3] := -0.050325278727930*o[2];
            o[4] := -0.057581259083432 + o[3];
            o[5] := o[4]*tau2;
            o[6] := -0.045996013696365 + o[5];
            o[7] := o[6]*tau2;
            o[8] := -0.0178348622923580 + o[7];
            o[9] := o[8]*tau2;
            o[10] := o[1]*o[1];
            o[11] := o[10]*o[10];
            o[12] := o[11]*o[11];
            o[13] := o[10]*o[11]*o[12]*tau2;
            o[14] := o[1]*o[10]*tau2;
            o[15] := o[10]*o[11]*tau2;
            o[16] := o[1]*o[12]*tau2;
            o[17] := o[1]*o[11]*tau2;
            o[18] := o[1]*o[10]*o[11];
            o[19] := o[10]*o[11]*o[12];
            o[20] := o[1]*o[10];
            o[21] := g.pi*g.pi;
            o[22] := o[21]*o[21];
            o[23] := o[21]*o[22];
            o[24] := o[10]*o[12]*tau2;
            o[25] := o[12]*o[12];
            o[26] := o[11]*o[12]*o[25]*tau2;
            o[27] := o[10]*o[12];
            o[28] := o[1]*o[10]*o[11]*tau2;
            o[29] := o[10]*o[12]*o[25]*tau2;
            o[30] := o[1]*o[10]*o[25]*tau2;
            o[31] := o[1]*o[11]*o[12];
            o[32] := o[1]*o[12];
            o[33] := g.tau*g.tau;
            o[34] := o[33]*o[33];
            o[35] := -0.000053349095828174*o[13];
            o[36] := -0.087594591301146 + o[35];
            o[37] := o[2]*o[36];
            o[38] := -0.0078785554486710 + o[37];
            o[39] := o[1]*o[38];
            o[40] := -0.00037897975032630 + o[39];
            o[41] := o[40]*tau2;
            o[42] := -0.000066065283340406 + o[41];
            o[43] := o[42]*tau2;
            o[44] := 5.7870447262208e-6*tau2;
            o[45] := -0.301951672367580*o[2];
            o[46] := -0.172743777250296 + o[45];
            o[47] := o[46]*tau2;
            o[48] := -0.091992027392730 + o[47];
            o[49] := o[48]*tau2;
            o[50] := o[1]*o[11];
            o[51] := o[10]*o[11];
            o[52] := o[11]*o[12]*o[25];
            o[53] := o[10]*o[12]*o[25];
            o[54] := o[1]*o[10]*o[25];
            o[55] := o[11]*o[12]*tau2;

            g.g := g.pi*(-0.00177317424732130 + o[9] + g.pi*(tau2*(-0.000033032641670203
               + (-0.000189489875163150 + o[1]*(-0.0039392777243355 + (-0.043797295650573
               - 0.0000266745479140870*o[13])*o[2]))*tau2) + g.pi*(
              2.04817376923090e-8 + (4.3870667284435e-7 + o[1]*(-0.000032277677238570
               + (-0.00150339245421480 - 0.040668253562649*o[13])*o[2]))*tau2
               + g.pi*(g.pi*(2.29220763376610e-6*o[14] + g.pi*((-1.67147664510610e-11
               + o[15]*(-0.00211714723213550 - 23.8957419341040*o[16]))*o[2] +
              g.pi*(-5.9059564324270e-18 + o[17]*(-1.26218088991010e-6 -
              0.038946842435739*o[18]) + g.pi*(o[11]*(1.12562113604590e-11 -
              8.2311340897998*o[19]) + g.pi*(1.98097128020880e-8*o[15] + g.pi*(
              o[10]*(1.04069652101740e-19 + (-1.02347470959290e-13 -
              1.00181793795110e-9*o[10])*o[20]) + o[23]*(o[13]*(-8.0882908646985e-11
               + 0.106930318794090*o[24]) + o[21]*(-0.33662250574171*o[26] + o[
              21]*(o[27]*(8.9185845355421e-25 + (3.06293168762320e-13 -
              4.2002467698208e-6*o[15])*o[28]) + g.pi*(-5.9056029685639e-26*o[
              24] + g.pi*(3.7826947613457e-6*o[29] + g.pi*(-1.27686089346810e-15
              *o[30] + o[31]*(7.3087610595061e-29 + o[18]*(5.5414715350778e-17
               - 9.4369707241210e-7*o[32]))*g.pi)))))))))))) + tau2*(-7.8847309559367e-10
               + (1.27907178522850e-8 + 4.8225372718507e-7*tau2)*tau2))))) + (-0.0056087911830200
               + g.tau*(0.071452738814550 + g.tau*(-0.40710498239280 + g.tau*(
              1.42408197144400 + g.tau*(-4.3839511194500 + g.tau*(-9.6927686002170
               + g.tau*(10.0866556801800 + (-0.284086326077200 +
              0.0212684635330700*g.tau)*g.tau) + Math.log(g.pi)))))))/(o[34]*g.tau);

            g.gpi := (1.00000000000000 + g.pi*(-0.00177317424732130 + o[9] + g.pi*(
              o[43] + g.pi*(6.1445213076927e-8 + (1.31612001853305e-6 + o[1]*(-0.000096833031715710
               + (-0.0045101773626444 - 0.122004760687947*o[13])*o[2]))*tau2 + g.pi
              *(g.pi*(0.0000114610381688305*o[14] + g.pi*((-1.00288598706366e-10 +
              o[15]*(-0.0127028833928130 - 143.374451604624*o[16]))*o[2] + g.pi*(-4.1341695026989e-17
               + o[17]*(-8.8352662293707e-6 - 0.272627897050173*o[18]) + g.pi*(o[11]
              *(9.0049690883672e-11 - 65.849072718398*o[19]) + g.pi*(
              1.78287415218792e-7*o[15] + g.pi*(o[10]*(1.04069652101740e-18 + (-1.02347470959290e-12
               - 1.00181793795110e-8*o[10])*o[20]) + o[23]*(o[13]*(-1.29412653835176e-9
               + 1.71088510070544*o[24]) + o[21]*(-6.0592051033508*o[26] + o[21]*(o[
              27]*(1.78371690710842e-23 + (6.1258633752464e-12 -
              0.000084004935396416*o[15])*o[28]) + g.pi*(-1.24017662339842e-24*o[24]
               + g.pi*(0.000083219284749605*o[29] + g.pi*(-2.93678005497663e-14*o[
              30] + o[31]*(1.75410265428146e-27 + o[18]*(1.32995316841867e-15 -
              0.0000226487297378904*o[32]))*g.pi)))))))))))) + tau2*(-3.15389238237468e-9
               + (5.1162871409140e-8 + 1.92901490874028e-6*tau2)*tau2))))))/g.pi;

            g.gpipi := (-1.00000000000000 + o[21]*(o[43] + g.pi*(
              1.22890426153854e-7 + (2.63224003706610e-6 + o[1]*(-0.000193666063431420
               + (-0.0090203547252888 - 0.244009521375894*o[13])*o[2]))*tau2 + g.pi
              *(g.pi*(0.000045844152675322*o[14] + g.pi*((-5.0144299353183e-10 + o[
              15]*(-0.063514416964065 - 716.87225802312*o[16]))*o[2] + g.pi*(-2.48050170161934e-16
               + o[17]*(-0.000053011597376224 - 1.63576738230104*o[18]) + g.pi*(o[
              11]*(6.3034783618570e-10 - 460.94350902879*o[19]) + g.pi*(
              1.42629932175034e-6*o[15] + g.pi*(o[10]*(9.3662686891566e-18 + (-9.2112723863361e-12
               - 9.0163614415599e-8*o[10])*o[20]) + o[23]*(o[13]*(-1.94118980752764e-8
               + 25.6632765105816*o[24]) + o[21]*(-103.006486756963*o[26] + o[21]*(
              o[27]*(3.3890621235060e-22 + (1.16391404129682e-10 -
              0.00159609377253190*o[15])*o[28]) + g.pi*(-2.48035324679684e-23*o[24]
               + g.pi*(0.00174760497974171*o[29] + g.pi*(-6.4609161209486e-13*o[30]
               + o[31]*(4.0344361048474e-26 + o[18]*(3.05889228736295e-14 -
              0.00052092078397148*o[32]))*g.pi)))))))))))) + tau2*(-9.4616771471240e-9
               + (1.53488614227420e-7 + o[44])*tau2)))))/o[21];

            g.gtau := (0.0280439559151000 + g.tau*(-0.285810955258200 + g.tau*(
              1.22131494717840 + g.tau*(-2.84816394288800 + g.tau*(4.3839511194500
               + o[33]*(10.0866556801800 + (-0.56817265215440 + 0.063805390599210*g.tau)
              *g.tau))))))/(o[33]*o[34]) + g.pi*(-0.0178348622923580 + o[49] + g.pi
              *(-0.000033032641670203 + (-0.00037897975032630 + o[1]*(-0.0157571108973420
               + (-0.306581069554011 - 0.00096028372490713*o[13])*o[2]))*tau2 + g.pi
              *(4.3870667284435e-7 + o[1]*(-0.000096833031715710 + (-0.0090203547252888
               - 1.42338887469272*o[13])*o[2]) + g.pi*(-7.8847309559367e-10 + g.pi*
              (0.0000160454534363627*o[20] + g.pi*(o[1]*(-5.0144299353183e-11 + o[
              15]*(-0.033874355714168 - 836.35096769364*o[16])) + g.pi*((-0.0000138839897890111
               - 0.97367106089347*o[18])*o[50] + g.pi*(o[14]*(9.0049690883672e-11
               - 296.320827232793*o[19]) + g.pi*(2.57526266427144e-7*o[51] + g.pi*(
              o[2]*(4.1627860840696e-19 + (-1.02347470959290e-12 -
              1.40254511313154e-8*o[10])*o[20]) + o[23]*(o[19]*(-2.34560435076256e-9
               + 5.3465159397045*o[24]) + o[21]*(-19.1874828272775*o[52] + o[21]*(o[
              16]*(1.78371690710842e-23 + (1.07202609066812e-11 -
              0.000201611844951398*o[15])*o[28]) + g.pi*(-1.24017662339842e-24*o[27]
               + g.pi*(0.000200482822351322*o[53] + g.pi*(-4.9797574845256e-14*o[54]
               + (1.90027787547159e-27 + o[18]*(2.21658861403112e-15 -
              0.000054734430199902*o[32]))*o[55]*g.pi)))))))))))) + (
              2.55814357045700e-8 + 1.44676118155521e-6*tau2)*tau2))));

            g.gtautau := (-0.168263735490600 + g.tau*(1.42905477629100 + g.tau*(-4.8852597887136
               + g.tau*(8.5444918286640 + g.tau*(-8.7679022389000 + o[33]*(-0.56817265215440
               + 0.127610781198420*g.tau)*g.tau)))))/(o[33]*o[34]*g.tau) + g.pi*(-0.091992027392730
               + (-0.34548755450059 - 1.50975836183790*o[2])*tau2 + g.pi*(-0.00037897975032630
               + o[1]*(-0.047271332692026 + (-1.83948641732407 - 0.033609930371750*
              o[13])*o[2]) + g.pi*((-0.000193666063431420 + (-0.045101773626444 -
              48.395221739552*o[13])*o[2])*tau2 + g.pi*(2.55814357045700e-8 +
              2.89352236311042e-6*tau2 + g.pi*(0.000096272720618176*o[10]*tau2 + g.pi
              *((-1.00288598706366e-10 + o[15]*(-0.50811533571252 -
              28435.9329015838*o[16]))*tau2 + g.pi*(o[11]*(-0.000138839897890111 -
              23.3681054614434*o[18])*tau2 + g.pi*((6.3034783618570e-10 -
              10371.2289531477*o[19])*o[20] + g.pi*(3.09031519712573e-6*o[17] + g.pi
              *(o[1]*(1.24883582522088e-18 + (-9.2112723863361e-12 -
              1.82330864707100e-7*o[10])*o[20]) + o[23]*(o[1]*o[11]*o[12]*(-6.5676921821352e-8
               + 261.979281045521*o[24])*tau2 + o[21]*(-1074.49903832754*o[1]*o[10]
              *o[12]*o[25]*tau2 + o[21]*((3.3890621235060e-22 + (
              3.6448887082716e-10 - 0.0094757567127157*o[15])*o[28])*o[32] + g.pi*(
              -2.48035324679684e-23*o[16] + g.pi*(0.0104251067622687*o[1]*o[12]*o[
              25]*tau2 + g.pi*(o[11]*o[12]*(4.7506946886790e-26 + o[18]*(
              8.6446955947214e-14 - 0.00311986252139440*o[32]))*g.pi -
              1.89230784411972e-12*o[10]*o[25]*tau2))))))))))))))));

            g.gtaupi := -0.0178348622923580 + o[49] + g.pi*(-0.000066065283340406
               + (-0.00075795950065260 + o[1]*(-0.0315142217946840 + (-0.61316213910802
               - 0.00192056744981426*o[13])*o[2]))*tau2 + g.pi*(1.31612001853305e-6
               + o[1]*(-0.000290499095147130 + (-0.0270610641758664 -
              4.2701666240781*o[13])*o[2]) + g.pi*(-3.15389238237468e-9 + g.pi*(
              0.000080227267181813*o[20] + g.pi*(o[1]*(-3.00865796119098e-10 + o[15]
              *(-0.203246134285008 - 5018.1058061618*o[16])) + g.pi*((-0.000097187928523078
               - 6.8156974262543*o[18])*o[50] + g.pi*(o[14]*(7.2039752706938e-10 -
              2370.56661786234*o[19]) + g.pi*(2.31773639784430e-6*o[51] + g.pi*(o[2]
              *(4.1627860840696e-18 + (-1.02347470959290e-11 - 1.40254511313154e-7*
              o[10])*o[20]) + o[23]*(o[19]*(-3.7529669612201e-8 + 85.544255035272*o[
              24]) + o[21]*(-345.37469089099*o[52] + o[21]*(o[16]*(
              3.5674338142168e-22 + (2.14405218133624e-10 - 0.0040322368990280*o[15])
              *o[28]) + g.pi*(-2.60437090913668e-23*o[27] + g.pi*(
              0.0044106220917291*o[53] + g.pi*(-1.14534422144089e-12*o[54] + (
              4.5606669011318e-26 + o[18]*(5.3198126736747e-14 -
              0.00131362632479764*o[32]))*o[55]*g.pi)))))))))))) + (
              1.02325742818280e-7 + o[44])*tau2)));
          end g2;

          function h_pT
            "Specific enthalpy as function or pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Integer region=0
              "If 0, region is unknown, otherwise known and this input";
            output SI.SpecificEnthalpy h "Specific enthalpy";

          protected
            Common.GibbsDerivs g;

          algorithm
            g := g2(p, T);
            h := g.R*T*g.tau*g.gtau;
            annotation (
              derivative(noDerivative=region) = h_pT_der,
              Inline=false,
              LateInline=true);
          end h_pT;

          function s_pT "Temperature as function of pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Integer region=0
              "If 0, region is unknown, otherwise known and this input";
            output SI.SpecificEntropy s "Specific entropy";

          protected
            Common.GibbsDerivs g;

          algorithm
            g := g2(p, T);
            s := g.R*(g.tau*g.gtau - g.g);
          end s_pT;

          function cp_pT
            "Specific heat capacity at constant pressure as function of pressure and temperature"

            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Integer region=0
              "If 0, region is unknown, otherwise known and this input";
            output SI.SpecificHeatCapacity cp "Specific heat capacity";

          protected
            Common.GibbsDerivs g;

          algorithm
            g := g2(p, T);
            cp := -g.R*g.tau*g.tau*g.gtautau;
          end cp_pT;

          function cv_pT
            "Specific heat capacity at constant volume as function of pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Integer region=0
              "If 0, region is unknown, otherwise known and this input";
            output SI.SpecificHeatCapacity cv "Specific heat capacity";

          protected
            Common.GibbsDerivs g;

          algorithm
            g := g2(p, T);
            cv := g.R*(-g.tau*g.tau*g.gtautau + ((g.gpi - g.tau*g.gtaupi)*(g.gpi -
              g.tau*g.gtaupi)/g.gpipi));
          end cv_pT;

          function rho_pT "Density as function or pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            output SI.Density rho "Density";

          protected
            Common.GibbsDerivs g;

          algorithm
            g := g2(p, T);
            rho := p/(g.R*T*g.pi*g.gpi);
            annotation (
              derivative=rho_pT_der,
              Inline=false,
              LateInline=true);
          end rho_pT;

          function rho_pT_der "Derivative function of rho_pT"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Real p_der "Derivative of pressure";
            input Real T_der "Derivative of temperature";
            output Real rho_der "Derivative of density";
          protected
            Common.GibbsDerivs g;
            SI.Density d;
            Real vp;
            Real vt;
          algorithm
            g := g2(p, T);
            vt := g.R/p*(g.pi*g.gpi - g.tau*g.pi*g.gtaupi);
            vp := g.R*T/(p*p)*g.pi*g.pi*g.gpipi;
            d := p/(g.R*T*g.pi*g.gpi);
            rho_der := (-d^2*vp)*p_der + (-d^2*vt)*T_der;
          end rho_pT_der;

          function visc_dT "Dynamic viscosity eta(d,T), industrial formulation"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature (K)";
            output SI.DynamicViscosity eta "Dynamic viscosity";
          protected
            constant Real n0=1.0 "Viscosity coefficient";
            constant Real n1=0.978197 "Viscosity coefficient";
            constant Real n2=0.579829 "Viscosity coefficient";
            constant Real n3=-0.202354 "Viscosity coefficient";
            constant Real[42] nn=array(
                      0.5132047,
                      0.3205656,
                      0.0,
                      0.0,
                      -0.7782567,
                      0.1885447,
                      0.2151778,
                      0.7317883,
                      1.241044,
                      1.476783,
                      0.0,
                      0.0,
                      -0.2818107,
                      -1.070786,
                      -1.263184,
                      0.0,
                      0.0,
                      0.0,
                      0.1778064,
                      0.460504,
                      0.2340379,
                      -0.4924179,
                      0.0,
                      0.0,
                      -0.0417661,
                      0.0,
                      0.0,
                      0.1600435,
                      0.0,
                      0.0,
                      0.0,
                      -0.01578386,
                      0.0,
                      0.0,
                      0.0,
                      0.0,
                      0.0,
                      0.0,
                      0.0,
                      -0.003629481,
                      0.0,
                      0.0) "Viscosity coefficients";
            constant SI.Density rhostar=317.763 "Scaling density";
            constant SI.DynamicViscosity etastar=55.071e-6 "Scaling viscosity";
            constant SI.Temperature tstar=647.226 "Scaling temperature";
            Integer i "Auxiliary variable";
            Integer j "Auxiliary variable";
            Real delta "Dimensionless density";
            Real deltam1 "Dimensionless density";
            Real tau "Dimensionless temperature";
            Real taum1 "Dimensionless temperature";
            Real Psi0 "Auxiliary variable";
            Real Psi1 "Auxiliary variable";
            Real tfun "Auxiliary variable";
            Real rhofun "Auxiliary variable";
          algorithm
            delta := d/rhostar;
            deltam1 := delta - 1.0;
            tau := tstar/T;
            taum1 := tau - 1.0;
            Psi0 := 1/(n0 + (n1 + (n2 + n3*tau)*tau)*tau)/(tau^0.5);
            Psi1 := 0.0;
            tfun := 1.0;
            for i in 1:6 loop
              if (i <> 1) then
                tfun := tfun*taum1;
              end if;
              rhofun := 1.;
              for j in 0:6 loop
                if (j <> 0) then
                  rhofun := rhofun*deltam1;
                end if;
                Psi1 := Psi1 + nn[i + j*6]*tfun*rhofun;
              end for;
            end for;
            eta := etastar*Psi0*Math.exp(delta*Psi1);
          end visc_dT;

          function cond_dT "Thermal conductivity"
            extends Modelica_Icons.Function;
            input SI.Density d "Density";
            input SI.Temperature T "Temperature (K)";
            output SI.ThermalConductivity lambda "Thermal conductivity";
          protected
            Integer region(min=1, max=5)
              "IF97 region, valid values:1,2,3, and 5";
            constant Real n0=1.0 "Conductivity coefficient";
            constant Real n1=6.978267 "Conductivity coefficient";
            constant Real n2=2.599096 "Conductivity coefficient";
            constant Real n3=-0.998254 "Conductivity coefficient";
            constant Real[30] nn=array(
                      1.3293046,
                      1.7018363,
                      5.2246158,
                      8.7127675,
                      -1.8525999,
                      -0.40452437,
                      -2.2156845,
                      -10.124111,
                      -9.5000611,
                      0.9340469,
                      0.2440949,
                      1.6511057,
                      4.9874687,
                      4.3786606,
                      0.0,
                      0.018660751,
                      -0.76736002,
                      -0.27297694,
                      -0.91783782,
                      0.0,
                      -0.12961068,
                      0.37283344,
                      -0.43083393,
                      0.0,
                      0.0,
                      0.044809953,
                      -0.1120316,
                      0.13333849,
                      0.0,
                      0.0) "Conductivity coefficient";
            constant SI.ThermalConductivity lamstar=0.4945
              "Scaling conductivity";
            constant SI.Density rhostar=317.763 "Scaling density";
            constant SI.Temperature tstar=647.226 "Scaling temperature";
            constant SI.Pressure pstar=22.115e6 "Scaling pressure";
            constant SI.DynamicViscosity etastar=55.071e-6 "Scaling viscosity";
            Integer i "Auxiliary variable";
            Integer j "Auxiliary variable";
            Real delta "Dimensionless density";
            Real tau "Dimensionless temperature";
            Real deltam1 "Dimensionless density";
            Real taum1 "Dimensionless temperature";
            Real Lam0 "Part of thermal conductivity";
            Real Lam1 "Part of thermal conductivity";
            Real Lam2 "Part of thermal conductivity";
            Real tfun "Auxiliary variable";
            Real rhofun "Auxiliary variable";
            Real dpitau "Auxiliary variable";
            Real ddelpi "Auxiliary variable";
            Real d2 "Auxiliary variable";
            Common.GibbsDerivs g
              "Dimensionless Gibbs funcion and dervatives w.r.t. pi and tau";
            Common.HelmholtzDerivs f
              "Dimensionless Helmholtz function and dervatives w.r.t. delta and tau";
            Real Tc=T - 273.15 "Celsius temperature for region check";
            Real Chi "Symmetrized compressibility";
            // slightly different variables for industrial use
            constant SI.Density rhostar2=317.7 "Reference density";
            constant SI.Temperature Tstar2=647.25 "Reference temperature";
            constant SI.ThermalConductivity lambdastar=1
              "Reference thermal conductivity";
            parameter Real TREL=T/Tstar2 "Relative temperature";
            parameter Real rhoREL=d/rhostar2 "Relative density";
            Real lambdaREL "Relative thermal conductivity";
            Real deltaTREL "Relative temperature increment";
            constant Real[:] C={0.642857,-4.11717,-6.17937,0.00308976,0.0822994,
                10.0932};
            constant Real[:] dpar={0.0701309,0.0118520,0.00169937,-1.0200};
            constant Real[:] b={-0.397070,0.400302,1.060000};
            constant Real[:] B={-0.171587,2.392190};
            constant Real[:] a={0.0102811,0.0299621,0.0156146,-0.00422464};
            Real Q;
            Real S;
            Real lambdaREL2
              "Function, part of the interpolating equation of the thermal conductivity";
            Real lambdaREL1
              "Function, part of the interpolating equation of the thermal conductivity";
            Real lambdaREL0
              "Function, part of the interpolating equation of the thermal conductivity";
          algorithm
            deltaTREL := abs(TREL - 1) + C[4];
            Q := 2 + C[5]/deltaTREL^(3/5);
            if TREL >= 1 then
              S := 1/deltaTREL;
            else
              S := C[6]/deltaTREL^(3/5);
            end if;
            lambdaREL2 := (dpar[1]/TREL^10 + dpar[2])*rhoREL^(9/5)*Math.exp(C[1]
              *(1 - rhoREL^(14/5))) + dpar[3]*S*rhoREL^Q*Math.exp((Q/(1 + Q))*(
              1 - rhoREL^(1 + Q))) + dpar[4]*Math.exp(C[2]*TREL^(3/2) + C[3]/
              rhoREL^5);
            lambdaREL1 := b[1] + b[2]*rhoREL + b[3]*Math.exp(B[1]*(rhoREL + B[2])
              ^2);
            lambdaREL0 := TREL^(1/2)*sum(a[i]*TREL^(i - 1) for i in 1:4);
            lambdaREL := lambdaREL0 + lambdaREL1 + lambdaREL2;
            lambda := lambdaREL*lambdastar;
          end cond_dT;

          function h_pT_der "Derivative function of h_pT"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Integer region=0
              "If 0, region is unknown, otherwise known and this input";
            input Real p_der "Derivative of pressure";
            input Real T_der "Derivative of temperature";
            output Real h_der "Derivative of specific enthalpy";
          protected
            Common.GibbsDerivs g;
            SI.Density rho;
            Real vt;

          algorithm
            //region 2
            g := g2(p, T);
            vt := g.R/p*(g.pi*g.gpi - g.tau*g.pi*g.gtaupi);
            rho := max(p/(g.R*T*g.pi*g.gpi), 1e-9);
            h_der := (1/rho - T*vt)*p_der - g.R*g.tau*g.tau*g.gtautau*T_der;

          end h_pT_der;
        end IF97_new;

        package Water95_Utilities
          "Utility functions from IAPWS95 required for air temperatures below 273.15 K"
          extends Modelica_Icons.BasesPackage;

          constant Common.FundamentalConstants Constants(
            R_bar=8.314371,
            R=461.51805,
            MM=18.015268E-003,
            rhored=322,
            Tred=647.096,
            pred=22064000,
            h_off=0.0,
            s_off=0.0);

          constant Modelica_Media_Interfaces.Types.TwoPhase.FluidConstants waterConstants(
            chemicalFormula="H2O",
            structureFormula="H2O",
            casRegistryNumber="7732-18-5",
            iupacName="oxidane",
            molarMass=0.018015268,
            criticalTemperature=647.096,
            criticalPressure=22064.0e3,
            criticalMolarVolume=1/322.0*0.018015268,
            triplePointTemperature=273.16,
            triplePointPressure=611.657,
            normalBoilingPoint=373.124,
            meltingPoint=273.15,
            acentricFactor=0.344,
            dipoleMoment=1.8,
            hasCriticalData=true,
            hasIdealGasHeatCapacity=false,
            hasDipoleMoment=true,
            hasFundamentalEquation=true,
            hasLiquidHeatCapacity=true,
            hasSolidHeatCapacity=false,
            hasAccurateViscosityData=true,
            hasAccurateConductivityData=true,
            hasVapourPressureCurve=false,
            hasAcentricFactor=true,
            HCRIT0=0.0,
            SCRIT0=0.0,
            deltah=0.0,
            deltas=0.0);

          function psat "Saturation pressure"
            extends Modelica_Icons.Function;

            input SI.Temperature T "Temperature";
            output SI.AbsolutePressure p "Pressure";

          protected
            Real theta_s;
            Real A;
            Real B;
            Real C;
            final constant Real[10] n={0.11670521452767E+004,-0.72421316703206E+006,
                -0.17073846940092E+002,0.1202082470247E+005,-0.32325550322333E+007,
                0.1491510861353E+002,-0.48232657361591E+004,0.40511340542057E+006,-0.23855557567849,
                0.65017534844798E+003};
          algorithm
            theta_s := min(T, 553) + n[9]/(min(T, 553) - n[10]);
            A := theta_s^2 + n[1]*theta_s + n[2];
            B := n[3]*theta_s^2 + n[4]*theta_s + n[5];
            C := n[6]*theta_s^2 + n[7]*theta_s + n[8];
            p := (2*C/(-B + sqrt(B^2 - 4*A*C)))^4*1E+006;
            annotation (
              derivative=psat_der,
              Inline=false,
              LateInline=true);
          end psat;

          function Tsat "Saturation temperature"
            extends Modelica_Icons.Function;

            input SI.AbsolutePressure p "Pressure";
            output SI.Temperature T "Temperature";

          protected
            Real beta;
            Real D;
            Real E;
            Real F;
            Real G;
            final constant Real[10] n={0.11670521452767E+004,-0.72421316703206E+006,
                -0.17073846940092E+002,0.1202082470247E+005,-0.32325550322333E+007,
                0.1491510861353E+002,-0.48232657361591E+004,0.40511340542057E+006,-0.23855557567849,
                0.65017534844798E+003};

          algorithm
            beta := (p*1E-006)^0.25;
            E := beta^2 + n[3]*beta + n[6];
            F := n[1]*beta^2 + n[4]*beta + n[7];
            G := n[2]*beta^2 + n[5]*beta + n[8];
            D := 2*G/(-F - sqrt(F^2 - 4*E*G));
            T := (n[10] + D - sqrt((n[10] + D)^2 - 4*(n[9] + n[10]*D)))/2;
            annotation (
              derivative=Tsat_der,
              Inline=false,
              LateInline=true);
          end Tsat;

          function psat_der "Saturation pressure"
            extends Modelica_Icons.Function;

            input SI.Temperature T "Temperature";
            input Real T_der "Derivative of temperature";
            output Real p_der "Derivative of pressure w.r.t. temperature";

          protected
            Real theta_s,        theta_s_der;
            Real A,        A_der;
            Real B,        B_der;
            Real C,        C_der,        o_der[3];
            final constant Real[10] n={0.11670521452767E+004,-0.72421316703206E+006,
                -0.17073846940092E+002,0.1202082470247E+005,-0.32325550322333E+007,
                0.1491510861353E+002,-0.48232657361591E+004,0.40511340542057E+006,-0.23855557567849,
                0.65017534844798E+003};
          algorithm
            theta_s := min(T, 553) + n[9]/(min(T, 553) - n[10]);
            theta_s_der := (1 - n[9]/(min(T, 553) - n[10])^2);

            A := theta_s^2 + n[1]*theta_s + n[2];
            B := n[3]*theta_s^2 + n[4]*theta_s + n[5];
            C := n[6]*theta_s^2 + n[7]*theta_s + n[8];
            A_der := 2*theta_s*theta_s_der + n[1]*theta_s_der;
            B_der := 2*n[3]*theta_s*theta_s_der + n[4]*theta_s_der;
            C_der := 2*n[6]*theta_s*theta_s_der + n[7]*theta_s_der;
            o_der[1] := 2*B*B_der - 4*(A*C_der + A_der*C);
            o_der[2] := -B_der + 0.5/sqrt(B^2 - 4*A*C)*o_der[1];
            o_der[3] := ((2*C_der*(-B + sqrt(B^2 - 4*A*C))) - 2*C*o_der[2])/(-B +
              sqrt(B^2 - 4*A*C))^2;

            p_der := 4*((2*C/(-B + sqrt(B^2 - 4*A*C))))^3*o_der[3]*1E+006*T_der;

          end psat_der;

          function Tsat_der "Derivative of saturation temperature"
            extends Modelica_Icons.Function;

            input SI.AbsolutePressure p "Pressure";
            input Real p_der "Pressure derivative";
            output Real T_der "Temperature derivative";

          protected
            Real beta,        beta_der;
            Real D,        D_der;
            Real E,        E_der;
            Real F,        F_der;
            Real G,        G_der;
            Real o_der[2];
            final constant Real[10] n={0.11670521452767E+004,-0.72421316703206E+006,
                -0.17073846940092E+002,0.1202082470247E+005,-0.32325550322333E+007,
                0.1491510861353E+002,-0.48232657361591E+004,0.40511340542057E+006,-0.23855557567849,
                0.65017534844798E+003};

          algorithm
            beta := (p*1E-006)^0.25;
            beta_der := 0.25/(p*1E-006)^0.75*1E-006;
            E := beta^2 + n[3]*beta + n[6];
            E_der := 2*beta*beta_der + n[3];
            F := n[1]*beta^2 + n[4]*beta + n[7];
            F_der := 2*n[1]*beta*beta_der + n[4];
            G := n[2]*beta^2 + n[5]*beta + n[8];
            G_der := 2*n[2]*beta*beta_der + n[5];
            D := 2*G/(-F - sqrt(F^2 - 4*E*G));
            o_der[1] := 2*F*F_der - 4*(E*G_der + E_der*G);
            o_der[2] := -F_der - 0.5/sqrt(F^2 - 4*E*G)*o_der[1];
            D_der := ((2*G_der*(-F - sqrt(F^2 - 4*E*G))) - 2*G*o_der[2])/(-F - sqrt(
              F^2 - 4*E*G))^2;
            T_der := (D_der - 0.5/sqrt((n[10] + D)^2 - 4*(n[9] + n[10]*D))*(2*D*
              D_der - 2*n[10]*D_der))/2*p_der;
          end Tsat_der;
        end Water95_Utilities;

        package Ice09_Utilities
          "Utility functions from IAPWS09 required for ice in air"
          extends Modelica_Icons.BasesPackage;

          package Basic "Fundamental equation of state"
            extends Modelica_Icons.BasesPackage;

            record IceConstants
              extends Common.FundamentalConstants;
              SI.AbsolutePressure p0;
            end IceConstants;

          protected
            record MyComplex "Complex number with function"
              Real re "Real part of complex number" annotation (Dialog);
              Real im "Imaginary part of complex number" annotation (Dialog);
            end MyComplex;

            package MyComplexF
              function toReal "Extract Real part from Complex number"
                input MyComplex c "Complex number";
                output Real result=c.re "Real number";
              algorithm

                annotation (Inline=true, Documentation(info="<html>
<p>This function returns the real part of a complex number.</p>
</html>"));
              end toReal;

              function '-' "Subtract two complex numbers"
                input MyComplex c1 "Complex number 1";
                input MyComplex c2 "Complex number 2";
                output MyComplex c3 "= c1 - c2";
              algorithm
                c3 := MyComplex(c1.re - c2.re, c1.im - c2.im);
                annotation (Inline=true,Documentation(info="<html>
<p>This function returns the difference of two given Complex numbers.</p>
</html>"));
              end '-';

              function '*' "Multiplication"
                input MyComplex c1 "Complex number 1";
                input MyComplex c2 "Complex number 2";
                output MyComplex c3 "= c1*c2";
              algorithm
                c3 := MyComplex(c1.re*c2.re - c1.im*c2.im, c1.re*c2.im + c1.im*c2.re);

                annotation (Inline=true, Documentation(info="<html>
<p>This function returns the product of two given Complex numbers.</p>
</html>"));
              end '*';

              function '+' "Add two complex numbers"
                input MyComplex c1 "Complex number 1";
                input MyComplex c2 "Complex number 2";
                output MyComplex c3 "= c1 + c2";
              algorithm
                c3 := MyComplex(c1.re + c2.re, c1.im + c2.im);
                annotation (Inline=true,Documentation(info="<html>
<p>This function returns the sum of two given Complex numbers.</p>
</html>"));
              end '+';

              function '/' "Divide two complex numbers"
                input MyComplex c1 "Complex number 1";
                input MyComplex c2 "Complex number 2";
                output MyComplex c3 "= c1/c2";
              algorithm
                c3 := MyComplex((+c1.re*c2.re + c1.im*c2.im)/(c2.re*c2.re + c2.im*
                  c2.im), (-c1.re*c2.im + c1.im*c2.re)/(c2.re*c2.re + c2.im*c2.im));
                annotation (Inline=true,Documentation(info="<html>
<p>This function returns the quotient of two given Complex numbers.</p>
</html>"));
              end '/';

              function '^' "Complex power of complex number"
                input MyComplex c1 "Complex number";
                input MyComplex c2 "Complex exponent";
                output MyComplex c3 "= c1^c2";
              protected
                Real lnz=0.5*log(c1.re*c1.re + c1.im*c1.im);
                Real phi=atan2(c1.im, c1.re);
                Real re=lnz*c2.re - phi*c2.im;
                Real im=lnz*c2.im + phi*c2.re;
              algorithm
                c3 := MyComplex(exp(re)*cos(im), exp(re)*sin(im));
                annotation (Inline=true,Documentation(info="<html>
<p>This function returns the given Complex numbers c1 to the power of the Complex number c2.</p>
</html>"));
              end '^';

              function 'log' "Logarithm of complex number"
                import Modelica_Math.atan3;
                input MyComplex c1 "Complex number";
                output MyComplex c2 "= log(c1)";
              protected
                Real phi=atan3(
                              c1.im,
                              c1.re,
                              0);
              algorithm
                c2 := MyComplex(log((c1.re^2 + c1.im^2)^0.5), phi);
                annotation (Inline=true,Documentation(info="<html>
<p>This function returns the Complex natural logarithm of the Complex input.</p>
</html>"));
              end 'log';
            end MyComplexF;
          public
            constant IceConstants Constants(
              R_bar=8.314472,
              R=461.52364,
              MM=18.015268E-003,
              rhored=1.0,
              Tred=273.16,
              pred=611.657,
              p0=101325,
              h_off=0.0,
              s_off=0.0);

            function Gibbs "Gibbs equation of state"
              extends Modelica_Icons.Function;
              input SI.AbsolutePressure p "Absolute pressure";
              input SI.Temperature T "Temperature";
              output Common.GibbsDerivs2 g
                "Gibbs function and dervatives w.r.t. T and p";

            protected
              final constant Real[5] g_0={-0.632020233449497E+006,0.655022213658955,
                  -0.189369929326131E-007,0.339746123271053E-014,-0.556464869058991E-021}
                "Coefficients of EOS";
              final constant Real s_0=-0.332733756492168E+004
                "Coefficient of EOS";
              final MyComplex[2] t={MyComplex(0.368017112855051E-001,
                  0.510878114959572E-001),MyComplex(0.337315741065416,
                  0.335449415919309)} "Coefficients of EOS";
              final constant MyComplex r_1=MyComplex(0.447050716285388E+002,
                  0.656876847463481E+002) "Coefficients of EOS";
              final MyComplex[3] r_2={MyComplex(-0.725974574329220E+002, -0.781008427112870E+002),
                  MyComplex(-0.557107698030123E-004, 0.464578634580806E-004),
                  MyComplex(0.234801409215913E-010, -0.285651142904972E-010)}
                "Coefficients of EOS";
              final Real pi0=Constants.p0/Constants.pred "Reduced pressure";

              //temporary variables needed for calculation
              Real g0=0.0 "Help variable";
              Real g0p=0.0 "Help variable";
              Real g0pp=0.0 "Help variable";
              MyComplex r2 "Help variable";
              MyComplex r2p "Help variable";
              MyComplex r2pp "Help variable";
              MyComplex o[12] "Help variable";

            algorithm
              g.p := p;
              g.T := T;
              g.R := Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.R;

              //Reduced pressure
              g.pi := g.p/Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.pred;
              //Reduced temperature
              g.theta := g.T/Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.Tred;

              //calculate temporary values
              //0^0 may result in an error, so we have to use a workaround
              g0 := g_0[1];
              for k in 2:5 loop
                g0 := g0 + g_0[k]*(g.pi - pi0)^(k - 1);
              end for;
              r2 := r_2[1];
              for k in 2:3 loop
                r2 := MyComplexF.'+'(r2, MyComplexF.'*'(r_2[k], MyComplex((g.pi - pi0)
                  ^(k - 1), 0)));
              end for;

              //First derivative of g0 w.r.t. pi
              g0p := g_0[2]/Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.pred;
              for k in 3:5 loop
                g0p := g0p + g_0[k]*(k - 1)/Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.pred
                  *(g.pi - pi0)^(k - 2);
              end for;
              //First derivative of r2 w.r.t. pi
              r2p := MyComplexF.'+'(MyComplexF.'/'(r_2[2], MyComplex(
                Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.pred,
                0)), MyComplexF.'*'(MyComplexF.'/'(r_2[3], MyComplex(
                Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.pred
                /2, 0)), MyComplex(g.pi - pi0, 0)));
              //Second derivative of g0 w.r.t. pi
              g0pp := g_0[3]*2/Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.pred
                ^2;
              for k in 4:5 loop
                g0pp := g0pp + g_0[k]*(k - 1)*(k - 2)/Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.pred
                  ^2*(g.pi - pi0)^(k - 3);
              end for;
              //Second derivative of g0 w.r.t. pi
              r2pp := MyComplexF.'*'(r_2[3], MyComplex(2/Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.pred
                ^2, 0));

              o[1] := MyComplexF.'*'(MyComplexF.'-'(t[1], MyComplex(g.theta, 0)),
                MyComplexF.'log'(MyComplexF.'-'(t[1], MyComplex(g.theta, 0))));
              o[2] := MyComplexF.'*'(MyComplexF.'+'(t[1], MyComplex(g.theta, 0)),
                MyComplexF.'log'(MyComplexF.'+'(t[1], MyComplex(g.theta, 0))));
              o[3] := MyComplexF.'*'(MyComplexF.'-'(t[2], MyComplex(g.theta, 0)),
                MyComplexF.'log'(MyComplexF.'-'(t[2], MyComplex(g.theta, 0))));
              o[4] := MyComplexF.'*'(MyComplexF.'+'(t[2], MyComplex(g.theta, 0)),
                MyComplexF.'log'(MyComplexF.'+'(t[2], MyComplex(g.theta, 0))));
              o[5] := MyComplexF.'*'(MyComplexF.'*'(MyComplex(2, 0), t[1]),
                MyComplexF.'log'(t[1]));
              o[6] := MyComplexF.'*'(MyComplexF.'*'(MyComplex(2, 0), t[2]),
                MyComplexF.'log'(t[2]));
              o[7] := MyComplexF.'/'(MyComplex(g.theta^2, 0), t[1]);
              o[8] := MyComplexF.'/'(MyComplex(g.theta^2, 0), t[2]);
              o[9] := MyComplexF.'-'(MyComplexF.'-'(MyComplexF.'+'(o[1], o[2]), o[5]),
                o[7]);
              o[10] := MyComplexF.'-'(MyComplexF.'-'(MyComplexF.'+'(o[3], o[4]), o[6]),
                o[8]);

              //   //Gibbs equation
              //   g.g := g0 - s_0*Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.Tred
              //     *g.theta + Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.Tred
              //     *GibbsComplex.fromReal(r_1*((t[1] - g.theta)*GibbsComplexMath.log(t[1] - g.theta)
              //      + (t[1] + g.theta)*GibbsComplexMath.log(t[1] + g.theta) - 2*t[1]*
              //     GibbsComplexMath.log(t[1]) - g.theta^2/t[1]) + r2*((t[2] - g.theta)*
              //     GibbsComplexMath.log(t[2] - g.theta) + (t[2] + g.theta)*
              //     GibbsComplexMath.log(t[2] + g.theta) - 2*t[2]*GibbsComplexMath.log(t[2]) -
              //     g.theta^2/t[2]));

              //   //Gibbs equation
              g.g := g0 - s_0*Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.Tred
                *g.theta + Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.Tred
                *MyComplexF.toReal(MyComplexF.'+'(MyComplexF.'*'(r_1, o[9]),
                MyComplexF.'*'(r2, o[10])));

              // //First derivative of g w.r.t. p
              // g.gp := g0p + MoMoLib.Water.IAPWS09.Ice09_Utilities.Basic.Constants.Tred*
              //   ComplexMath.real(r2p*((t[2] - g.theta)*ComplexMath.log(t[2] - g.theta) + (t[
              //   2] + g.theta)*ComplexMath.log(t[2] + g.theta) - 2*t[2]*ComplexMath.log(t[2])
              //    - g.theta^2/t[2]));

              // //First derivative of g w.r.t. p
              g.gp := g0p + Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.Tred
                *MyComplexF.toReal(MyComplexF.'*'(r2p, o[10]));

              //   //Second derivative of g w.r.t. p
              //   g.gpp := g0pp + Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.Tred
              //     *GibbsComplex.fromReal(r2pp*((t[2] - g.theta)*GibbsComplexMath.log(t[2] - g.theta)
              //      + (t[2] + g.theta)*GibbsComplexMath.log(t[2] + g.theta) - 2*t[2]*
              //     GibbsComplexMath.log(t[2]) - g.theta^2/t[2]));

              // //Second derivative of g w.r.t. p
              g.gpp := g0pp + Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.Tred
                *MyComplexF.toReal(MyComplexF.'*'(r2pp, o[10]));

              //   //First derivative of g w.r.t. T
              //   g.gT := -s_0 + GibbsComplex.fromReal(r_1*(
              //      + GibbsComplexMath.log(t[1] + g.theta) - 2*g.theta/t[1] -GibbsComplexMath.log(t[1] - g.theta)) + r2*(-
              //     GibbsComplexMath.log(t[2] - g.theta) + GibbsComplexMath.log(t[2] + g.theta) -
              //     2*g.theta/t[2]));

              o[11] := MyComplexF.'-'(MyComplexF.'-'(MyComplexF.'log'(MyComplexF.'+'(t[
                1], MyComplex(g.theta, 0))), MyComplexF.'/'(MyComplex(2*g.theta, 0),
                t[1])), MyComplexF.'log'(MyComplexF.'-'(t[1], MyComplex(g.theta, 0))));

              o[12] := MyComplexF.'-'(MyComplexF.'-'(MyComplexF.'log'(MyComplexF.'+'(t[
                2], MyComplex(g.theta, 0))), MyComplexF.'log'(MyComplexF.'-'(t[2],
                MyComplex(g.theta, 0)))), MyComplexF.'/'(MyComplex(2*g.theta, 0), t[
                2]));

              //   //First derivative of g w.r.t. T
              g.gT := -s_0 + MyComplexF.toReal(MyComplexF.'+'(MyComplexF.'*'(r_1, o[11]),
                MyComplexF.'*'(r2, o[12])));

              //   //Second derivative of g w.r.t. T
              //   g.gTT := 1/Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.Tred
              //     *GibbsComplex.fromReal(r_1*(1/(t[1] - g.theta) + 1/(t[1] + g.theta) - 2/t[1])
              //      + r2*(1/(t[2] - g.theta) + 1/(t[2] + g.theta) - 2/t[2]));

              //   //Second derivative of g w.r.t. T
              g.gTT := 1/Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.Tred
                *MyComplexF.toReal(MyComplexF.'+'(MyComplexF.'*'(r_1,
                MyComplexF.'-'(MyComplexF.'+'(MyComplexF.'/'(MyComplex(1, 0),
                MyComplexF.'-'(t[1], MyComplex(g.theta, 0))), MyComplexF.'/'(
                MyComplex(1, 0), MyComplexF.'+'(t[1], MyComplex(g.theta, 0)))),
                MyComplexF.'/'(MyComplex(2, 0), t[1]))), MyComplexF.'*'(r2,
                MyComplexF.'-'(MyComplexF.'+'(MyComplexF.'/'(MyComplex(1, 0),
                MyComplexF.'-'(t[2], MyComplex(g.theta, 0))), MyComplexF.'/'(
                MyComplex(1, 0), MyComplexF.'+'(t[2], MyComplex(g.theta, 0)))),
                MyComplexF.'/'(MyComplex(2, 0), t[2])))));

              //  //Mixed derivative of g w.r.t. T and p
              // g.gTp := ComplexMath.real(r2p*(-ComplexMath.log(t[2] - g.theta) +
              //   ComplexMath.log(t[2] + g.theta) - 2*g.theta/t[2]));

              //  //Mixed derivative of g w.r.t. T and p
              g.gTp := MyComplexF.toReal(MyComplexF.'*'(r2p, MyComplexF.'-'(
                MyComplexF.'log'(MyComplexF.'+'(t[2], MyComplex(g.theta, 0))),
                MyComplexF.'+'(MyComplexF.'/'(MyComplex(2*g.theta, 0), t[2]),
                MyComplexF.'log'(MyComplexF.'-'(t[2], MyComplex(g.theta, 0)))))));

            end Gibbs;

            function psub "Sublimation pressure"
              extends Modelica_Icons.Function;

              input SI.Temperature T "Temperature";
              output SI.AbsolutePressure p_sub "Pressure";

            protected
              final constant Real[3] a={-0.212144006E+002,0.273203819E+002,-0.610598130E+001};
              final constant Real[3] b={0.333333333E-002,0.120666667E+001,
                  0.170333333E+001};
              Real theta=0;
              Real sum=0;

            algorithm
              /*assert(T >= 50 and T < 273.16, "IAPWS-95 medium function psub: input temperature T = "
     + String(T) + " K\n" + "must be in the range 50 <= T < 273.16 K.");*/
              theta := T/Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.Tred;

              for k in 1:3 loop
                sum := sum + a[k]*theta^b[k];
              end for;

              p_sub := exp(sum/theta)*Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.pred;
              annotation (
                derivative=psub_der,
                Inline=false,
                LateInline=true);
            end psub;

            function Tsub "Sublimation temperature"
              extends Modelica_Icons.Function;
              input SI.AbsolutePressure p "Pressure";
              output SI.Temperature T_sub "Temperature";

            protected
              function Tsub_res
                extends Math.Nonlinear.Interfaces.partialScalarFunction;
                input SI.AbsolutePressure p "Pressure";

              algorithm
                y := psub(u) - p;

              end Tsub_res;

            algorithm
              T_sub := Math.Nonlinear.solveOneNonlinearEquation(
                            function Tsub_res(p=p),
                            143.15,
                            2000.0,
                            1e-9);
            end Tsub;

            function psub_der "Derivative of sublimation pressure"
              extends Modelica_Icons.Function;

              input SI.Temperature T "Temperature";
              input Real T_der "Derivative of temperature";
              output Real p_sub_der "Derivative of pressure";

            protected
              final constant Real[3] a={-0.212144006E+002,0.273203819E+002,-0.610598130E+001};
              final constant Real[3] b={0.333333333E-002,0.120666667E+001,
                  0.170333333E+001};
              Real theta;
              Real theta_der;
              Real sum=0;
              Real sum_der=0;

            algorithm
              /*assert(T >= 50 and T < 273.16, "IAPWS-95 medium function psub: input temperature T = "
     + String(T) + " K\n" + "must be in the range 50 <= T < 273.16 K.");*/
              theta := T/Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.Tred;
              theta_der := 1/Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.Tred;

              for k in 1:3 loop
                sum := sum + a[k]*theta^b[k];
                sum_der := sum_der + a[k]*b[k]*theta^(b[k] - 1)*theta_der;
              end for;

              p_sub_der := (sum_der*theta - sum*theta_der)/theta^2*exp(sum/
                theta)*Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.pred
                *T_der;

            end psub_der;

          end Basic;

          function ice09BaseProp_pT
            "Intermediate property record for water (p and T prefered states)"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            output Common.AuxiliaryProperties aux "Auxiliary record";
          protected
            Common.GibbsDerivs2 g "Gibbs funcion and dervatives w.r.t. p and T";
          algorithm
            aux.p := p;
            aux.T := T;
            aux.R := Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.R;
            g := Basic.Gibbs(aux.p, T);
            aux.rho := 1/g.gp;
            aux.h := g.g - g.T*g.gT - Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.h_off;
            aux.s := -g.gT - Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.s_off;
            aux.cp := -g.T*g.gTT;
            aux.cv := aux.cp - g.T/g.gpp*g.gTp^2;
            aux.vt := 1/aux.rho*g.gTp/g.gp;
            aux.vp := 1/aux.rho*g.gpp/g.gp;
            aux.pd := -1/(aux.rho*aux.rho*aux.vp);
            aux.pt := -aux.vt/aux.vp;
          end ice09BaseProp_pT;

          function rho_props_pT
            "Density as function or pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.Density rho "Density";
          algorithm
            rho := aux.rho;
            annotation (
              derivative(noDerivative=aux) = rho_pT_der,
              Inline=false,
              LateInline=true);
          end rho_props_pT;

          function rho_pT "Density as function or pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            output SI.Density rho "Density";
          algorithm
            rho := rho_props_pT(
                        p,
                        T,
                        ice09BaseProp_pT(p, T));

          end rho_pT;

          function rho_pT_der "Derivative function of rho_pT"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            input Real p_der "Derivative of pressure";
            input Real T_der "Derivative of temperature";
            output Real rho_der "Derivative of density";
          algorithm
            rho_der := (-aux.rho*aux.rho*aux.vp)*p_der + (-aux.rho*aux.rho*aux.vt)*
              T_der;
          end rho_pT_der;

          function h_props_pT
            "Specific enthalpy as function or pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.SpecificEnthalpy h "Specific enthalpy";
          algorithm
            h := aux.h;
            annotation (
              derivative(noDerivative=aux) = h_pT_der,
              Inline=false,
              LateInline=true);
          end h_props_pT;

          function h_pT
            "Specific enthalpy as function or pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            output SI.SpecificEnthalpy h "Specific enthalpy";
          algorithm
            h := h_props_pT(
                        p,
                        T,
                        ice09BaseProp_pT(p, T));

          end h_pT;

          function h_pT_der "Derivative function of h_pT"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            input Real p_der "Derivative of pressure";
            input Real T_der "Derivative of temperature";
            output Real h_der "Derivative of specific enthalpy";
          algorithm
            h_der := (1/aux.rho - aux.T*aux.vt)*p_der + aux.cp*T_der;
          end h_pT_der;

          function s_props_pT
            "Specific entropy as function of pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.SpecificEntropy s "Specific entropy";
          algorithm
            s := aux.s;
            annotation (Inline=false, LateInline=true);
          end s_props_pT;

          function s_pT "Temperature as function of pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            output SI.SpecificEntropy s "Specific entropy";
          algorithm
            s := s_props_pT(
                        p,
                        T,
                        ice09BaseProp_pT(p, T));

          end s_pT;

          function kappa_props_pT
            "Isothermal compressibility factor as function of pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            input Common.AuxiliaryProperties aux "Auxiliary record";
            output SI.IsothermalCompressibility kappa
              "Isothermal compressibility factor";
          algorithm
            kappa := -aux.vp*aux.rho;
            annotation (Inline=false, LateInline=true);
          end kappa_props_pT;

          function kappa_pT
            "Isothermal compressibility factor as function of pressure and temperature"
            extends Modelica_Icons.Function;
            input SI.Pressure p "Pressure";
            input SI.Temperature T "Temperature";
            output SI.IsothermalCompressibility kappa
              "Isothermal compressibility factor";
          algorithm
            kappa := kappa_props_pT(
                        p,
                        T,
                        ice09BaseProp_pT(p, T));

          end kappa_pT;

        end Ice09_Utilities;

        function beta_H "Henry's law constant"
          extends Modelica_Icons.Function;

          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          output Real beta_H(unit="1/Pa") "Henry's law constant";

        protected
          Real[3] A={-9.67578,-9.44833,-8.40954};
          Real[3] B={4.72162,4.43822,4.29587};
          Real[3] C={11.70585,11.42005,10.52779};
          Real[3] psi={0.7812,0.2095,0.0093};

          Real[3] beta=fill(0, 3);
          Real Tr=T/647.096;
          Real tau=1 - Tr;

        algorithm
          if ((T < 273.15) or (T > Water95_Utilities.Tsat(p))) then
            beta_H := 0;
          else
            for k in 1:3 loop
              beta[k] := Water95_Utilities.psat(T)*exp(A[k]/Tr + B[k]*tau^(
                0.355)/Tr + C[k]*Tr^(-0.41)*exp(tau));
            end for;
            beta_H := 1/1.01325*(psi[1]/beta[1] + psi[2]/beta[2] + psi[3]/beta[3]);
          end if;
        end beta_H;

        function f_pT
          "Enhancement factor as function of pressure and temperature"
          extends Modelica_Icons.Function;

          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          output Real f "Vapor-pressure enhancement factor";

        protected
          function f_res
            import Modelica_Media;
            extends Math.Nonlinear.Interfaces.partialScalarFunction;
            input SI.AbsolutePressure p "Pressure";
            input SI.Temperature T "Temperature";

          protected
            Real x=u;
            Real p_ws=0;
            Real kappa_T=0;
            Real v_ws=0;
            Real beta_H=0;
            Real psi_ws=0;
            Real baa=0;
            Real baw=0;
            Real bww=0;
            Real caaa=0;
            Real caaw=0;
            Real caww=0;
            Real cwww=0;
            final constant Real R_bar=8.314472;

          algorithm
            //p_ws is the saturation pressure of water
            p_ws := if (T >= 273.16) then Water95_Utilities.psat(T) else
              Ice09_Utilities.Basic.psub(T);

            //kappa_T is the isothermal compressibility
            if (p < p_ws) then
              kappa_T := 0;
            else
              kappa_T := if (T >= 273.16) then
                Modelica_Media.Water.IF97_Utilities.kappa_pT(p, T) else
                Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.kappa_pT(
                p, T);
            end if;

            //v_ws is the molar volume of saturated water
            v_ws := if (T >= 273.16) then Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.molarMass
              /Modelica_Media.Water.IF97_Utilities.rho_pT(p, T) else
              Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.Constants.MM
              /
              Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.rho_pT(
              p, T);

            //beta_H is Henry's law constant
            beta_H := Modelica_Media.Air.ReferenceMoistAir.Utilities.beta_H(p,
              T);

            //calculating the virial coefficients baa, baw, bww, caaa, caaw, caww, cwww
            baa :=
              Modelica_Media.Air.ReferenceMoistAir.Utilities.VirialCoefficients.Baa_dT(
              0, T);
            baw :=
              Modelica_Media.Air.ReferenceMoistAir.Utilities.VirialCoefficients.Baw_dT(
              0, T);
            bww :=
              Modelica_Media.Air.ReferenceMoistAir.Utilities.VirialCoefficients.Bww_dT(
              0, T);
            caaa :=
              Modelica_Media.Air.ReferenceMoistAir.Utilities.VirialCoefficients.Caaa_dT(
              0, T);
            caaw :=
              Modelica_Media.Air.ReferenceMoistAir.Utilities.VirialCoefficients.Caaw_dT(
              0, T);
            caww :=
              Modelica_Media.Air.ReferenceMoistAir.Utilities.VirialCoefficients.Caww_dT(
              0, T);
            cwww :=
              Modelica_Media.Air.ReferenceMoistAir.Utilities.VirialCoefficients.Cwww_dT(
              0, T);

            y := ((1 + kappa_T*p_ws)*(p - p_ws) - kappa_T*(p^2 - p_ws^2)/2)/(R_bar*
              T)*v_ws + log(1 - beta_H*(1 - x*p_ws/p)*p) + (1 - x*p_ws/p)^2*p/(
              R_bar*T)*baa - 2*(1 - x*p_ws/p)^2*p/(R_bar*T)*baw - (p - p_ws - (1 -
              x*p_ws/p)^2*p)/(R_bar*T)*bww + (1 - x*p_ws/p)^3*p^2/(R_bar*T)^2*caaa
               + 3*(1 - x*p_ws/p)^2*(1 - 2*(1 - x*p_ws/p))*p^2/(2*(R_bar*T)^2)*caaw
               - 3*(1 - x*p_ws/p)^2*x*p_ws/p*p^2/(R_bar*T)^2*caww - ((3 - 2*x*p_ws/
              p)*(x*p_ws/p)^2*p^2 - p_ws^2)/(2*(R_bar*T)^2)*cwww - (1 - x*p_ws/p)^2
              *(-2 + 3*x*p_ws/p)*x*p_ws/p*p^2/(R_bar*T)^2*baa*bww - 2*(1 - x*p_ws/p)
              ^3*(-1 + 3*x*p_ws/p)*p^2/(R_bar*T)^2*baa*baw + 6*(1 - x*p_ws/p)^2*(x*
              p_ws/p)^2*p^2/(R_bar*T)^2*bww*baw - 3*(1 - x*p_ws/p)^4*p^2/(2*(R_bar*
              T)^2)*baa^2 - 2*(1 - x*p_ws/p)^2*x*p_ws/p*(-2 + 3*x*p_ws/p)*p^2/(
              R_bar*T)^2*baw^2 - (p_ws^2 - (4 - 3*x*p_ws/p)*(x*p_ws/p)^3*p^2)/(2*(
              R_bar*T)^2)*bww^2 - log(x);
          end f_res;
          Real xmax;

        algorithm
          if ((useEnhancementFactor == false) or (T >= Water95_Utilities.Tsat(p)))
               then
            f := 1;
          else
            xmax := if (T < 273.16) then 120.0 else 8.0;
            f := Math.Nonlinear.solveOneNonlinearEquation(
                      function f_res(p=p, T=T),
                      0.99999,
                      xmax,
                      1e-9);
          end if;
        end f_pT;

        function rho_pTX
          "Return density as a function of pressure p, temperature T and composition X"
          import Modelica_Media;
          extends Modelica_Icons.Function;

          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
            "Mass fractions";
          output SI.Density d "Density";

        protected
          Real pd;
          Real pl;
          Real xw;
          Real xws;

        algorithm
          if (X[1] == 0) then
            d := Modelica_Media.Air.ReferenceAir.Air_Utilities.rho_pT(p, T);
          else
            xw := X[1]/(1 - X[1]);
            xws := xws_pT(p, T);
            pd := pd_pTX(
                  p,
                  T,
                  X);
            pl := p - pd;
            if ((xw <= xws) or (xws == -1)) then
              if (T < 273.16) then
                d := Modelica_Media.Air.ReferenceAir.Air_Utilities.rho_pT(pl, T)
                   + pd/(.Modelica_Media.Air.ReferenceMoistAir.steam.R*T);
              else
                d := Modelica_Media.Air.ReferenceAir.Air_Utilities.rho_pT(pl, T)
                   + IF97_new.rho_pT(pd, T);
              end if;
            else
              if (T < 273.16) then
                d := (1 + xw)/((1 + xws)/(
                  Modelica_Media.Air.ReferenceAir.Air_Utilities.rho_pT(pl, T)
                   + pd/(.Modelica_Media.Air.ReferenceMoistAir.steam.R*T)) + (
                  xw - xws)/
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.rho_pT(
                  p, T));
              else
                d := (1 + xw)/((1 + xws)/(
                  Modelica_Media.Air.ReferenceAir.Air_Utilities.rho_pT(pl, T)
                   + IF97_new.rho_pT(pd, T)) + (xw - xws)/
                  Modelica_Media.Water.IF97_Utilities.rho_pT(p, T));
              end if;
            end if;
          end if;
          annotation (
            derivative=rho_pTX_der,
            Inline=false,
            LateInline=true);
        end rho_pTX;

        function pds_pT "Saturation partial pressure of steam"
          extends Modelica_Icons.Function;

          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          output SI.AbsolutePressure pds "Pressure";

        protected
          Real Tlim;

        algorithm
          if (T >= 273.16) then
            pds := Water95_Utilities.psat(T);
            Tlim := Water95_Utilities.Tsat(p);
          else
            pds := Ice09_Utilities.Basic.psub(T);
            Tlim := Ice09_Utilities.Basic.Tsub(p);
          end if;
          if (T <= Tlim) then
            pds := f_pT(p, T)*pds;
          else
            pds := -1;
          end if;
          annotation (
            derivative=pds_pT_der,
            Inline=false,
            LateInline=true);
        end pds_pT;

        function pd_pTX "partial pressure of steam"
          import Modelica_Media;
          extends Modelica_Icons.Function;

          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
            "Mass fractions";
          output SI.AbsolutePressure pd "partial pressure";

        protected
          Real xw;
          Real xws;
          Real pds;

        algorithm
          if (X[1] == 0) then
            pd := 0;
          else
            xw := X[1]/(1 - X[1]);
            pds := Modelica_Media.Air.ReferenceMoistAir.Utilities.pds_pT(p, T);
            pd := xw/(Modelica_Media.Air.ReferenceMoistAir.k_mair + xw)*p;
            xws := Modelica_Media.Air.ReferenceMoistAir.Utilities.xws_pT(p, T);
            pd := if ((xw <= xws) or (xws == -1)) then pd else pds;
          end if;
          annotation (
            derivative=pd_pTX_der,
            Inline=false,
            LateInline=true);
        end pd_pTX;

        function xws_pT "Humidity ration (absolute) of saturated humid air"
          extends Modelica_Icons.Function;

          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          output Real xws "Absolute humidity ratio";

        protected
          Real pds;
          Real Tlim;

        algorithm
          pds := pds_pT(p, T);
          Tlim := if (T <= 273.16) then Ice09_Utilities.Basic.Tsub(p) else
            Water95_Utilities.Tsat(p);
          xws := if (T <= Tlim) then k_mair*pds/(p - pds) else -1;
          annotation (
            derivative=xws_pT_der,
            Inline=false,
            LateInline=true);
        end xws_pT;

        function phi_pTX "Relative humidity"
          import Modelica_Media;
          extends Modelica_Icons.Function;
          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
            "Mass fractions";
          output Real phi "Relative humidity";

        protected
          Real xw;
          Real pd;
          Real pds;

        algorithm
          if (X[1] == 0) then
            phi := 0;
          else
            xw := X[1]/(1 - X[1]);
            if (T >= 273.16) then
              pds := Modelica_Media.Water.IF97_Utilities.BaseIF97.Basic.psat(T);
            else
              pds :=
                Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.Basic.psub(
                T);
            end if;
            pds := Modelica_Media.Air.ReferenceMoistAir.Utilities.f_pT(p, T)*
              pds;
            pd := xw/(Modelica_Media.Air.ReferenceMoistAir.k_mair + xw)*p;
            if (pd <= pds) then
              phi := pd/pds;
            else
              phi := -1;
            end if;
          end if;
          annotation (Inline=false, LateInline=true);
        end phi_pTX;

        function cp_pTX "Specific isobaric heat capacity"
          import Modelica_Media;
          extends Modelica_Icons.Function;
          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
            "Mass fractions";
          output SI.SpecificHeatCapacity cp "Specific heat capacity";

        protected
          Real xw;
          Real xws;
          Real pd;
          Real pl;

        algorithm
          if (X[1] == 0.0) then
            if (T >= 773.15) then
              cp := Modelica_Media.Air.ReferenceAir.Air_Utilities.cp_pT(p, T)
                 + Utilities.cp_dis_pTX(
                        p,
                        T,
                        X);
            else
              cp := Modelica_Media.Air.ReferenceAir.Air_Utilities.cp_pT(p, T);
            end if;
          else
            pd := Modelica_Media.Air.ReferenceMoistAir.Utilities.pd_pTX(
                      p,
                      T,
                      X);
            pl := p - pd;
            xw := X[1]/(1 - X[1]);
            xws := Modelica_Media.Air.ReferenceMoistAir.Utilities.xws_pT(p, T);
            if ((xw <= xws) or (xws == -1)) then
              if (T >= 773.15) then
                cp := X[1]*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.cp_pT(
                  pd, T) + X[2]*
                  Modelica_Media.Air.ReferenceAir.Air_Utilities.cp_pT(pl, T) +
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.cp_dis_pTX(
                          p,
                          T,
                          X);
              else
                cp := X[1]*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.cp_pT(
                  pd, T) + X[2]*
                  Modelica_Media.Air.ReferenceAir.Air_Utilities.cp_pT(pl, T);
              end if;
            else
              cp := -1;
            end if;
          end if;
          annotation (Inline=false, LateInline=true);
        end cp_pTX;

        function cv_pTX "Specific isochoric heat capacity"
          import Modelica_Media;
          extends Modelica_Icons.Function;
          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
            "Mass fractions";
          output SI.SpecificHeatCapacity cv "Specific heat capacity";

        protected
          Real xw;
          Real xws;
          Real pd;
          Real pl;

        algorithm
          if (X[1] == 0) then
            cv := Modelica_Media.Air.ReferenceAir.Air_Utilities.cv_pT(p, T);
          else
            pd := Modelica_Media.Air.ReferenceMoistAir.Utilities.pd_pTX(
                      p,
                      T,
                      X);
            pl := p - pd;
            xw := X[1]/(1 - X[1]);
            xws := Modelica_Media.Air.ReferenceMoistAir.Utilities.xws_pT(p, T);
            if ((xw <= xws) or (xws == -1)) then
              cv := X[1]*
                Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.cv_pT(
                pd, T) + X[2]*
                Modelica_Media.Air.ReferenceAir.Air_Utilities.cv_pT(pl, T);
            else
              cv := -1;
            end if;
          end if;
          annotation (Inline=false, LateInline=true);
        end cv_pTX;

        function h_pTX "Specific enthalpy of moist air"
          import Modelica_Media;
          extends Modelica_Icons.Function;
          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
            "Mass fractions";
          output SI.SpecificEnthalpy h "Specific enthalpy";

        protected
          Real xw;
          Real xws;
          Real pd;
          Real pl;

        algorithm
          if (X[1] == 0) then
            h := Modelica_Media.Air.ReferenceAir.Air_Utilities.h_pT(p, T);
          else
            pd := Modelica_Media.Air.ReferenceMoistAir.Utilities.pd_pTX(
                      p,
                      T,
                      X);
            pl := p - pd;
            xw := X[1]/(1 - X[1]);
            xws := Modelica_Media.Air.ReferenceMoistAir.Utilities.xws_pT(p, T);
            if ((xw <= xws) or (xws == -1)) then
              if (T >= 773.15) then
                h := Modelica_Media.Air.ReferenceAir.Air_Utilities.h_pT(pl, T)
                   + xw*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.h_pT(
                  pd, T) + (1 + xw)*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.h_dis_pTX(
                          p,
                          T,
                          X);
              else
                h := Modelica_Media.Air.ReferenceAir.Air_Utilities.h_pT(pl, T)
                   + xw*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.h_pT(
                  pd, T);
              end if;
            else
              if (T < 273.16) then
                h := Modelica_Media.Air.ReferenceAir.Air_Utilities.h_pT(pl, T)
                   + xws*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.h_pT(
                  pd, T) + (xw - xws)*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.h_pT(
                  p, T);
              else
                h := Modelica_Media.Air.ReferenceAir.Air_Utilities.h_pT(pl, T)
                   + xws*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.h_pT(
                  pd, T) + (xw - xws)*Modelica_Media.Water.IF97_Utilities.h_pT(
                  p, T);
              end if;
            end if;
            h := h/(1 + xw);
          end if;
          annotation (
            derivative=h_pTX_der,
            Inline=false,
            LateInline=true);
        end h_pTX;

        function h_dis_pTX
          import Modelica_Media;
          extends Modelica_Icons.Function;
          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
            "Mass fractions";
          output Real u "Reaction index";
        protected
          Real uges;
          Real invMMX[4] "Inverses of molar weights";
          SI.MolarMass Mmix "Molar mass of mixture";
          MassFraction[4] massFraction "Mass fractions of components";
          SI.MoleFraction[4] Y
            "Mole fractions of individual components (H2O, N2, O2, Ar) of moist air";
        algorithm
          if (useDissociation == false) then
            u := 0;
          else
            massFraction := {X[1],X[2]*Xi_Air[1],X[2]*Xi_Air[2],X[2]*Xi_Air[3]};
            for i in 1:4 loop
              invMMX[i] := 1/MMX[i];
            end for;
            Mmix := 1/(massFraction*invMMX);
            for i in 1:4 loop
              Y[i] := Mmix*massFraction[i]/MMX[i];
            end for;
            uges := 1 +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U2
              (       p,
                      T,
                      Y) +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U3
              (       p,
                      T,
                      Y) +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U4
              (       p,
                      T,
                      Y) +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U5
              (       p,
                      T,
                      Y) +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U6
              (       p,
                      T,
                      Y);
            u := -T^2*(
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U2
              (       p,
                      T,
                      Y)*
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.V2
              (T)/Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.BB[
              2] +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U3
              (       p,
                      T,
                      Y)*
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.V3
              (T)/Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.BB[
              3] +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U4
              (       p,
                      T,
                      Y)*
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.V4
              (T)/Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.BB[
              4] +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U5
              (       p,
                      T,
                      Y)*
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.V5
              (T)/Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.BB[
              5] +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U6
              (       p,
                      T,
                      Y)*
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.V6
              (T)/Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.BB[
              6])/uges*sum(massFraction[j]/MMX[j] for j in 1:4);
          end if;
        end h_dis_pTX;

        function s_pTX "Specific entropy of moist air"
          import Modelica_Media;
          extends Modelica_Icons.Function;
          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
            "Mass fractions";
          output SI.SpecificEntropy s "Specific entropy";

        protected
          Real xw;
          Real xws;
          Real pd;
          Real pl;

        algorithm
          if (X[1] == 0) then
            s := Modelica_Media.Air.ReferenceAir.Air_Utilities.s_pT(p, T);
          else
            pd := Modelica_Media.Air.ReferenceMoistAir.Utilities.pd_pTX(
                      p,
                      T,
                      X);
            pl := p - pd;
            xw := X[1]/(1 - X[1]);
            xws := Modelica_Media.Air.ReferenceMoistAir.Utilities.xws_pT(p, T);
            if ((xw <= xws) or (xws == -1)) then
              if (T >= 773.15) then
                s := Modelica_Media.Air.ReferenceAir.Air_Utilities.s_pT(pl, T)
                   + xw*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.s_pT(
                  pd, T) + (1 + xw)*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.s_dis_pTX(
                          p,
                          T,
                          X);
              else
                s := Modelica_Media.Air.ReferenceAir.Air_Utilities.s_pT(pl, T)
                   + xw*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.s_pT(
                  pd, T);
              end if;
            else
              if (T < 273.16) then
                s := Modelica_Media.Air.ReferenceAir.Air_Utilities.s_pT(pl, T)
                   + xws*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.s_pT(
                  pd, T) + (xw - xws)*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.s_pT(
                  p, T);
              else
                s := Modelica_Media.Air.ReferenceAir.Air_Utilities.s_pT(pl, T)
                   + xws*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.s_pT(
                  pd, T) + (xw - xws)*Modelica_Media.Water.IF97_Utilities.s_pT(
                  p, T);
              end if;
            end if;
            s := s/(1 + xw);
          end if;
          annotation (Inline=false, LateInline=true);
        end s_pTX;

        function u_pTX "Internal energy"
          import Modelica_Media;
          extends Modelica_Icons.Function;
          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
            "Mass fractions";
          output SI.SpecificEnergy u "Specific entropy";

        algorithm
          u := Modelica_Media.Air.ReferenceMoistAir.Utilities.h_pTX(
                    p,
                    T,
                    X) - p/
            Modelica_Media.Air.ReferenceMoistAir.Utilities.rho_pTX(
                    p,
                    T,
                    X);
          annotation (
            derivative=u_pTX_der,
            Inline=false,
            LateInline=true);
        end u_pTX;

        function cp_dis_pTX
          import Modelica_Media;
          extends Modelica_Icons.Function;
          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
            "Mass fractions";
          output Real u "Reaction index";
        protected
          Real uges;
          Real invMMX[4] "Inverses of molar weights";
          SI.MolarMass Mmix "Molar mass of mixture";
          MassFraction[4] massFraction "Mass fractions of components";
          SI.MoleFraction[4] Y
            "Mole fractions of individual components (H2O, N2, O2, Ar) of moist air";
        algorithm
          if (useDissociation == false) then
            u := 0;
          else
            massFraction := {X[1],X[2]*Xi_Air[1],X[2]*Xi_Air[2],X[2]*Xi_Air[3]};
            for i in 1:4 loop
              invMMX[i] := 1/MMX[i];
            end for;
            Mmix := 1/(massFraction*invMMX);
            for i in 1:4 loop
              Y[i] := Mmix*massFraction[i]/MMX[i];
            end for;
            uges := 1 +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U2
              (       p,
                      T,
                      Y) +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U3
              (       p,
                      T,
                      Y) +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U4
              (       p,
                      T,
                      Y) +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U5
              (       p,
                      T,
                      Y) +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U6
              (       p,
                      T,
                      Y);
            u := (
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U2
              (       p,
                      T,
                      Y)*
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.V2
              (T) +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U3
              (       p,
                      T,
                      Y)*
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.V3
              (T) +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U4
              (       p,
                      T,
                      Y)*
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.V4
              (T) +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U5
              (       p,
                      T,
                      Y)*
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.V5
              (T) +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U6
              (       p,
                      T,
                      Y)*
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.V6
              (T))/uges*sum(massFraction[j]/MMX[j] for j in 1:4);
          end if;
        end cp_dis_pTX;

        function s_dis_pTX
          import Modelica_Media;
          extends Modelica_Icons.Function;
          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
            "Mass fractions";
          output Real u "Reaction index";
        protected
          Real uges;
          Real invMMX[4] "Inverses of molar weights";
          SI.MolarMass Mmix "Molar mass of mixture";
          MassFraction[4] massFraction "Mass fractions of components";
          SI.MoleFraction[4] Y
            "Mole fractions of individual components (H2O, N2, O2, Ar) of moist air";
        algorithm
          if (useDissociation == false) then
            u := 0;
          else
            massFraction := {X[1],X[2]*Xi_Air[1],X[2]*Xi_Air[2],X[2]*Xi_Air[3]};
            for i in 1:4 loop
              invMMX[i] := 1/MMX[i];
            end for;
            Mmix := 1/(massFraction*invMMX);
            for i in 1:4 loop
              Y[i] := Mmix*massFraction[i]/MMX[i];
            end for;
            uges := 1 +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U2
              (       p,
                      T,
                      Y) +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U3
              (       p,
                      T,
                      Y) +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U4
              (       p,
                      T,
                      Y) +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U5
              (       p,
                      T,
                      Y) +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U6
              (       p,
                      T,
                      Y);
            u := -T*(
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U2
              (       p,
                      T,
                      Y)*
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.V2
              (T)/Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.BB[
              2] +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U3
              (       p,
                      T,
                      Y)*
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.V3
              (T)/Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.BB[
              3] +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U4
              (       p,
                      T,
                      Y)*
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.V4
              (T)/Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.BB[
              4] +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U5
              (       p,
                      T,
                      Y)*
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.V5
              (T)/Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.BB[
              5] +
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.U6
              (       p,
                      T,
                      Y)*
              Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.V6
              (T)/Modelica_Media.Air.ReferenceMoistAir.Utilities.ReactionIndices.BB[
              6])/uges*sum(massFraction[j]/MMX[j] for j in 1:4);
          end if;
        end s_dis_pTX;

        function pd_pTX_der "Derivative of partial pressure of steam"
          import Modelica_Media;
          extends Modelica_Icons.Function;

          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
            "Mass fractions";
          input Real p_der "Derivative of pressure";
          input Real T_der "Derivative of temperature";
          input Real X_der[:] "Derivative of mass fractions";
          output Real pd_der "Derivative of partial pressure";

        protected
          Real xw,      xw_der;
          Real xws;
          Real pds,      pds_der;

        algorithm
          if (X[1] == 0) then
            //pd := 0;
            pd_der := 0;
          else
            xw := X[1]/(1 - X[1]) "d(xw)/dt = d(xw)/dX[1] * dX[1]/dt";
            xw_der := (X_der[1]*(1 - X[1]) + X[1]*X_der[1])/(1 - X[1])^2;
            pds_der :=
              Modelica_Media.Air.ReferenceMoistAir.Utilities.pds_pT_der(
                      p,
                      T,
                      p_der,
                      T_der);
            //pd := xw/(Modelica_Media.Air.ReferenceMoistAir.k_mair + xw)*p;
            pd_der := (xw_der*(Modelica_Media.Air.ReferenceMoistAir.k_mair + xw)
               - xw*xw_der)*p + xw/(Modelica_Media.Air.ReferenceMoistAir.k_mair
               + xw)*p_der;
            xws := Modelica_Media.Air.ReferenceMoistAir.Utilities.xws_pT(p, T);
            pd_der := if ((xw <= xws) or (xws == -1)) then pd_der else pds_der;
          end if;
        end pd_pTX_der;

        function xws_pT_der
          "Derivative of humidity ration (absolute) of saturated humid air"
          extends Modelica_Icons.Function;

          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          input Real p_der "Derivative of pressure";
          input Real T_der "Derivative of temperature";
          output Real xws_der "Derivative of absolute humidity ratio";

        protected
          Real pds,      pds_der;
          Real Tlim;

        algorithm
          pds := pds_pT(p, T);
          pds_der := pds_pT_der(
                    p,
                    T,
                    p_der,
                    T_der);
          Tlim := if (T <= 273.16) then Ice09_Utilities.Basic.Tsub(p) else
            Water95_Utilities.Tsat(p);
          if (T <= Tlim) then
            xws_der := k_mair*((pds_der*(p - pds) + pds*pds_der)/(p - pds)^2);
          else
            xws_der := 0;
          end if;
        end xws_pT_der;

        function pds_pT_der
          "Derivative of saturation partial pressure of steam"
          extends Modelica_Icons.Function;

          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          input Real p_der "Derivative of pressure";
          input Real T_der "Derivative of temperature";
          output Real pds_der "Derivative of pressure";

        protected
          Real Tlim;

        algorithm
          if (T >= 273.16) then
            pds_der := Water95_Utilities.psat_der(T, T_der);
            Tlim := Water95_Utilities.Tsat(p);
          else
            pds_der := Ice09_Utilities.Basic.psub_der(T, T_der);
            Tlim := Ice09_Utilities.Basic.Tsub(p);
          end if;
          if (T <= Tlim) then
            pds_der := pds_der;
          else
            pds_der := 0;
          end if;
        end pds_pT_der;

        function rho_pTX_der
          "Derivative of density as a function of pressure p, temperature T and composition X"
          import Modelica_Media;
          extends Modelica_Icons.Function;

          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
            "Mass fractions";
          input Real p_der "Derivative of pressure";
          input Real T_der "Derivative of temperature";
          input Real X_der[:] "Derivative of mass fractions";
          output Real d_der "Derivative of density";

        protected
          Real pd,      pd_der;
          Real pl,      pl_der;
          Real xw,      xw_der;
          Real xws,      xws_der;
          Real o[5];

        algorithm
          if (X[1] == 0) then
            d_der := Modelica_Media.Air.ReferenceAir.Air_Utilities.rho_pT_der(
                      p,
                      T,

                Modelica_Media.Air.ReferenceAir.Air_Utilities.airBaseProp_pT(p,
                T),   p_der,
                      T_der);

          else
            xw := X[1]/(1 - X[1]);
            xw_der := (X_der[1])/(1 - X[1])^2;
            xws := xws_pT(p, T);
            xws_der := xws_pT_der(
                  p,
                  T,
                  p_der,
                  T_der);
            pd := pd_pTX(
                  p,
                  T,
                  X);
            pd_der := Modelica_Media.Air.ReferenceMoistAir.Utilities.pd_pTX_der(
                      p,
                      T,
                      X,
                      p_der,
                      T_der,
                      X_der);
            pl := p - pd;
            pl_der := p_der - pd_der;
            if ((xw <= xws) or (xws == -1)) then
              if (T < 273.16) then
                d_der :=
                  Modelica_Media.Air.ReferenceAir.Air_Utilities.rho_pT_der(
                          pl,
                          T,

                    Modelica_Media.Air.ReferenceAir.Air_Utilities.airBaseProp_pT(
                    pl, T),
                          pl_der,
                          T_der) + Modelica_Media.Air.ReferenceMoistAir.steam.R
                  *(pd_der*T - pd*T_der)/(Modelica_Media.Air.ReferenceMoistAir.steam.R
                  *T)^2;

              else
                d_der :=
                  Modelica_Media.Air.ReferenceAir.Air_Utilities.rho_pT_der(
                          pl,
                          T,

                    Modelica_Media.Air.ReferenceAir.Air_Utilities.airBaseProp_pT(
                    pl, T),
                          pl_der,
                          T_der) + IF97_new.rho_pT_der(
                          pd,
                          T,
                          pd_der,
                          T_der);

              end if;
            else
              if (T < 273.16) then
                o[1] := Modelica_Media.Air.ReferenceAir.Air_Utilities.rho_pT(pl,
                  T);
                o[2] :=
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.rho_pT(
                  p, T);
                o[3] := ((1 + xws)/(
                  Modelica_Media.Air.ReferenceAir.Air_Utilities.rho_pT(pl, T)
                   + pd/(.Modelica_Media.Air.ReferenceMoistAir.steam.R*T)) + (
                  xw - xws)/
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.rho_pT(
                  p, T));
                o[4] :=
                  Modelica_Media.Air.ReferenceAir.Air_Utilities.rho_pT_der(
                          pl,
                          T,

                    Modelica_Media.Air.ReferenceAir.Air_Utilities.airBaseProp_pT(
                    p, T),p_der,
                          T_der);

                o[5] := (xws_der*o[1] - (1 + xws)*o[4])/o[1]^2 + (pd_der*T - pd
                  *T_der)/Modelica_Media.Air.ReferenceMoistAir.steam.R/T^2 + (
                  xw_der*o[2] - xw*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.rho_pT_der(
                          p,
                          T,

                    Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.ice09BaseProp_pT(
                    p, T),p_der,
                          T_der))/o[2]^2 - (xws_der*o[2] - xws*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.rho_pT_der(
                          p,
                          T,

                    Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.ice09BaseProp_pT(
                    p, T),p_der,
                          T_der))/o[2]^2;

                d_der := (xw_der*o[3] - (1 + xw)*o[5])/o[3]^2;

              else
                o[1] := Modelica_Media.Air.ReferenceAir.Air_Utilities.rho_pT(pl,
                  T) + IF97_new.rho_pT(pd, T);
                o[2] := Modelica_Media.Water.IF97_Utilities.rho_pT(p, T);
                o[3] := ((1 + xws)/(
                  Modelica_Media.Air.ReferenceAir.Air_Utilities.rho_pT(pl, T)
                   + IF97_new.rho_pT(pd, T)) + (xw - xws)/
                  Modelica_Media.Water.IF97_Utilities.rho_pT(p, T));
                o[4] :=
                  Modelica_Media.Air.ReferenceAir.Air_Utilities.rho_pT_der(
                          pl,
                          T,

                    Modelica_Media.Air.ReferenceAir.Air_Utilities.airBaseProp_pT(
                    p, T),p_der,
                          T_der) + IF97_new.rho_pT_der(
                          pd,
                          T,
                          pd_der,
                          T_der);

                o[5] := (xws_der*o[1] - (1 + xws)*o[4])/o[1]^2 + (xw_der*o[2]
                   - xw*Modelica_Media.Water.IF97_Utilities.rho_pT_der(
                          p,
                          T,
                          Modelica_Media.Water.IF97_Utilities.waterBaseProp_pT(
                    p, T),p_der,
                          T_der))/o[2]^2 - (xws_der*o[2] - xws*
                  Modelica_Media.Water.IF97_Utilities.rho_pT_der(
                          p,
                          T,
                          Modelica_Media.Water.IF97_Utilities.waterBaseProp_pT(
                    p, T),p_der,
                          T_der))/o[2]^2;
                d_der := (xw_der*o[3] - (1 + xw)*o[5])/o[3]^2;
              end if;
            end if;
          end if;
        end rho_pTX_der;

        function h_dis_pTX_der
          import Modelica_Media;
          extends Modelica_Icons.Function;
          import Modelica_Media.Air.ReferenceMoistAir.Utilities;
          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
            "Mass fractions";
          input Real p_der "Derivative of pressure";
          input Real T_der "Derivative of temperature";
          input Real X_der[:] "Derivative of mass fractions";
          output Real u_der "Derivative of reaction index";
        protected
          Real uges,      uges_der,      o[7],      l;
          Real invMMX[4] "Inverses of molar weights";
          SI.MolarMass Mmix "Molar mass of mixture";
          Real Mmix_der "Derivative of molar mass of mixture";
          MassFraction[4] massFraction "Mass fractions of components";
          Real[4] massFraction_der "Derivative of mass fractions of components";
          SI.MoleFraction[4] Y
            "Mole fractions of individual components (H2O, N2, O2, Ar) of moist air";
          Real[4] Y_der
            "Derivative of mole fractions of individual components (H2O, N2, O2, Ar) of moist air";

        algorithm
          if (useDissociation == false) then
            //u := 0;
            u_der := 0;
          else
            massFraction := {X[1],X[2]*Xi_Air[1],X[2]*Xi_Air[2],X[2]*Xi_Air[3]};
            massFraction_der := {X_der[1],X_der[2]*Xi_Air[1],X_der[2]*Xi_Air[2],
              X_der[2]*Xi_Air[3]};
            for i in 1:4 loop
              invMMX[i] := 1/MMX[i];
            end for;
            Mmix := 1/(massFraction*invMMX);
            Mmix_der := -1/(massFraction*invMMX)^2*massFraction_der*invMMX;
            for i in 1:4 loop
              Y[i] := Mmix*massFraction[i]/MMX[i];
              Y_der[i] := (Mmix_der*massFraction[i] + Mmix*massFraction_der[i])/MMX[
                i];
            end for;
            uges := 1 + Utilities.ReactionIndices.U2(
                      p,
                      T,
                      Y) + Utilities.ReactionIndices.U3(
                      p,
                      T,
                      Y) + Utilities.ReactionIndices.U4(
                      p,
                      T,
                      Y) + Utilities.ReactionIndices.U5(
                      p,
                      T,
                      Y) + Utilities.ReactionIndices.U6(
                      p,
                      T,
                      Y);
            uges_der := Utilities.ReactionIndices.U2_der(
                      p,
                      T,
                      Y,
                      p_der,
                      T_der,
                      Y_der) + Utilities.ReactionIndices.U3_der(
                      p,
                      T,
                      Y,
                      p_der,
                      T_der,
                      Y_der) + Utilities.ReactionIndices.U4_der(
                      p,
                      T,
                      Y,
                      p_der,
                      T_der,
                      Y_der) + Utilities.ReactionIndices.U5_der(
                      p,
                      T,
                      Y,
                      p_der,
                      T_der,
                      Y_der) + Utilities.ReactionIndices.U6_der(
                      p,
                      T,
                      Y,
                      p_der,
                      T_der,
                      Y_der);
            o[1] := (Utilities.ReactionIndices.U2_der(
                      p,
                      T,
                      Y,
                      p_der,
                      T_der,
                      Y_der)*Utilities.ReactionIndices.V2(T) +
              Utilities.ReactionIndices.U2(
                      p,
                      T,
                      Y)*Utilities.ReactionIndices.V2_der(T, T_der))/Utilities.ReactionIndices.BB[
              2];
            o[2] := (Utilities.ReactionIndices.U3_der(
                      p,
                      T,
                      Y,
                      p_der,
                      T_der,
                      Y_der)*Utilities.ReactionIndices.V3(T) +
              Utilities.ReactionIndices.U3(
                      p,
                      T,
                      Y)*Utilities.ReactionIndices.V3_der(T, T_der))/Utilities.ReactionIndices.BB[
              3];
            o[3] := (Utilities.ReactionIndices.U4_der(
                      p,
                      T,
                      Y,
                      p_der,
                      T_der,
                      Y_der)*Utilities.ReactionIndices.V4(T) +
              Utilities.ReactionIndices.U4(
                      p,
                      T,
                      Y)*Utilities.ReactionIndices.V4_der(T, T_der))/Utilities.ReactionIndices.BB[
              4];
            o[4] := (Utilities.ReactionIndices.U5_der(
                      p,
                      T,
                      Y,
                      p_der,
                      T_der,
                      Y_der)*Utilities.ReactionIndices.V5(T) +
              Utilities.ReactionIndices.U5(
                      p,
                      T,
                      Y)*Utilities.ReactionIndices.V5_der(T, T_der))/Utilities.ReactionIndices.BB[
              5];
            o[5] := (Utilities.ReactionIndices.U6_der(
                      p,
                      T,
                      Y,
                      p_der,
                      T_der,
                      Y_der)*Utilities.ReactionIndices.V6(T) +
              Utilities.ReactionIndices.U6(
                      p,
                      T,
                      Y)*Utilities.ReactionIndices.V6_der(T, T_der))/Utilities.ReactionIndices.BB[
              6];
            l := (Utilities.ReactionIndices.U2(
                      p,
                      T,
                      Y)*Utilities.ReactionIndices.V2(T)/Utilities.ReactionIndices.BB[
              2] + Utilities.ReactionIndices.U3(
                      p,
                      T,
                      Y)*Utilities.ReactionIndices.V3(T)/Utilities.ReactionIndices.BB[
              3] + Utilities.ReactionIndices.U4(
                      p,
                      T,
                      Y)*Utilities.ReactionIndices.V4(T)/Utilities.ReactionIndices.BB[
              4] + Utilities.ReactionIndices.U5(
                      p,
                      T,
                      Y)*Utilities.ReactionIndices.V5(T)/Utilities.ReactionIndices.BB[
              5] + Utilities.ReactionIndices.U6(
                      p,
                      T,
                      Y)*Utilities.ReactionIndices.V6(T)/Utilities.ReactionIndices.BB[
              6]);
            o[6] := -2*T*(Utilities.ReactionIndices.U2(
                      p,
                      T,
                      Y)*Utilities.ReactionIndices.V2(T)/Utilities.ReactionIndices.BB[
              2] + Utilities.ReactionIndices.U3(
                      p,
                      T,
                      Y)*Utilities.ReactionIndices.V3(T)/Utilities.ReactionIndices.BB[
              3] + Utilities.ReactionIndices.U4(
                      p,
                      T,
                      Y)*Utilities.ReactionIndices.V4(T)/Utilities.ReactionIndices.BB[
              4] + Utilities.ReactionIndices.U5(
                      p,
                      T,
                      Y)*Utilities.ReactionIndices.V5(T)/Utilities.ReactionIndices.BB[
              5] + Utilities.ReactionIndices.U6(
                      p,
                      T,
                      Y)*Utilities.ReactionIndices.V6(T)/Utilities.ReactionIndices.BB[
              6]) - T^2*sum(o[1:5]);
            o[7] := uges_der*sum(massFraction[j]/MMX[j] for j in 1:4) + uges*sum(
              massFraction_der[j]/MMX[j] for j in 1:4);
            u_der := (o[6]*(uges*sum(massFraction[j]/MMX[j] for j in 1:4)) - l*o[7])
              /(uges*sum(massFraction[j]/MMX[j] for j in 1:4))^2;

          end if;
        end h_dis_pTX_der;

        function h_pTX_der "Derivative of specific enthalpy of moist air"
          import Modelica_Media;
          extends Modelica_Icons.Function;
          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
            "Mass fractions";
          input Real p_der "Derivative of pressure";
          input Real T_der "Derivative of temperature";
          input Real X_der[:] "Derivative of mass fractions";
          output Real h_der "Derivative of specific enthalpy";

        protected
          SI.SpecificEnthalpy h;
          Real xw,      xw_der;
          Real xws,      xws_der;
          Real pd,      pd_der;
          Real pl,      pl_der;

        algorithm
          if (X[1] == 0) then
            h_der := Modelica_Media.Air.ReferenceAir.Air_Utilities.h_pT_der(
                      p,
                      T,

                Modelica_Media.Air.ReferenceAir.Air_Utilities.airBaseProp_pT(p,
                T),   p_der,
                      T_der);

          else
            pd := Modelica_Media.Air.ReferenceMoistAir.Utilities.pd_pTX(
                      p,
                      T,
                      X);
            pd_der := Modelica_Media.Air.ReferenceMoistAir.Utilities.pd_pTX_der(
                      p,
                      T,
                      X,
                      p_der,
                      T_der,
                      X_der);
            pl := p - pd;
            pl_der := p_der - pd_der;
            xw := X[1]/(1 - X[1]);
            xw_der := (X_der[1])/(1 - X[1])^2;
            xws := Modelica_Media.Air.ReferenceMoistAir.Utilities.xws_pT(p, T);
            xws_der := xws_pT_der(
                  p,
                  T,
                  p_der,
                  T_der);
            if ((xw <= xws) or (xws == -1)) then
              if (T >= 773.15) then
                h_der := Modelica_Media.Air.ReferenceAir.Air_Utilities.h_pT_der(
                          pl,
                          T,

                    Modelica_Media.Air.ReferenceAir.Air_Utilities.airBaseProp_pT(
                    pl, T),
                          pl_der,
                          T_der) + xw_der*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.h_pT(
                  pd, T) + xw*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.h_pT_der(
                          pd,
                          T,
                          0,
                          pd_der,
                          T_der) + xw_der*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.h_dis_pTX(
                          p,
                          T,
                          X) + xw*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.h_dis_pTX_der(
                          p,
                          T,
                          X,
                          p_der,
                          T_der,
                          X_der);

              else
                h_der := Modelica_Media.Air.ReferenceAir.Air_Utilities.h_pT_der(
                          pl,
                          T,

                    Modelica_Media.Air.ReferenceAir.Air_Utilities.airBaseProp_pT(
                    pl, T),
                          pl_der,
                          T_der) + xw_der*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.h_pT(
                  pd, T) + xw*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.h_pT_der(
                          pd,
                          T,
                          0,
                          pd_der,
                          T_der);

              end if;
            else
              if (T < 273.16) then
                h_der := Modelica_Media.Air.ReferenceAir.Air_Utilities.h_pT_der(
                          pl,
                          T,

                    Modelica_Media.Air.ReferenceAir.Air_Utilities.airBaseProp_pT(
                    pl, T),
                          pl_der,
                          T_der) + xws_der*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.h_pT(
                  pd, T) + xws*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.h_pT_der(
                          pd,
                          T,
                          0,
                          pd_der,
                          T_der) + xw_der*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.h_pT(
                  p, T) + xw*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.h_pT_der(
                          p,
                          T,

                    Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.ice09BaseProp_pT(
                    p, T),p_der,
                          T_der) - xws_der*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.h_pT(
                  p, T) - xws*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.h_pT_der(
                          p,
                          T,

                    Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.ice09BaseProp_pT(
                    p, T),p_der,
                          T_der);

              else
                h_der := Modelica_Media.Air.ReferenceAir.Air_Utilities.h_pT_der(
                          pl,
                          T,

                    Modelica_Media.Air.ReferenceAir.Air_Utilities.airBaseProp_pT(
                    p, T),pl_der,
                          T_der) + xws_der*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.h_pT(
                  pd, T) + xws*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.h_pT_der(
                          pd,
                          T,
                          0,
                          pd_der,
                          T_der) + xw_der*
                  Modelica_Media.Water.IF97_Utilities.h_pT(p, T) + xw*
                  Modelica_Media.Water.IF97_Utilities.h_pT_der(
                          p,
                          T,
                          Modelica_Media.Water.IF97_Utilities.waterBaseProp_pT(
                    p, T),p_der,
                          T_der) - xws_der*
                  Modelica_Media.Water.IF97_Utilities.h_pT(p, T) - xws*
                  Modelica_Media.Water.IF97_Utilities.h_pT_der(
                          p,
                          T,
                          Modelica_Media.Water.IF97_Utilities.waterBaseProp_pT(
                    p, T),p_der,
                          T_der);

              end if;
            end if;
            if ((xw <= xws) or (xws == -1)) then
              if (T >= 773.15) then
                h := Modelica_Media.Air.ReferenceAir.Air_Utilities.h_pT(pl, T)
                   + xw*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.h_pT(
                  pd, T) + (1 + xw)*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.h_dis_pTX(
                          p,
                          T,
                          X);
              else
                h := Modelica_Media.Air.ReferenceAir.Air_Utilities.h_pT(pl, T)
                   + xw*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.h_pT(
                  pd, T);
              end if;
            else
              if (T < 273.16) then
                h := Modelica_Media.Air.ReferenceAir.Air_Utilities.h_pT(pl, T)
                   + xws*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.h_pT(
                  pd, T) + (xw - xws)*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.Ice09_Utilities.h_pT(
                  p, T);
              else
                h := Modelica_Media.Air.ReferenceAir.Air_Utilities.h_pT(pl, T)
                   + xws*
                  Modelica_Media.Air.ReferenceMoistAir.Utilities.IF97_new.h_pT(
                  pd, T) + (xw - xws)*Modelica_Media.Water.IF97_Utilities.h_pT(
                  p, T);
              end if;
            end if;
            h_der := (h_der*(1 + xw) - h*xw_der)/(1 + xw)^2;
          end if;
        end h_pTX_der;

        function u_pTX_der "Derivative of internal energy"
          import Modelica_Media;
          extends Modelica_Icons.Function;
          input SI.AbsolutePressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:]=Modelica_Media.Air.ReferenceMoistAir.reference_X
            "Mass fractions";
          input Real p_der "Derivative of pressure";
          input Real T_der "Derivative of temperature";
          input Real X_der[:] "Derivative of mass fractions";
          output Real u_der "Derivative of specific entropy";

        algorithm
          u_der := Modelica_Media.Air.ReferenceMoistAir.Utilities.h_pTX_der(
                    p,
                    T,
                    X,
                    p_der,
                    T_der,
                    X_der) - (p_der*
            Modelica_Media.Air.ReferenceMoistAir.Utilities.rho_pTX(
                    p,
                    T,
                    X) - p*
            Modelica_Media.Air.ReferenceMoistAir.Utilities.rho_pTX_der(
                    p,
                    T,
                    X,
                    p_der,
                    T_der,
                    X_der))/
            Modelica_Media.Air.ReferenceMoistAir.Utilities.rho_pTX(
                    p,
                    T,
                    X)^2;
        end u_pTX_der;
      end Utilities;
      annotation (Documentation(info="<html>
<p>
Calculation of fluid properties for moist air in the region from 143.15 Kelvin to 2000 Kelvin at pressures up to 10 MPa. This model of moist air is based on
the diploma thesis of Hellriegel [10] with small modifications. Moist air is treated as an ideal mixture of the real fluids air and water.
</p>

<h4>Restriction</h4>
<p>
The functions provided by this package shall be used inside of the restricted limits according to the referenced literature.
</p>

<ul>
<li>
<b>611.2 Pa &le; p &le; 10 MPa</b>
</li>
<li>
<b>143.15 K &le; T &le; 2000 K</b>
</li>
</ul>

<h4>Usage</h4>
<p>
The package MoistAir can be used as any other medium model (see <a href=\"modelica://Modelica_Media.UsersGuide\">User's Guide of Media Library</a> for further information). The package defines two boolean constants <b>useEnhancementFactor</b> and <b>useDissociation</b>, which give the user fine grained control of the calculations.
</p>
<table border=1 cellspacing=0 cellpadding=2>
<tr>
<td valign=\"top\"><b>Constant</b></td>
<td valign=\"top\"><b>Default Value</b></td>
<td valign=\"top\"><b>Meaning</b></td>
</tr>
<tr>
<td valign=\"top\">useEnhancementFactor</td>
<td valign=\"top\">false</td>
<td valign=\"top\">The enhancement factor is used in the calculation of the saturation partial pressure of water in moist air. It is always very close to 1 except for high pressures (&gt;2 MPa) and low temperatures (&lt;233.15 K). For pressures less than 1 MPa this factor can be safely set to 1. Its calculation is very expensive, since it can only be calculated by an iterative method.</td>
</tr>
<tr>
<td valign=\"top\">useDissociation</td>
<td valign=\"top\">true</td>
<td valign=\"top\">The effect of dissociation is taken into account for temperatures greater than 773.15 K.</td>
</tr>
</table>

<h4>Calculation algorithms</h4>
<h5>Nomenclature</h5>
<table width=\"25%\">
<colgroup>
<col width=\"1*\">
<col width=\"2*\">
</colgroup>
<tr>
<td>p</td>
<td>Mixture pressure in Pa</td>
</tr>
<tr>
<td>T</td>
<td>Temperature in K</td>
</tr>
<tr>
<td>x<sub>w</sub></td>
<td>Absolutue humidity in kg(water)/kg(dry air)</td>
</tr>
<tr>
<td>x<sub>ws</sub></td>
<td>Absolutue humidity on saturation boundary in kg(water)/kg(dry air)</td>
</tr>
<tr>
<td>&phi;</td>
<td>Relative humidity (only defined for unsaturated humid air)</td>
</tr>
</table>

<h5>Unsaturated and saturated humid air (0 &le; x<sub>w</sub> &le; x<sub>ws</sub>)</h5>
<p>
Ideal mixture of dry air and steam
</p>

<ul>
<li>Dry air:
<ul>
<li>d,h,u,s,c<sub>p</sub> from [1]</li>
<li>&lambda;, &eta; from [2]</li>
</ul>
</li>

<li>Steam:
<ul>
<li>d,h,u,s,c<sub>p</sub> from [4]</li>
<li>&lambda;, &eta; for 273.15 K &le; T &le; 1073.15 K from [5] and [6]</li>
<li>&lambda;, &eta; for T &lt; 273.15 K or T &gt; 1073.15 K from [12]</li>
</ul>
</li>
</ul>

<h5>Supersaturated humid air (liquid fog and ice fog)</h5>
<p>
<b>Liquid fog (x<sub>w</sub> &gt; x<sub>wsw</sub>) and T &ge; 273.16 K</b>
</p>

<p>
Ideal mixture of saturated humid air and water
</p>

<ul>
<li>Saturated humid air (see above)</li>
<li>d,h,u,s of liquid droplets from [4]</li>
<li>c<sub>p</sub> is not defined</li>
<li>&lambda;, &eta; of liquid droplets from [5] and [6]</li>
</ul>

<p>
<b>Ice fog (x<sub>w</sub> &gt; x<sub>wsw</sub>) and T &lt; 273.16 K</b>
</p>

<p>
Ideal mixture of saturated humid air and ice
</p>

<ul>
<li>Saturated humid air (see above)</li>
<li>d,h,u,s of ice crystals from [7]</li>
<li>c<sub>p</sub> is not defined</li>
<li>&lambda; of ice as constant value</li>
<li>&eta; of ice is neglected</li>
</ul>


<h5>Saturation pressure of water in moist air</h5>
<p>
The saturation pressure p<sub>ds</sub> of water in moist air is calculated by p<sub>ds</sub> = f*p<sub>sat</sub>, where
</p>

<ul>
<li>f is the enhancement factor from [9] and [3]</li>
<li>p<sub>sat</sub> for T &ge; 273.16 K is the saturation pressure from [4]</li>
<li>p<sub>sat</sub> for T &lt; 273.16 K is the saturation pressure from [8]</li>
</ul>


<h5>Dissociation</h5>
<p>
For temperatures above 773.15 K effects of dissociation are taken into account. Dissociation is modeled according to [11].
For high temperatures the calculated values for moist air with 0 kg(water)/kg(dry air) (i.e. dry air) may differ from those
calculated by the package Modelica_Media.Air.ReferenceAir, because there no dissociation is considered.
</p>

<h4>References</h4>
<dl>
<dd>[1] <b>Thermodynamic Properties of Air and Mixtures of Nitrogen, Argon,
and Oxygen From 60 to 2000 K at Pressures to 2000 MPa</b>. J. Phys. Chem. Ref. Data, Vol. 29, No. 3, 2000.
</dd>
<dd>[2] <b>Viscosity and Thermal Conductivity Equations for
Nitrogen, Oxygen, Argon, and Air</b>. International Journal of Thermophysics, Vol. 25, No. 1, January 2004
</dd>
<dd>[3] <b>Revised Release on the IAPWS Formulation 1995 for the Thermodynamic
Properties of Ordinary Water Substance for General and Scientific Use</b>. 2009 International Association for the Properties of Water and Steam.
</dd>
<dd>[4] <b>Revised Release on the IAPWS Industrial Formulation 1997
for the Thermodynamic Properties of Water and Steam</b>. 2007 International Association for the Properties of Water and Steam.
</dd>
<dd>[5] <b>Release on the IAPWS Formulation 2008 for the Viscosity of Ordinary Water Substance</b>. 2008 International Association for the Properties of Water and Steam
</dd>
<dd>[6] <b>Release on the IAPWS Formulation 2011 for the Thermal Conductivity of
Ordinary Water Substance</b>. 2011 International Association for the Properties of Water and Steam.
</dd>
<dd>[7] <b>Revised Release on the Equation of State 2006 for H2O Ice Ih</b>. 2009 International Association for the Properties of Water and Steam.
</dd>
<dd>[8] <b>Revised Release on the Pressure along the Melting and
Sublimation Curves of Ordinary Water Substance</b>. 2011 International Association for the Properties of Water and Steam.
</dd>
<dd>[9] <b>Determination of Thermodynamic and Transport Properties
of Humid Air for Power-Cycle Calculations</b>. 2009 PTB, Braunschweig, Germany.
</dd>
<dd>[10] <b>Berechnung der thermodynamischen Zustandsfunktionen von
feuchter Luft in energietechnischen Prozessmodellierungen</b>. 2001 Diplomarbeit, Zittau.
</dd>
<dd>[11] <b>Thermodynamische Stoffwerte von feuchter Luft und Verbrennungsgasen</b>. 2003 VDI-Richtlinie 4670.
</dd>
<dd>[12] <b>W&auml;rme&uuml;bertragung in Dampferzeugern und W&auml;rmetauschern</b>. 1985 FDBR-Fachbuchreihe, Bd. 2, Vulkan Verlag Essen.
</dd>
</dl>

<h4>References</h4>
<dl>
<dt>Lemmon, E. W., Jacobsen, R. T., Penoncello, S. G., Friend, D. G.:</dt>
<dd><b>Thermodynamic Properties of Air and Mixtures of Nitrogen, Argon,
and Oxygen From 60 to 2000 K at Pressures to 2000 MPa</b>. J. Phys. Chem. Ref. Data, Vol. 29, No. 3, 2000.
</dd>
<dt>Lemmon, E. W., Jacobsen, R. T.:</dt>
<dd><b>Viscosity and Thermal Conductivity Equations for
Nitrogen, Oxygen, Argon, and Air</b>. International Journal of Thermophysics, Vol. 25, No. 1, January 2004
</dd>
</dl>


<h4>Verification</h4>
<p>
The verification report for the development of this library is provided
<a href=\"modelica://Modelica/Resources/Documentation/Media/MoMoLib_VerificationResults_XRG.pdf\">here</a>.
</p>

<h4>Acknowledgment</h4>
<p>
This library was developed by XRG Simulation GmbH as part of the <a href=\"http://www.cleansky.eu/\">Clean Sky</a> JTI project (Project title: MoMoLib-Modelica Model Library Development for Media, Magnetic Systems and Wavelets; Project number: 296369; Theme: JTI-CS-2011-1-SGO-02-026: Modelica Model Library Development Part I). The partial financial support for the development of this library by the European Union is highly appreciated.
</p>

<p>
Some parts of this library refer to the ThermoFluid library developed at Lund University (<a href=\"http://thermofluid.sourceforge.net/\">http://thermofluid.sourceforge.net</a>).
</p>

<h4>Disclaimer</h4>
<p>
In no event will XRG Simulation GmbH be liable for any direct, indirect, incidental, special, exemplary, or consequential damages, arising in any way out of the use of this software, even if advised of the possibility of such damage.
</p>
<h4> Copyright (C) 2013, XRG Simulation GmbH </h4>
</html>"));
    end ReferenceMoistAir;
    annotation (Documentation(info="<html>
  <p>This package contains different medium models for air:</p>
<ul>
<li><b>SimpleAir</b><br>
    Simple dry air medium in a limited temperature range.</li>
<li><b>DryAirNasa</b><br>
    Dry air as an ideal gas from Media.IdealGases.MixtureGases.Air.</li>
<li><b>MoistAir</b><br>
    Moist air as an ideal gas mixture of steam and dry air with fog below and above the triple point temperature.</li>
</ul>
</html>"));
  end Air;

  package CompressibleLiquids "Compressible liquid models"
    extends Modelica_Icons.VariantsPackage;
    package Common "Base classes for compressible liquids"
      extends Modelica_Icons.Package;
      partial package LinearWater_pT
        "Base class for liquid, linear compressibility water models"
        extends Modelica_Media_Interfaces.PartialLinearFluid(
          constantJacobian=true,
          reference_d=Water.StandardWater.density(state),
          reference_h=Water.StandardWater.specificEnthalpy(state),
          reference_s=Water.StandardWater.specificEntropy(state),
          cp_const=Water.StandardWater.specificHeatCapacityCp(state),
          beta_const=Water.StandardWater.isobaricExpansionCoefficient(state),
          kappa_const=Water.StandardWater.isothermalCompressibility(state),
          MM_const=Water.StandardWater.molarMass(state));

        constant Water.StandardWater.ThermodynamicState state=
            Water.StandardWater.setState_pT(reference_p, reference_T);
      end LinearWater_pT;
    end Common;

    package LinearColdWater "Cold water model with linear compressibility"
      extends Modelica_Media_Interfaces.PartialLinearFluid(
        constantJacobian=true,
        reference_p=101325,
        reference_T=278.15,
        reference_d=997.05,
        reference_h=104929,
        reference_s=100.0,
        cp_const=4181.9,
        beta_const=2.5713e-4,
        kappa_const=4.5154e-10,
        MM_const=0.018015268);

    redeclare function extends dynamicViscosity "Dynamic viscosity of water"
    algorithm
      eta := 1.5e-3;
    end dynamicViscosity;

    redeclare function extends thermalConductivity
        "Thermal conductivity of water"
    algorithm
      lambda := 0.572;
    end thermalConductivity;

    end LinearColdWater;

    package LinearWater_pT_Ambient
      "Liquid, linear compressibility water model at 1.01325 bar and 25 degree Celsius"
      extends Common.LinearWater_pT(reference_p=101325, reference_T=298.15);
    redeclare function extends dynamicViscosity "Dynamic viscosity of water"
    algorithm
      eta := 8.9e-4;
    end dynamicViscosity;

    redeclare function extends thermalConductivity
        "Thermal conductivity of water"
    algorithm
      lambda := 0.608;
    end thermalConductivity;
      annotation (Documentation(info="<html>
<h4>Water model with linear compressibility at ambient conditions</h4>
</html>"));
    end LinearWater_pT_Ambient;

    annotation (Documentation(info="<html>

<h4>Fluid models with linear compressibility, using PartialLinearFluid as base class.</h4>
<p>The linear compressibility fluid models contained in this package are based on the assumptions that:
</p>
<ul>
<li>The specific heat capacity at constant pressure (cp) is constant</li>
<li>The isobaric expansion coefficient (beta) is constant</li>
<li>The isothermal compressibility (kappa) is constant</li>
<li>Pressure and temperature are used as states</li>
</ul>
<p>
This results in models that are only valid for small temperature ranges, but sufficient to model compressibility and e.g., the \"water hammer\" effect. Another advantage id that only 3 values need to be measured to have an initial model. Hydraulic fluids can often be approximated by this type of model.
</p>
<p>
That means that the density is a linear function in temperature and in pressure.
In order to define the complete model, a number of constant reference values are needed which
are computed at the reference values of the states pressure p and temperature T. The model can
be interpreted as a linearization of a full non-linear fluid model (but it is not linear in all
thermodynamic coordinates). Reference values are needed for
</p>
<ol>
<li>the density (reference_d),</li>
<li>the specific enthalpy (reference_h),</li>
<li>the specific entropy (reference_s).</li>
</ol>
<p>
Apart from that, a user needs to define the molar mass, MM_const.
Note that it is possible to define a fluid by computing the reference
values from a full non-linear fluid model by computing the package constants
using the standard functions defined in a fluid package (see example in Common, LinearWater_pT).
</p>

</html>"));
  end CompressibleLiquids;

  package IdealGases
    "Data and models of ideal gases (single, fixed and dynamic mixtures) from NASA source"
    extends Modelica_Icons.VariantsPackage;

    package Common "Common packages and data for the ideal gas models"
    extends Modelica_Icons.Package;

    record DataRecord
        "Coefficient data record for properties of ideal gases based on NASA source"
      extends Modelica_Icons.Record;
      String name "Name of ideal gas";
        SI.MolarMass MM "Molar mass";
        SI.SpecificEnthalpy Hf "Enthalpy of formation at 298.15K";
        SI.SpecificEnthalpy H0 "H0(298.15K) - H0(0K)";
        SI.Temperature Tlimit
          "Temperature limit between low and high data sets";
      Real alow[7] "Low temperature coefficients a";
      Real blow[2] "Low temperature constants b";
      Real ahigh[7] "High temperature coefficients a";
      Real bhigh[2] "High temperature constants b";
        SI.SpecificHeatCapacity R "Gas constant";
      annotation (Documentation(info="<HTML>
<p>
This data record contains the coefficients for the
ideal gas equations according to:
</p>
<blockquote>
  <p>McBride B.J., Zehe M.J., and Gordon S. (2002): <b>NASA Glenn Coefficients
  for Calculating Thermodynamic Properties of Individual Species</b>. NASA
  report TP-2002-211556</p>
</blockquote>
<p>
The equations have the following structure:
</p>
<IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/singleEquations.png\">
<p>
The polynomials for h(T) and s0(T) are derived via integration from the one for cp(T)  and contain the integration constants b1, b2 that define the reference specific enthalpy and entropy. For entropy differences the reference pressure p0 is arbitrary, but not for absolute entropies. It is chosen as 1 standard atmosphere (101325 Pa).
</p>
<p>
For most gases, the region of validity is from 200 K to 6000 K.
The equations are split into two regions that are separated
by Tlimit (usually 1000 K). In both regions the gas is described
by the data above. The two branches are continuous and in most
gases also differentiable at Tlimit.
</p>
</HTML>"));
    end DataRecord;

      package Functions
        "Basic Functions for ideal gases: cp, h, s, thermal conductivity, viscosity"
        extends Modelica_Icons.Package;

        constant Boolean excludeEnthalpyOfFormation=true
          "If true, enthalpy of formation Hf is not included in specific enthalpy h";
        constant Modelica_Media_Interfaces.Choices.ReferenceEnthalpy referenceChoice=
            Modelica_Media_Interfaces.Choices.ReferenceEnthalpy.ZeroAt0K
          "Choice of reference enthalpy";
        constant Modelica_Media_Interfaces.Types.SpecificEnthalpy h_offset=0.0
          "User defined offset for reference enthalpy, if referenceChoice = UserDefined";
        constant Integer methodForThermalConductivity(min=1,max=2)=1;

        function cp_T
          "Compute specific heat capacity at constant pressure from temperature and gas data"
          extends Modelica_Icons.Function;
          input IdealGases.Common.DataRecord data "Ideal gas data";
          input SI.Temperature T "Temperature";
          output SI.SpecificHeatCapacity cp
            "Specific heat capacity at temperature T";
        algorithm
          cp := smooth(0,if T < data.Tlimit then data.R*(1/(T*T)*(data.alow[1] + T*(
            data.alow[2] + T*(1.*data.alow[3] + T*(data.alow[4] + T*(data.alow[5] + T
            *(data.alow[6] + data.alow[7]*T))))))) else data.R*(1/(T*T)*(data.ahigh[1]
             + T*(data.ahigh[2] + T*(1.*data.ahigh[3] + T*(data.ahigh[4] + T*(data.
            ahigh[5] + T*(data.ahigh[6] + data.ahigh[7]*T))))))));
          annotation (Inline=true,smoothOrder=2);
        end cp_T;

        function cp_Tlow
          "Compute specific heat capacity at constant pressure, low T region"
          extends Modelica_Icons.Function;
          input IdealGases.Common.DataRecord data "Ideal gas data";
          input SI.Temperature T "Temperature";
          output SI.SpecificHeatCapacity cp
            "Specific heat capacity at temperature T";
        algorithm
          cp := data.R*(1/(T*T)*(data.alow[1] + T*(
            data.alow[2] + T*(1.*data.alow[3] + T*(data.alow[4] + T*(data.alow[5] + T
            *(data.alow[6] + data.alow[7]*T)))))));
          annotation (Inline=false, derivative(zeroDerivative=data) = cp_Tlow_der);
        end cp_Tlow;

        function cp_Tlow_der
          "Compute specific heat capacity at constant pressure, low T region"
          extends Modelica_Icons.Function;
          input IdealGases.Common.DataRecord data "Ideal gas data";
          input SI.Temperature T "Temperature";
          input Real dT "Temperature derivative";
          output Real cp_der "Derivative of specific heat capacity";
        algorithm
          cp_der := dT*data.R/(T*T*T)*(-2*data.alow[1] + T*(
            -data.alow[2] + T*T*(data.alow[4] + T*(2.*data.alow[5] + T
            *(3.*data.alow[6] + 4.*data.alow[7]*T)))));
          annotation(smoothOrder=2);
        end cp_Tlow_der;

        function h_T "Compute specific enthalpy from temperature and gas data; reference is decided by the
    refChoice input, or by the referenceChoice package constant by default"
          import Modelica_Media_Interfaces.Choices;
          extends Modelica_Icons.Function;
          input IdealGases.Common.DataRecord data "Ideal gas data";
          input SI.Temperature T "Temperature";
          input Boolean exclEnthForm=excludeEnthalpyOfFormation
            "If true, enthalpy of formation Hf is not included in specific enthalpy h";
          input Modelica_Media_Interfaces.Choices.ReferenceEnthalpy refChoice=
              referenceChoice "Choice of reference enthalpy";
          input SI.SpecificEnthalpy h_off=h_offset
            "User defined offset for reference enthalpy, if referenceChoice = UserDefined";
          output SI.SpecificEnthalpy h "Specific enthalpy at temperature T";

        algorithm
          h := smooth(0, (if T < data.Tlimit then data.R*((-data.alow[1] + T*(
            data.blow[1] + data.alow[2]*Modelica_Math.log(T) + T*(1.*data.alow[
            3] + T*(0.5*data.alow[4] + T*(1/3*data.alow[5] + T*(0.25*data.alow[
            6] + 0.2*data.alow[7]*T))))))/T) else data.R*((-data.ahigh[1] + T*(
            data.bhigh[1] + data.ahigh[2]*Modelica_Math.log(T) + T*(1.*data.ahigh[
            3] + T*(0.5*data.ahigh[4] + T*(1/3*data.ahigh[5] + T*(0.25*data.ahigh[
            6] + 0.2*data.ahigh[7]*T))))))/T)) + (if exclEnthForm then -data.Hf
             else 0.0) + (if (refChoice == Choices.ReferenceEnthalpy.ZeroAt0K)
             then data.H0 else 0.0) + (if refChoice == Choices.ReferenceEnthalpy.UserDefined
             then h_off else 0.0));
          annotation (Inline=false,smoothOrder=2);
        end h_T;

        function h_T_der "Derivative function for h_T"
          import Modelica_Media_Interfaces.Choices;
          extends Modelica_Icons.Function;
          input IdealGases.Common.DataRecord data "Ideal gas data";
          input SI.Temperature T "Temperature";
          input Boolean exclEnthForm=excludeEnthalpyOfFormation
            "If true, enthalpy of formation Hf is not included in specific enthalpy h";
          input Modelica_Media_Interfaces.Choices.ReferenceEnthalpy refChoice=
              referenceChoice "Choice of reference enthalpy";
          input SI.SpecificEnthalpy h_off=h_offset
            "User defined offset for reference enthalpy, if referenceChoice = UserDefined";
          input Real dT "Temperature derivative";
          output Real h_der "Specific enthalpy at temperature T";
        algorithm
          h_der := dT*cp_T(data, T);
          annotation(Inline=true,smoothOrder=1);
        end h_T_der;

        function h_Tlow "Compute specific enthalpy, low T region; reference is decided by the
    refChoice input, or by the referenceChoice package constant by default"
          import Modelica_Media_Interfaces.Choices;
          extends Modelica_Icons.Function;
          input IdealGases.Common.DataRecord data "Ideal gas data";
          input SI.Temperature T "Temperature";
          input Boolean exclEnthForm=excludeEnthalpyOfFormation
            "If true, enthalpy of formation Hf is not included in specific enthalpy h";
          input Modelica_Media_Interfaces.Choices.ReferenceEnthalpy refChoice=
              referenceChoice "Choice of reference enthalpy";
          input SI.SpecificEnthalpy h_off=h_offset
            "User defined offset for reference enthalpy, if referenceChoice = UserDefined";
          output SI.SpecificEnthalpy h "Specific enthalpy at temperature T";

        algorithm
          h :=data.R*((-data.alow[1] + T*(data.blow[1] + data.alow[2]*
            Modelica_Math.log(T) + T*(1.*data.alow[3] + T*(0.5*data.alow[4] + T
            *(1/3*data.alow[5] + T*(0.25*data.alow[6] + 0.2*data.alow[7]*T))))))
            /T) + (if exclEnthForm then -data.Hf else 0.0) + (if (refChoice ==
            Choices.ReferenceEnthalpy.ZeroAt0K) then data.H0 else 0.0) + (if
            refChoice == Choices.ReferenceEnthalpy.UserDefined then h_off else
            0.0);
          annotation(Inline=false,smoothOrder=2);
        end h_Tlow;

        function h_Tlow_der "Compute specific enthalpy, low T region; reference is decided by the
    refChoice input, or by the referenceChoice package constant by default"
          import Modelica_Media_Interfaces.Choices;
          extends Modelica_Icons.Function;
          input IdealGases.Common.DataRecord data "Ideal gas data";
          input SI.Temperature T "Temperature";
          input Boolean exclEnthForm=excludeEnthalpyOfFormation
            "If true, enthalpy of formation Hf is not included in specific enthalpy h";
          input Modelica_Media_Interfaces.Choices.ReferenceEnthalpy refChoice=
              referenceChoice "Choice of reference enthalpy";
          input SI.SpecificEnthalpy h_off=h_offset
            "User defined offset for reference enthalpy, if referenceChoice = UserDefined";
          input Real dT(unit="K/s") "Temperature derivative";
          output Real h_der(unit="J/(kg.s)")
            "Derivative of specific enthalpy at temperature T";
        algorithm
          h_der := dT*cp_Tlow(data, T);
          annotation(Inline=true,smoothOrder=2);
        end h_Tlow_der;

        function s0_T "Compute specific entropy from temperature and gas data"
          extends Modelica_Icons.Function;
          input IdealGases.Common.DataRecord data "Ideal gas data";
          input SI.Temperature T "Temperature";
          output SI.SpecificEntropy s "Specific entropy at temperature T";
        algorithm
          s :=if T < data.Tlimit then data.R*(data.blow[2] - 0.5*data.alow[1]/(
            T*T) - data.alow[2]/T + data.alow[3]*Modelica_Math.log(T) + T*(data.alow[
            4] + T*(0.5*data.alow[5] + T*(1/3*data.alow[6] + 0.25*data.alow[7]*
            T)))) else data.R*(data.bhigh[2] - 0.5*data.ahigh[1]/(T*T) - data.ahigh[
            2]/T + data.ahigh[3]*Modelica_Math.log(T) + T*(data.ahigh[4] + T*(
            0.5*data.ahigh[5] + T*(1/3*data.ahigh[6] + 0.25*data.ahigh[7]*T))));
          annotation (Inline=true, smoothOrder=2);
        end s0_T;

        function s0_Tlow "Compute specific entropy, low T region"
          extends Modelica_Icons.Function;
          input IdealGases.Common.DataRecord data "Ideal gas data";
          input SI.Temperature T "Temperature";
          output SI.SpecificEntropy s "Specific entropy at temperature T";
        algorithm
          s :=data.R*(data.blow[2] - 0.5*data.alow[1]/(T*T) - data.alow[2]/T +
            data.alow[3]*Modelica_Math.log(T) + T*(data.alow[4] + T*(0.5*data.alow[
            5] + T*(1/3*data.alow[6] + 0.25*data.alow[7]*T))));
          annotation (Inline=true);
        end s0_Tlow;

        function s0_Tlow_der
          "Compute derivative of specific entropy, low T region"
          extends Modelica_Icons.Function;
          input IdealGases.Common.DataRecord data "Ideal gas data";
          input SI.Temperature T "Temperature";
          input Real T_der "Temperature derivative";
          output SI.SpecificEntropy s "Specific entropy at temperature T";
        algorithm
          s :=data.R*(data.blow[2] - 0.5*data.alow[1]/(T*T) - data.alow[2]/T +
            data.alow[3]*Modelica_Math.log(T) + T*(data.alow[4] + T*(0.5*data.alow[
            5] + T*(1/3*data.alow[6] + 0.25*data.alow[7]*T))));
          annotation (Inline=true);
        end s0_Tlow_der;

        function dynamicViscosityLowPressure
          "Dynamic viscosity of low pressure gases"
          extends Modelica_Icons.Function;
          input SI.Temp_K T "Gas temperature";
          input SI.Temp_K Tc "Critical temperature of gas";
          input SI.MolarMass M "Molar mass of gas";
          input SI.MolarVolume Vc "Critical molar volume of gas";
          input Real w "Acentric factor of gas";
          input Modelica_Media_Interfaces.PartialMedium.DipoleMoment mu
            "Dipole moment of gas molecule";
          input Real k =  0.0 "Special correction for highly polar substances";
          output SI.DynamicViscosity eta "Dynamic viscosity of gas";
        protected
          parameter Real Const1_SI=40.785*10^(-9.5)
            "Constant in formula for eta converted to SI units";
          parameter Real Const2_SI=131.3/1000.0
            "Constant in formula for mur converted to SI units";
          Real mur=Const2_SI*mu/sqrt(Vc*Tc)
            "Dimensionless dipole moment of gas molecule";
          Real Fc=1 - 0.2756*w + 0.059035*mur^4 + k
            "Factor to account for molecular shape and polarities of gas";
          Real Tstar "Dimensionless temperature defined by equation below";
          Real Ov "Viscosity collision integral for the gas";

        algorithm
          Tstar := 1.2593*T/Tc;
          Ov := 1.16145*Tstar^(-0.14874) + 0.52487*Modelica_Math.exp(-0.7732*Tstar) + 2.16178*Modelica_Math.exp(-2.43787
            *Tstar);
          eta := Const1_SI*Fc*sqrt(M*T)/(Vc^(2/3)*Ov);
          annotation (smoothOrder=2,
                      Documentation(info="<html>
<p>
The used formula are based on the method of Chung et al (1984, 1988) referred to in ref [1] chapter 9.
The formula 9-4.10 is the one being used. The Formula is given in non-SI units, the following conversion constants were used to
transform the formula to SI units:
</p>

<ul>
<li> <b>Const1_SI:</b> The factor 10^(-9.5) =10^(-2.5)*1e-7 where the
     factor 10^(-2.5) originates from the conversion of g/mol->kg/mol + cm^3/mol->m^3/mol
      and the factor 1e-7 is due to conversion from microPoise->Pa.s.</li>
<li>  <b>Const2_SI:</b> The factor 1/3.335641e-27 = 1e-3/3.335641e-30
      where the factor 3.335641e-30 comes from debye->C.m and
      1e-3 is due to conversion from cm^3/mol->m^3/mol</li>
</ul>

<h4>References:</h4>
<p>
[1] Bruce E. Poling, John E. Prausnitz, John P. O'Connell, \"The Properties of Gases and Liquids\" 5th Ed. Mc Graw Hill.
</p>

<h4>Author</h4>
<p>T. Skoglund, Lund, Sweden, 2004-08-31</p>

</html>"));
        end dynamicViscosityLowPressure;

        function thermalConductivityEstimate
          "Thermal conductivity of polyatomic gases(Eucken and Modified Eucken correlation)"
          extends Modelica_Icons.Function;
          input Modelica_Media_Interfaces.PartialMedium.SpecificHeatCapacity Cp
            "Constant pressure heat capacity";
          input Modelica_Media_Interfaces.PartialMedium.DynamicViscosity eta
            "Dynamic viscosity";
          input Integer method(min=1,max=2)=1
            "1: Eucken Method, 2: Modified Eucken Method";
          input IdealGases.Common.DataRecord data "Ideal gas data";
          output Modelica_Media_Interfaces.PartialMedium.ThermalConductivity
            lambda "Thermal conductivity [W/(m.k)]";
        algorithm
          lambda := if method == 1 then eta*(Cp - data.R + (9/4)*data.R) else eta*(Cp
             - data.R)*(1.32 + 1.77/((Cp/Modelica_Constants.R) - 1.0));
          annotation (smoothOrder=2,
                      Documentation(info="<html>
<p>
This function provides two similar methods for estimating the
thermal conductivity of polyatomic gases.
The Eucken method (input method == 1) gives good results for low temperatures,
but it tends to give an underestimated value of the thermal conductivity
(lambda) at higher temperatures.<br>
The Modified Eucken method (input method == 2) gives good results for
high-temperatures, but it tends to give an overestimated value of the
thermal conductivity (lambda) at low temperatures.
</p>
</html>"));
        end thermalConductivityEstimate;
      end Functions;

    partial package SingleGasNasa
        "Medium model of an ideal gas based on NASA source"

      extends Modelica_Media_Interfaces.PartialPureSubstance(
         ThermoStates=Modelica_Media_Interfaces.Choices.IndependentVariables.pT,
         redeclare final record FluidConstants =
            Modelica_Media_Interfaces.Types.IdealGas.FluidConstants,
         mediumName=data.name,
         substanceNames={data.name},
         singleState=false,
         Temperature(min=200, max=6000, start=500, nominal=500),
         SpecificEnthalpy(start=if Functions.referenceChoice==ReferenceEnthalpy.ZeroAt0K then data.H0 else
            if Functions.referenceChoice==ReferenceEnthalpy.UserDefined then Functions.h_offset else 0, nominal=1.0e5),
         Density(start=10, nominal=10),
         AbsolutePressure(start=10e5, nominal=10e5));

      redeclare record extends ThermodynamicState
          "Thermodynamic state variables for ideal gases"
        AbsolutePressure p "Absolute pressure of medium";
        Temperature T "Temperature of medium";
      end ThermodynamicState;

      import Math = Modelica_Math;
      import Modelica_Media_Interfaces.Choices.ReferenceEnthalpy;

      constant IdealGases.Common.DataRecord data
          "Data record of ideal gas substance";

      constant FluidConstants[nS] fluidConstants "Constant data for the fluid";

      redeclare model extends BaseProperties(
       T(stateSelect=if preferredMediumStates then StateSelect.prefer else StateSelect.default),
       p(stateSelect=if preferredMediumStates then StateSelect.prefer else StateSelect.default))
          "Base properties of ideal gas medium"
      equation
        assert(T >= 200 and T <= 6000, "
Temperature T (= "     + String(T) + " K) is not in the allowed range
200 K <= T <= 6000 K required from medium model \""     + mediumName + "\".
");
        MM = data.MM;
        R = data.R;
          h = Functions.h_T(
                  data,
                  T,
                  Functions.excludeEnthalpyOfFormation,
                  Functions.referenceChoice,
                  Functions.h_offset);
        u = h - R*T;

        // Has to be written in the form d=f(p,T) in order that static
        // state selection for p and T is possible
        d = p/(R*T);
        // connect state with BaseProperties
        state.T = T;
        state.p = p;
      end BaseProperties;

        redeclare function setState_pTX
          "Return thermodynamic state as function of p, T and composition X"
          extends Modelica_Icons.Function;
          input AbsolutePressure p "Pressure";
          input Temperature T "Temperature";
          input MassFraction X[:]=reference_X "Mass fractions";
          output ThermodynamicState state;
        algorithm
          state := ThermodynamicState(p=p,T=T);
          annotation(Inline=true,smoothOrder=2);
        end setState_pTX;

        redeclare function setState_phX
          "Return thermodynamic state as function of p, h and composition X"
          extends Modelica_Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input MassFraction X[:]=reference_X "Mass fractions";
          output ThermodynamicState state;
        algorithm
          state := ThermodynamicState(p=p,T=T_h(h));
          annotation(Inline=true,smoothOrder=2);
        end setState_phX;

        redeclare function setState_psX
          "Return thermodynamic state as function of p, s and composition X"
          extends Modelica_Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          input MassFraction X[:]=reference_X "Mass fractions";
          output ThermodynamicState state;
        algorithm
          state := ThermodynamicState(p=p,T=T_ps(p,s));
          annotation(Inline=true,smoothOrder=2);
        end setState_psX;

        redeclare function setState_dTX
          "Return thermodynamic state as function of d, T and composition X"
          extends Modelica_Icons.Function;
          input Density d "Density";
          input Temperature T "Temperature";
          input MassFraction X[:]=reference_X "Mass fractions";
          output ThermodynamicState state;
        algorithm
          state := ThermodynamicState(p=d*data.R*T,T=T);
          annotation(Inline=true,smoothOrder=2);
        end setState_dTX;

          redeclare function extends setSmoothState
          "Return thermodynamic state so that it smoothly approximates: if x > 0 then state_a else state_b"
          import Modelica_Media;
          algorithm
          state := ThermodynamicState(p=Modelica_Media.Common.smoothStep(
                      x,
                      state_a.p,
                      state_b.p,
                      x_small), T=Modelica_Media.Common.smoothStep(
                      x,
                      state_a.T,
                      state_b.T,
                      x_small));
            annotation(Inline=true,smoothOrder=2);
          end setSmoothState;

      redeclare function extends pressure "Return pressure of ideal gas"
      algorithm
        p := state.p;
        annotation(Inline=true,smoothOrder=2);
      end pressure;

      redeclare function extends temperature "Return temperature of ideal gas"
      algorithm
        T := state.T;
        annotation(Inline=true,smoothOrder=2);
      end temperature;

      redeclare function extends density "Return density of ideal gas"
      algorithm
        d := state.p/(data.R*state.T);
        annotation(Inline=true,smoothOrder=2);
      end density;

      redeclare function extends specificEnthalpy "Return specific enthalpy"
        extends Modelica_Icons.Function;
      algorithm
          h := Functions.h_T(data, state.T);
        annotation(Inline=true,smoothOrder=2);
      end specificEnthalpy;

      redeclare function extends specificInternalEnergy
          "Return specific internal energy"
        extends Modelica_Icons.Function;
      algorithm
          u := Functions.h_T(data, state.T) - data.R*state.T;
        annotation(Inline=true,smoothOrder=2);
      end specificInternalEnergy;

      redeclare function extends specificEntropy "Return specific entropy"
        extends Modelica_Icons.Function;
      algorithm
          s := Functions.s0_T(data, state.T) - data.R*Modelica_Math.log(state.p
            /reference_p);
        annotation(Inline=true,smoothOrder=2);
      end specificEntropy;

      redeclare function extends specificGibbsEnergy
          "Return specific Gibbs energy"
        extends Modelica_Icons.Function;
      algorithm
          g := Functions.h_T(data, state.T) - state.T*specificEntropy(state);
        annotation(Inline=true,smoothOrder=2);
      end specificGibbsEnergy;

      redeclare function extends specificHelmholtzEnergy
          "Return specific Helmholtz energy"
        extends Modelica_Icons.Function;
      algorithm
          f := Functions.h_T(data, state.T) - data.R*state.T - state.T*
            specificEntropy(state);
        annotation(Inline=true,smoothOrder=2);
      end specificHelmholtzEnergy;

      redeclare function extends specificHeatCapacityCp
          "Return specific heat capacity at constant pressure"
      algorithm
          cp := Functions.cp_T(data, state.T);
        annotation(Inline=true,smoothOrder=2);
      end specificHeatCapacityCp;

      redeclare function extends specificHeatCapacityCv
          "Compute specific heat capacity at constant volume from temperature and gas data"
      algorithm
          cv := Functions.cp_T(data, state.T) - data.R;
        annotation(Inline=true,smoothOrder=2);
      end specificHeatCapacityCv;

      redeclare function extends isentropicExponent
          "Return isentropic exponent"
      algorithm
        gamma := specificHeatCapacityCp(state)/specificHeatCapacityCv(state);
        annotation(Inline=true,smoothOrder=2);
      end isentropicExponent;

      redeclare function extends velocityOfSound "Return velocity of sound"
        extends Modelica_Icons.Function;
      algorithm
          a := sqrt(max(0, data.R*state.T*Functions.cp_T(data, state.T)/
            specificHeatCapacityCv(state)));
        annotation(Inline=true,smoothOrder=2);
      end velocityOfSound;

      function isentropicEnthalpyApproximation
          "Approximate method of calculating h_is from upstream properties and downstream pressure"
        extends Modelica_Icons.Function;
          input SI.Pressure p2 "Downstream pressure";
        input ThermodynamicState state "Properties at upstream location";
        input Boolean exclEnthForm=Functions.excludeEnthalpyOfFormation
            "If true, enthalpy of formation Hf is not included in specific enthalpy h";
        input ReferenceEnthalpy refChoice=Functions.referenceChoice
            "Choice of reference enthalpy";
        input SpecificEnthalpy h_off=Functions.h_offset
            "User defined offset for reference enthalpy, if referenceChoice = UserDefined";
          output SI.SpecificEnthalpy h_is "Isentropic enthalpy";
        protected
        IsentropicExponent gamma =  isentropicExponent(state)
            "Isentropic exponent";
      algorithm
          h_is := Functions.h_T(
                  data,
                  state.T,
                  exclEnthForm,
                  refChoice,
                  h_off) + gamma/(gamma - 1.0)*state.p/density(state)*((p2/
            state.p)^((gamma - 1)/gamma) - 1.0);
        annotation(Inline=true,smoothOrder=2);
      end isentropicEnthalpyApproximation;

      redeclare function extends isentropicEnthalpy
          "Return isentropic enthalpy"
      input Boolean exclEnthForm=Functions.excludeEnthalpyOfFormation
            "If true, enthalpy of formation Hf is not included in specific enthalpy h";
      input ReferenceEnthalpy refChoice=Functions.referenceChoice
            "Choice of reference enthalpy";
      input SpecificEnthalpy h_off=Functions.h_offset
            "User defined offset for reference enthalpy, if referenceChoice = UserDefined";
      algorithm
        h_is := isentropicEnthalpyApproximation(p_downstream,refState,exclEnthForm,refChoice,h_off);
        annotation(Inline=true,smoothOrder=2);
      end isentropicEnthalpy;

      redeclare function extends isobaricExpansionCoefficient
          "Returns overall the isobaric expansion coefficient beta"
      algorithm
        beta := 1/state.T;
        annotation(Inline=true,smoothOrder=2);
      end isobaricExpansionCoefficient;

      redeclare function extends isothermalCompressibility
          "Returns overall the isothermal compressibility factor"
      algorithm
        kappa := 1.0/state.p;
        annotation(Inline=true,smoothOrder=2);
      end isothermalCompressibility;

      redeclare function extends density_derp_T
          "Returns the partial derivative of density with respect to pressure at constant temperature"
      algorithm
        ddpT := 1/(state.T*data.R);
        annotation(Inline=true,smoothOrder=2);
      end density_derp_T;

      redeclare function extends density_derT_p
          "Returns the partial derivative of density with respect to temperature at constant pressure"
      algorithm
        ddTp := -state.p/(state.T*state.T*data.R);
        annotation(Inline=true,smoothOrder=2);
      end density_derT_p;

      redeclare function extends density_derX
          "Returns the partial derivative of density with respect to mass fractions at constant pressure and temperature"
      algorithm
        dddX := fill(0,nX);
        annotation(Inline=true,smoothOrder=2);
      end density_derX;

      redeclare replaceable function extends dynamicViscosity
          "Dynamic viscosity"
      algorithm
        assert(fluidConstants[1].hasCriticalData,
        "Failed to compute dynamicViscosity: For the species \"" + mediumName + "\" no critical data is available.");
        assert(fluidConstants[1].hasDipoleMoment,
        "Failed to compute dynamicViscosity: For the species \"" + mediumName + "\" no critical data is available.");
          eta := Functions.dynamicViscosityLowPressure(
                  state.T,
                  fluidConstants[1].criticalTemperature,
                  fluidConstants[1].molarMass,
                  fluidConstants[1].criticalMolarVolume,
                  fluidConstants[1].acentricFactor,
                  fluidConstants[1].dipoleMoment);
        annotation (smoothOrder=2);
      end dynamicViscosity;

      redeclare replaceable function extends thermalConductivity
          "Thermal conductivity of gas"
      //  input IdealGases.Common.DataRecord data "Ideal gas data";
        input Integer method=Functions.methodForThermalConductivity
            "1: Eucken Method, 2: Modified Eucken Method";
      algorithm
        assert(fluidConstants[1].hasCriticalData,
        "Failed to compute thermalConductivity: For the species \"" + mediumName + "\" no critical data is available.");
          lambda := Functions.thermalConductivityEstimate(
                  specificHeatCapacityCp(state),
                  dynamicViscosity(state),
                  method=method,
                  data=data);
        annotation (smoothOrder=2);
      end thermalConductivity;

      redeclare function extends molarMass
          "Return the molar mass of the medium"
      algorithm
        MM := data.MM;
        annotation(Inline=true,smoothOrder=2);
      end molarMass;

      function T_h "Compute temperature from specific enthalpy"
        extends Modelica_Icons.Function;
        input SpecificEnthalpy h "Specific enthalpy";
        output Temperature T "Temperature";

        protected
      package Internal
            "Solve h(data,T) for T with given h (use only indirectly via temperature_phX)"
            import Modelica_Media;
        extends Modelica_Media.Common.OneNonLinearEquation;
        redeclare record extends f_nonlinear_Data
              "Data to be passed to non-linear function"
          extends Modelica_Media.IdealGases.Common.DataRecord;
        end f_nonlinear_Data;

        redeclare function extends f_nonlinear
        algorithm
              y := Modelica_Media.IdealGases.Common.Functions.h_T(
                f_nonlinear_data, x);
        end f_nonlinear;

        // Dummy definition has to be added for current Dymola
        redeclare function extends solve
        end solve;
      end Internal;

      algorithm
        T := Internal.solve(h, 200, 6000, 1.0e5, {1}, data);
      end T_h;

      function T_ps "Compute temperature from pressure and specific entropy"
        extends Modelica_Icons.Function;
        input AbsolutePressure p "Pressure";
        input SpecificEntropy s "Specific entropy";
        output Temperature T "Temperature";

        protected
      package Internal
            "Solve h(data,T) for T with given h (use only indirectly via temperature_phX)"
            import Modelica_Media;
        extends Modelica_Media.Common.OneNonLinearEquation;
        redeclare record extends f_nonlinear_Data
              "Data to be passed to non-linear function"
          extends Modelica_Media.IdealGases.Common.DataRecord;
        end f_nonlinear_Data;

        redeclare function extends f_nonlinear
        algorithm
              y := Modelica_Media.IdealGases.Common.Functions.s0_T(
                f_nonlinear_data, x) - data.R*Modelica_Math.log(p/reference_p);
        end f_nonlinear;

        // Dummy definition has to be added for current Dymola
        redeclare function extends solve
        end solve;
      end Internal;

      algorithm
        T := Internal.solve(s, 200, 6000, p, {1}, data);
      end T_ps;

    // the functions below are not strictly necessary, there are just here for compatibility reasons

      function dynamicViscosityLowPressure
          "Dynamic viscosity of low pressure gases"
        extends Modelica_Icons.Function;
          input SI.Temp_K T "Gas temperature";
          input SI.Temp_K Tc "Critical temperature of gas";
          input SI.MolarMass M "Molar mass of gas";
          input SI.MolarVolume Vc "Critical molar volume of gas";
        input Real w "Acentric factor of gas";
        input DipoleMoment mu "Dipole moment of gas molecule";
        input Real k =  0.0 "Special correction for highly polar substances";
          output SI.DynamicViscosity eta "Dynamic viscosity of gas";
        protected
        parameter Real Const1_SI=40.785*10^(-9.5)
            "Constant in formula for eta converted to SI units";
        parameter Real Const2_SI=131.3/1000.0
            "Constant in formula for mur converted to SI units";
        Real mur=Const2_SI*mu/sqrt(Vc*Tc)
            "Dimensionless dipole moment of gas molecule";
        Real Fc=1 - 0.2756*w + 0.059035*mur^4 + k
            "Factor to account for molecular shape and polarities of gas";
        Real Tstar "Dimensionless temperature defined by equation below";
        Real Ov "Viscosity collision integral for the gas";

      algorithm
        eta := Functions.dynamicViscosityLowPressure(T,Tc,M,Vc,w,mu,k);
        annotation (smoothOrder=2,
                    Documentation(info="<html>
<p>
The used formula are based on the method of Chung et al (1984, 1988) referred to in ref [1] chapter 9.
The formula 9-4.10 is the one being used. The Formula is given in non-SI units, the following conversion constants were used to
transform the formula to SI units:
</p>

<ul>
<li> <b>Const1_SI:</b> The factor 10^(-9.5) =10^(-2.5)*1e-7 where the
     factor 10^(-2.5) originates from the conversion of g/mol->kg/mol + cm^3/mol->m^3/mol
      and the factor 1e-7 is due to conversion from microPoise->Pa.s.</li>
<li>  <b>Const2_SI:</b> The factor 1/3.335641e-27 = 1e-3/3.335641e-30
      where the factor 3.335641e-30 comes from debye->C.m and
      1e-3 is due to conversion from cm^3/mol->m^3/mol</li>
</ul>

<h4>References:</h4>
<p>
[1] Bruce E. Poling, John E. Prausnitz, John P. O'Connell, \"The Properties of Gases and Liquids\" 5th Ed. Mc Graw Hill.
</p>

<h4>Author</h4>
<p>T. Skoglund, Lund, Sweden, 2004-08-31</p>

</html>"));
      end dynamicViscosityLowPressure;

      function thermalConductivityEstimate
          "Thermal conductivity of polyatomic gases(Eucken and Modified Eucken correlation)"
        extends Modelica_Icons.Function;
          input Modelica_Media_Interfaces.PartialMedium.SpecificHeatCapacity Cp
            "Constant pressure heat capacity";
          input Modelica_Media_Interfaces.PartialMedium.DynamicViscosity eta
            "Dynamic viscosity";
        input Integer method(min=1,max=2)=1
            "1: Eucken Method, 2: Modified Eucken Method";
        input IdealGases.Common.DataRecord data "Ideal gas data";
          output Modelica_Media_Interfaces.PartialMedium.ThermalConductivity
            lambda "Thermal conductivity [W/(m.k)]";
      algorithm
        lambda := Functions.thermalConductivityEstimate(Cp,eta,method,data);
        annotation (smoothOrder=2,
                    Documentation(info="<html>
<p>
This function provides two similar methods for estimating the
thermal conductivity of polyatomic gases.
The Eucken method (input method == 1) gives good results for low temperatures,
but it tends to give an underestimated value of the thermal conductivity
(lambda) at higher temperatures.<br>
The Modified Eucken method (input method == 2) gives good results for
high-temperatures, but it tends to give an overestimated value of the
thermal conductivity (lambda) at low temperatures.
</p>
</html>"));
      end thermalConductivityEstimate;

      annotation (
        Documentation(info="<HTML>
<p>
This model calculates medium properties
for an ideal gas of a single substance, or for an ideal
gas consisting of several substances where the
mass fractions are fixed. Independent variables
are temperature <b>T</b> and pressure <b>p</b>.
Only density is a function of T and p. All other quantities
are solely a function of T. The properties
are valid in the range:
</p>
<pre>
   200 K &le; T &le; 6000 K
</pre>
<p>
The following quantities are always computed:
</p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>Variable</b></td>
      <td valign=\"top\"><b>Unit</b></td>
      <td valign=\"top\"><b>Description</b></td></tr>
  <tr><td valign=\"top\">h</td>
      <td valign=\"top\">J/kg</td>
      <td valign=\"top\">specific enthalpy h = h(T)</td></tr>
  <tr><td valign=\"top\">u</td>
      <td valign=\"top\">J/kg</td>
      <td valign=\"top\">specific internal energy u = u(T)</td></tr>
  <tr><td valign=\"top\">d</td>
      <td valign=\"top\">kg/m^3</td>
      <td valign=\"top\">density d = d(p,T)</td></tr>
</table>
<p>
For the other variables, see the functions in
Modelica_Media.IdealGases.Common.SingleGasNasa.
Note, dynamic viscosity and thermal conductivity are only provided
for gases that use a data record from Modelica_Media.IdealGases.FluidData.
Currently these are the following gases:
</p>
<pre>
  Ar
  C2H2_vinylidene
  C2H4
  C2H5OH
  C2H6
  C3H6_propylene
  C3H7OH
  C3H8
  C4H8_1_butene
  C4H9OH
  C4H10_n_butane
  C5H10_1_pentene
  C5H12_n_pentane
  C6H6
  C6H12_1_hexene
  C6H14_n_heptane
  C7H14_1_heptene
  C8H10_ethylbenz
  CH3OH
  CH4
  CL2
  CO
  CO2
  F2
  H2
  H2O
  He
  N2
  N2O
  NH3
  NO
  O2
  SO2
  SO3
</pre>
<p>
<b>Sources for model and literature:</b><br>
Original Data: Computer program for calculation of complex chemical
equilibrium compositions and applications. Part 1: Analysis
Document ID: 19950013764 N (95N20180) File Series: NASA Technical Reports
Report Number: NASA-RP-1311  E-8017  NAS 1.61:1311
Authors: Gordon, Sanford (NASA Lewis Research Center)
 Mcbride, Bonnie J. (NASA Lewis Research Center)
Published: Oct 01, 1994.
</p>
<p><b>Known limits of validity:</b></br>
The data is valid for
temperatures between 200K and 6000K.  A few of the data sets for
monatomic gases have a discontinuous 1st derivative at 1000K, but
this never caused problems so far.
</p>
<p>
This model has been copied from the ThermoFluid library
and adapted to the Modelica_Media package.
</p>
</HTML>"));
    end SingleGasNasa;

    partial package MixtureGasNasa
        "Medium model of a mixture of ideal gases based on NASA source"

      import Math = Modelica_Math;
      import Modelica_Media_Interfaces.Choices.ReferenceEnthalpy;

      extends Modelica_Media_Interfaces.PartialMixtureMedium(
          ThermoStates=Modelica_Media_Interfaces.Choices.IndependentVariables.pTX,
          substanceNames=data[:].name,
          reducedX=false,
          singleState=false,
          reference_X=fill(1/nX, nX),
          SpecificEnthalpy(start=if referenceChoice == ReferenceEnthalpy.ZeroAt0K
                 then 3e5 else if referenceChoice == ReferenceEnthalpy.UserDefined
                 then h_offset else 0, nominal=1.0e5),
          Density(start=10, nominal=10),
          AbsolutePressure(start=10e5, nominal=10e5),
          Temperature(
            min=200,
            max=6000,
            start=500,
            nominal=500));

        redeclare record extends ThermodynamicState
          "Thermodynamic state variables"
        end ThermodynamicState;

    //   redeclare record extends FluidConstants "Fluid constants"
    //   end FluidConstants;

      constant DataRecord[:] data "Data records of ideal gas substances";
        // ={Common.SingleGasesData.N2,Common.SingleGasesData.O2}

      constant Boolean excludeEnthalpyOfFormation=true
          "If true, enthalpy of formation Hf is not included in specific enthalpy h";
      constant ReferenceEnthalpy referenceChoice=ReferenceEnthalpy.ZeroAt0K
          "Choice of reference enthalpy";
      constant SpecificEnthalpy h_offset=0.0
          "User defined offset for reference enthalpy, if referenceChoice = UserDefined";

    //   constant FluidConstants[nX] fluidConstants
    //     "Additional data needed for transport properties";
      constant MolarMass[nX] MMX=data[:].MM "Molar masses of components";
      constant Integer methodForThermalConductivity(min=1,max=2)=1;
      redeclare replaceable model extends BaseProperties(
        T(stateSelect=if preferredMediumStates then StateSelect.prefer else StateSelect.default),
        p(stateSelect=if preferredMediumStates then StateSelect.prefer else StateSelect.default),
        Xi(each stateSelect=if preferredMediumStates then StateSelect.prefer else StateSelect.default),
        final standardOrderComponents=true)
          "Base properties (p, d, T, h, u, R, MM, X, and Xi of NASA mixture gas"
      equation
        assert(T >= 200 and T <= 6000, "
Temperature T (="     + String(T) + " K = 200 K) is not in the allowed range
200 K <= T <= 6000 K
required from medium model \""     + mediumName + "\".");

        MM = molarMass(state);
        h = h_TX(T, X);
        R = data.R*X;
        u = h - R*T;
        d = p/(R*T);
        // connect state with BaseProperties
        state.T = T;
        state.p = p;
        state.X = if fixedX then reference_X else X;
      end BaseProperties;

        redeclare function setState_pTX
          "Return thermodynamic state as function of p, T and composition X"
          extends Modelica_Icons.Function;
          input AbsolutePressure p "Pressure";
          input Temperature T "Temperature";
          input MassFraction X[:]=reference_X "Mass fractions";
          output ThermodynamicState state;
        algorithm
          state := if size(X,1) == 0 then ThermodynamicState(p=p,T=T,X=reference_X) else if size(X,1) == nX then ThermodynamicState(p=p,T=T, X=X) else
                 ThermodynamicState(p=p,T=T, X=cat(1,X,{1-sum(X)}));
        annotation(Inline=true,smoothOrder=2);
        end setState_pTX;

        redeclare function setState_phX
          "Return thermodynamic state as function of p, h and composition X"
          extends Modelica_Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input MassFraction X[:]=reference_X "Mass fractions";
          output ThermodynamicState state;
        algorithm
          state := if size(X,1) == 0 then ThermodynamicState(p=p,T=T_hX(h,reference_X),X=reference_X) else if size(X,1) == nX then ThermodynamicState(p=p,T=T_hX(h,X),X=X) else
                 ThermodynamicState(p=p,T=T_hX(h,X), X=cat(1,X,{1-sum(X)}));
          annotation(Inline=true,smoothOrder=2);
        end setState_phX;

        redeclare function setState_psX
          "Return thermodynamic state as function of p, s and composition X"
          extends Modelica_Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          input MassFraction X[:]=reference_X "Mass fractions";
          output ThermodynamicState state;
        algorithm
          state := if size(X,1) == 0 then ThermodynamicState(p=p,T=T_psX(p,s,reference_X),X=reference_X) else if size(X,1) == nX then ThermodynamicState(p=p,T=T_psX(p,s,X),X=X) else
                 ThermodynamicState(p=p,T=T_psX(p,s,X), X=cat(1,X,{1-sum(X)}));
          annotation(Inline=true,smoothOrder=2);
        end setState_psX;

        redeclare function setState_dTX
          "Return thermodynamic state as function of d, T and composition X"
          extends Modelica_Icons.Function;
          input Density d "Density";
          input Temperature T "Temperature";
          input MassFraction X[:]=reference_X "Mass fractions";
          output ThermodynamicState state;
        algorithm
          state := if size(X,1) == 0 then ThermodynamicState(p=d*(data.R*reference_X)*T,T=T,X=reference_X) else if size(X,1) == nX then ThermodynamicState(p=d*(data.R*X)*T,T=T,X=X) else
                 ThermodynamicState(p=d*(data.R*cat(1,X,{1-sum(X)}))*T,T=T, X=cat(1,X,{1-sum(X)}));
          annotation(Inline=true,smoothOrder=2);
        end setState_dTX;

          redeclare function extends setSmoothState
          "Return thermodynamic state so that it smoothly approximates: if x > 0 then state_a else state_b"
          import Modelica_Media;
          algorithm
          state := ThermodynamicState(
                      p=Modelica_Media.Common.smoothStep(
                        x,
                        state_a.p,
                        state_b.p,
                        x_small),
                      T=Modelica_Media.Common.smoothStep(
                        x,
                        state_a.T,
                        state_b.T,
                        x_small),
                      X=Modelica_Media.Common.smoothStep(
                        x,
                        state_a.X,
                        state_b.X,
                        x_small));
            annotation(Inline=true,smoothOrder=2);
          end setSmoothState;

        redeclare function extends pressure "Return pressure of ideal gas"
        algorithm
          p := state.p;
          annotation(Inline=true,smoothOrder=2);
        end pressure;

        redeclare function extends temperature
          "Return temperature of ideal gas"
        algorithm
          T := state.T;
          annotation(Inline=true,smoothOrder=2);
        end temperature;

        redeclare function extends density "Return density of ideal gas"
        algorithm
          d := state.p/((state.X*data.R)*state.T);
          annotation(Inline = true, smoothOrder = 3);
        end density;

      redeclare function extends specificEnthalpy "Return specific enthalpy"
        extends Modelica_Icons.Function;
      algorithm
        h := h_TX(state.T,state.X);
        annotation(Inline=true,smoothOrder=2);
      end specificEnthalpy;

      redeclare function extends specificInternalEnergy
          "Return specific internal energy"
        extends Modelica_Icons.Function;
      algorithm
        u := h_TX(state.T,state.X) - gasConstant(state)*state.T;
        annotation(Inline=true,smoothOrder=2);
      end specificInternalEnergy;

      redeclare function extends specificEntropy "Return specific entropy"
        protected
        Real[nX] Y(unit="mol/mol")=massToMoleFractions(state.X, data.MM)
            "Molar fractions";
      algorithm
      s :=  s_TX(state.T, state.X) - sum(state.X[i]*Modelica_Constants.R/MMX[i]*
          (if state.X[i]<Modelica_Constants.eps then Y[i] else
          Modelica_Math.log(Y[i]*state.p/reference_p)) for i in 1:nX);
        annotation(Inline=true,smoothOrder=2);
      end specificEntropy;

      redeclare function extends specificGibbsEnergy
          "Return specific Gibbs energy"
        extends Modelica_Icons.Function;
      algorithm
        g := h_TX(state.T,state.X) - state.T*specificEntropy(state);
        annotation(Inline=true,smoothOrder=2);
      end specificGibbsEnergy;

      redeclare function extends specificHelmholtzEnergy
          "Return specific Helmholtz energy"
        extends Modelica_Icons.Function;
      algorithm
        f := h_TX(state.T,state.X) - gasConstant(state)*state.T - state.T*specificEntropy(state);
        annotation(Inline=true,smoothOrder=2);
      end specificHelmholtzEnergy;

      function h_TX "Return specific enthalpy"
        import Modelica_Media_Interfaces.Choices;
         extends Modelica_Icons.Function;
          input SI.Temperature T "Temperature";
         input MassFraction X[:]=reference_X
            "Independent Mass fractions of gas mixture";
         input Boolean exclEnthForm=excludeEnthalpyOfFormation
            "If true, enthalpy of formation Hf is not included in specific enthalpy h";
         input Modelica_Media_Interfaces.Choices.ReferenceEnthalpy refChoice=
              referenceChoice "Choice of reference enthalpy";
          input SI.SpecificEnthalpy h_off=h_offset
            "User defined offset for reference enthalpy, if referenceChoice = UserDefined";
          output SI.SpecificEnthalpy h "Specific enthalpy at temperature T";
      algorithm
          h := (if fixedX then reference_X else X)*{Functions.h_T(
                  data[i],
                  T,
                  exclEnthForm,
                  refChoice,
                  h_off) for i in 1:nX};
        annotation(Inline=false,smoothOrder=2);
      end h_TX;

      function h_TX_der "Return specific enthalpy derivative"
        import Modelica_Media_Interfaces.Choices;
         extends Modelica_Icons.Function;
          input SI.Temperature T "Temperature";
         input MassFraction X[nX] "Independent Mass fractions of gas mixture";
         input Boolean exclEnthForm=excludeEnthalpyOfFormation
            "If true, enthalpy of formation Hf is not included in specific enthalpy h";
         input Modelica_Media_Interfaces.Choices.ReferenceEnthalpy refChoice=
              referenceChoice "Choice of reference enthalpy";
          input SI.SpecificEnthalpy h_off=h_offset
            "User defined offset for reference enthalpy, if referenceChoice = UserDefined";
        input Real dT "Temperature derivative";
        input Real dX[nX] "Independent mass fraction derivative";
        output Real h_der "Specific enthalpy at temperature T";
      algorithm
          h_der := if fixedX then dT*sum((Functions.cp_T(data[i], T)*
            reference_X[i]) for i in 1:nX) else dT*sum((Functions.cp_T(data[i],
            T)*X[i]) for i in 1:nX) + sum((Functions.h_T(data[i], T)*dX[i])
            for i in 1:nX);
        annotation (Inline = false, smoothOrder=1);
      end h_TX_der;

      redeclare function extends gasConstant "Return gasConstant"
      algorithm
        R := data.R*state.X;
        annotation(Inline = true, smoothOrder = 3);
      end gasConstant;

      redeclare function extends specificHeatCapacityCp
          "Return specific heat capacity at constant pressure"
      algorithm
          cp := {Functions.cp_T(data[i], state.T) for i in 1:nX}*state.X;
        annotation(Inline=true,smoothOrder=1);
      end specificHeatCapacityCp;

      redeclare function extends specificHeatCapacityCv
          "Return specific heat capacity at constant volume from temperature and gas data"
      algorithm
          cv := {Functions.cp_T(data[i], state.T) for i in 1:nX}*state.X - data.R
            *state.X;
        annotation(Inline=true, smoothOrder = 1);
      end specificHeatCapacityCv;

      function MixEntropy "Return mixing entropy of ideal gases / R"
        extends Modelica_Icons.Function;
          input SI.MoleFraction x[:] "Mole fraction of mixture";
        output Real smix "Mixing entropy contribution, divided by gas constant";
      algorithm
        smix := sum(if x[i] >Modelica_Constants.eps  then -x[i]*Modelica_Math.log(x[i]) else
                         x[i] for i in 1:size(x,1));
        annotation(Inline=true,smoothOrder=2);
      end MixEntropy;

      function s_TX
          "Return temperature dependent part of the entropy, expects full entropy vector"
        extends Modelica_Icons.Function;
        input Temperature T "Temperature";
        input MassFraction[nX] X "Mass fraction";
        output SpecificEntropy s "Specific entropy";
      algorithm
          s := sum(Functions.s0_T(data[i], T)*X[i] for i in 1:size(X, 1));
        annotation(Inline=true,smoothOrder=2);
      end s_TX;

      redeclare function extends isentropicExponent
          "Return isentropic exponent"
      algorithm
        gamma := specificHeatCapacityCp(state)/specificHeatCapacityCv(state);
        annotation(Inline=true,smoothOrder=2);
      end isentropicExponent;

      redeclare function extends velocityOfSound "Return velocity of sound"
        extends Modelica_Icons.Function;
        input ThermodynamicState state "Properties at upstream location";
      algorithm
        a := sqrt(max(0,gasConstant(state)*state.T*specificHeatCapacityCp(state)/specificHeatCapacityCv(state)));
        annotation(Inline=true,smoothOrder=2);
      end velocityOfSound;

      function isentropicEnthalpyApproximation
          "Approximate method of calculating h_is from upstream properties and downstream pressure"
        extends Modelica_Icons.Function;
        input AbsolutePressure p2 "Downstream pressure";
        input ThermodynamicState state
            "Thermodynamic state at upstream location";
        output SpecificEnthalpy h_is "Isentropic enthalpy";
        protected
        SpecificEnthalpy h "Specific enthalpy at upstream location";
        SpecificEnthalpy h_component[nX]
            "Specific enthalpy at upstream location";
        IsentropicExponent gamma =  isentropicExponent(state)
            "Isentropic exponent";
        protected
        MassFraction[nX] X "Complete X-vector";
      algorithm
        X := if reducedX then cat(1,state.X,{1-sum(state.X)}) else state.X;
          h_component := {Functions.h_T(
                  data[i],
                  state.T,
                  excludeEnthalpyOfFormation,
                  referenceChoice,
                  h_offset) for i in 1:nX};
        h :=h_component*X;
        h_is := h + gamma/(gamma - 1.0)*(state.T*gasConstant(state))*
          ((p2/state.p)^((gamma - 1)/gamma) - 1.0);
        annotation(smoothOrder=2);
      end isentropicEnthalpyApproximation;

      redeclare function extends isentropicEnthalpy
          "Return isentropic enthalpy"
        input Boolean exact = false
            "Flag whether exact or approximate version should be used";
      algorithm
        h_is := if exact then specificEnthalpy_psX(p_downstream,specificEntropy(refState),refState.X) else
               isentropicEnthalpyApproximation(p_downstream,refState);
        annotation(Inline=true,smoothOrder=2);
      end isentropicEnthalpy;

    function gasMixtureViscosity
          "Return viscosities of gas mixtures at low pressures (Wilke method)"
      extends Modelica_Icons.Function;
      input MoleFraction[:] yi "Mole fractions";
      input MolarMass[:] M "Mole masses";
      input DynamicViscosity[:] eta "Pure component viscosities";
      output DynamicViscosity etam "Viscosity of the mixture";
        protected
      Real fi[size(yi,1),size(yi,1)];
    algorithm
      for i in 1:size(eta,1) loop
        assert(fluidConstants[i].hasDipoleMoment,"Dipole moment for " + fluidConstants[i].chemicalFormula +
           " not known. Can not compute viscosity.");
        assert(fluidConstants[i].hasCriticalData, "Critical data for "+ fluidConstants[i].chemicalFormula +
           " not known. Can not compute viscosity.");
        for j in 1:size(eta,1) loop
          if i==1 then
            fi[i,j] := (1 + (eta[i]/eta[j])^(1/2)*(M[j]/M[i])^(1/4))^2/(8*(1 + M[i]/M[j]))^(1/2);
          elseif j<i then
              fi[i,j] := eta[i]/eta[j]*M[j]/M[i]*fi[j,i];
            else
              fi[i,j] := (1 + (eta[i]/eta[j])^(1/2)*(M[j]/M[i])^(1/4))^2/(8*(1 + M[i]/M[j]))^(1/2);
          end if;
        end for;
      end for;
      etam := sum(yi[i]*eta[i]/sum(yi[j]*fi[i,j] for j in 1:size(eta,1)) for i in 1:size(eta,1));

      annotation (smoothOrder=2,
                 Documentation(info="<html>

<p>
Simplification of the kinetic theory (Chapman and Enskog theory)
approach neglecting the second-order effects.<br>
<br>
This equation has been extensively tested (Amdur and Mason, 1958;
Bromley and Wilke, 1951; Cheung, 1958; Dahler, 1959; Gandhi and Saxena,
1964; Ranz and Brodowsky, 1962; Saxena and Gambhir, 1963a; Strunk, et
al., 1964; Vanderslice, et al. 1962; Wright and Gray, 1962). In most
cases, only nonpolar mixtures were compared, and very good results
obtained. For some systems containing hydrogen as one component, less
satisfactory agreement was noted. Wilke's method predicted mixture
viscosities that were larger than experimental for the H2-N2 system,
but for H2-NH3, it underestimated the viscosities. <br>
Gururaja, et al. (1967) found that this method also overpredicted in
the H2-O2 case but was quite accurate for the H2-CO2 system. <br>
Wilke's approximation has proved reliable even for polar-polar gas
mixtures of aliphatic alcohols (Reid and Belenyessy, 1960). The
principal reservation appears to lie in those cases where Mi&gt;&gt;Mj
and etai&gt;&gt;etaj.<br>
</p>

</html>"));
    end gasMixtureViscosity;

        redeclare replaceable function extends dynamicViscosity
          "Return mixture dynamic viscosity"
        protected
          DynamicViscosity[nX] etaX "Component dynamic viscosities";
        algorithm
          for i in 1:nX loop
            etaX[i] := Functions.dynamicViscosityLowPressure(
                      state.T,
                      fluidConstants[i].criticalTemperature,
                      fluidConstants[i].molarMass,
                      fluidConstants[i].criticalMolarVolume,
                      fluidConstants[i].acentricFactor,
                      fluidConstants[i].dipoleMoment);
          end for;
          eta := gasMixtureViscosity(massToMoleFractions(state.X,
                                 fluidConstants[:].molarMass),
                     fluidConstants[:].molarMass,
                     etaX);
          annotation (smoothOrder=2);
        end dynamicViscosity;

      function mixtureViscosityChung
          "Return the viscosity of gas mixtures without access to component viscosities (Chung, et. al. rules)"
      extends Modelica_Icons.Function;

        input Temperature T "Temperature";
        input Temperature[:] Tc "Critical temperatures";
        input MolarVolume[:] Vcrit "Critical volumes (m3/mol)";
        input Real[:] w "Acentric factors";
        input Real[:] mu "Dipole moments (debyes)";
        input MolarMass[:] MolecularWeights "Molecular weights (kg/mol)";
        input MoleFraction[:] y "Molar Fractions";
        input Real[:] kappa =  zeros(nX) "Association Factors";
        output DynamicViscosity etaMixture "Mixture viscosity (Pa.s)";
        protected
      constant Real[size(y,1)] Vc =  Vcrit*1000000 "Critical volumes (cm3/mol)";
      constant Real[size(y,1)] M =  MolecularWeights*1000
            "Molecular weights (g/mol)";
      Integer n = size(y,1) "Number of mixed elements";
      Real sigmam3 "Mixture sigma3 in Angstrom";
      Real sigma[size(y,1),size(y,1)];
      Real edivkm;
      Real edivk[size(y,1),size(y,1)];
      Real Mm;
      Real Mij[size(y,1),size(y,1)];
      Real wm "Accentric factor";
      Real wij[size(y,1),size(y,1)];
      Real kappam
            "Correlation for highly polar substances such as alcohols and acids";
      Real kappaij[size(y,1),size(y,1)];
      Real mum;
      Real Vcm;
      Real Tcm;
      Real murm "Dimensionless dipole moment of the mixture";
      Real Fcm "Factor to correct for shape and polarity";
      Real omegav;
      Real Tmstar;
      Real etam "Mixture viscosity in microP";
      algorithm
      //combining rules
      for i in 1:n loop
        for j in 1:n loop
          Mij[i,j] := 2*M[i]*M[j]/(M[i]+M[j]);
          if i==j then
            sigma[i,j] := 0.809*Vc[i]^(1/3);
            edivk[i,j] := Tc[i]/1.2593;
            wij[i,j] := w[i];
            kappaij[i,j] := kappa[i];
          else
            sigma[i,j] := (0.809*Vc[i]^(1/3)*0.809*Vc[j]^(1/3))^(1/2);
            edivk[i,j] := (Tc[i]/1.2593*Tc[j]/1.2593)^(1/2);
            wij[i,j] := (w[i] + w[j])/2;
            kappaij[i,j] := (kappa[i]*kappa[j])^(1/2);
          end if;
        end for;
      end for;
      //mixing rules
      sigmam3 := (sum(sum(y[i]*y[j]*sigma[i,j]^3 for j in 1:n) for i in 1:n));
      //(epsilon/k)m
      edivkm := (sum(sum(y[i]*y[j]*edivk[i,j]*sigma[i,j]^3 for j in 1:n) for i in 1:n))/sigmam3;
      Mm := ((sum(sum(y[i]*y[j]*edivk[i,j]*sigma[i,j]^2*Mij[i,j]^(1/2) for j in 1:n) for i in 1:n))/(edivkm*sigmam3^(2/3)))^2;
      wm := (sum(sum(y[i]*y[j]*wij[i,j]*sigma[i,j]^3 for j in 1:n) for i in 1:n))/sigmam3;
      mum := (sigmam3*(sum(sum(y[i]*y[j]*mu[i]^2*mu[j]^2/sigma[i,j]^3 for j in 1:n) for i in 1:n)))^(1/4);
      Vcm := sigmam3/(0.809)^3;
      Tcm := 1.2593*edivkm;
      murm := 131.3*mum/(Vcm*Tcm)^(1/2);
      kappam := (sigmam3*(sum(sum(y[i]*y[j]*kappaij[i,j] for j in 1:n) for i in 1:n)));
      Fcm := 1 - 0.275*wm + 0.059035*murm^4 + kappam;
      Tmstar := T/edivkm;
      omegav :=1.16145*(Tmstar)^(-0.14874) + 0.52487*Modelica_Math.exp(-0.77320
            *Tmstar) + 2.16178*Modelica_Math.exp(-2.43787*Tmstar);
      etam := 26.69*Fcm*(Mm*T)^(1/2)/(sigmam3^(2/3)*omegav);
      etaMixture := etam*1e7;

        annotation (smoothOrder=2,
                  Documentation(info="<html>

<p>
Equation to estimate the viscosity of gas mixtures at low pressures.<br>
It is a simplification of an extension of the rigorous kinetic theory
of Chapman and Enskog to determine the viscosity of multicomponent
mixtures, at low pressures and with a factor to correct for molecule
shape and polarity.
</p>

<p>
The input argument Kappa is a special correction for highly polar substances such as
alcohols and acids.<br>
Values of kappa for a few such materials:
</p>

<table style=\"text-align: left; width: 302px; height: 200px;\" border=\"1\"
cellspacing=\"0\" cellpadding=\"2\">
<tbody>
<tr>
<td style=\"vertical-align: top;\">Compound <br>
</td>
<td style=\"vertical-align: top; text-align: center;\">Kappa<br>
</td>
<td style=\"vertical-align: top;\">Compound<br>
</td>
<td style=\"vertical-align: top;\">Kappa<br>
</td>
</tr>
<tr>
<td style=\"vertical-align: top;\">Methanol<br>
</td>
<td style=\"vertical-align: top;\">0.215<br>
</td>
<td style=\"vertical-align: top;\">n-Pentanol<br>
</td>
<td style=\"vertical-align: top;\">0.122<br>
</td>
</tr>
<tr>
<td style=\"vertical-align: top;\">Ethanol<br>
</td>
<td style=\"vertical-align: top;\">0.175<br>
</td>
<td style=\"vertical-align: top;\">n-Hexanol<br>
</td>
<td style=\"vertical-align: top;\">0.114<br>
</td>
</tr>
<tr>
<td style=\"vertical-align: top;\">n-Propanol<br>
</td>
<td style=\"vertical-align: top;\">0.143<br>
</td>
<td style=\"vertical-align: top;\">n-Heptanol<br>
</td>
<td style=\"vertical-align: top;\">0.109<br>
</td>
</tr>
<tr>
<td style=\"vertical-align: top;\">i-Propanol<br>
</td>
<td style=\"vertical-align: top;\">0.143<br>
</td>
<td style=\"vertical-align: top;\">Acetic Acid<br>
</td>
<td style=\"vertical-align: top;\">0.0916<br>
</td>
</tr>
<tr>
<td style=\"vertical-align: top;\">n-Butanol<br>
</td>
<td style=\"vertical-align: top;\">0.132<br>
</td>
<td style=\"vertical-align: top;\">Water<br>
</td>
<td style=\"vertical-align: top;\">0.076<br>
</td>
</tr>
<tr>
<td style=\"vertical-align: top;\">i-Butanol<br>
</td>
<td style=\"vertical-align: top;\">0.132</td>
<td style=\"vertical-align: top;\"><br>
</td>
<td style=\"vertical-align: top;\"><br>
</td>
</tr>
</tbody>
</table>
<p>
Chung, et al. (1984) suggest that for other alcohols not shown in the
table:<br>
&nbsp;&nbsp;&nbsp;&nbsp; <br>
&nbsp;&nbsp;&nbsp; kappa = 0.0682 + 4.704*[(number of -OH
groups)]/[molecular weight]<br>
<br>
<span style=\"font-weight: normal;\">S.I. units relation for the
debyes:&nbsp;</span><br>
&nbsp;&nbsp;&nbsp; &nbsp;&nbsp; &nbsp;&nbsp; &nbsp;&nbsp; &nbsp;&nbsp;
&nbsp;&nbsp; &nbsp;&nbsp; &nbsp;&nbsp; &nbsp;&nbsp; &nbsp;&nbsp;
&nbsp;&nbsp; &nbsp;&nbsp; &nbsp;&nbsp; &nbsp;&nbsp; &nbsp;&nbsp;
&nbsp;&nbsp; &nbsp;&nbsp; &nbsp;&nbsp; 1 debye = 3.162e-25 (J.m^3)^(1/2)<br>
</p>
<h4>References</h4>
<p>
[1] THE PROPERTIES OF GASES AND LIQUIDS, Fifth Edition,<br>
&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; &nbsp; Bruce E. Poling, John M.
Prausnitz, John P. O'Connell.<br>
[2] Chung, T.-H., M. Ajlan, L. L. Lee, and K. E. Starling: Ind. Eng.
Chem. Res., 27: 671 (1988).<br>
[3] Chung, T.-H., L. L. Lee, and K. E. Starling; Ing. Eng. Chem.
Fundam., 23: 3 ()1984).<br>
</p>
</html>"));
      end mixtureViscosityChung;

    function lowPressureThermalConductivity
          "Return thermal conductivities of low-pressure gas mixtures (Mason and Saxena Modification)"
      extends Modelica_Icons.Function;
      input MoleFraction[:] y
            "Mole fraction of the components in the gas mixture";
      input Temperature T "Temperature";
      input Temperature[:] Tc "Critical temperatures";
      input AbsolutePressure[:] Pc "Critical pressures";
      input MolarMass[:] M "Molecular weights";
      input ThermalConductivity[:] lambda
            "Thermal conductivities of the pure gases";
      output ThermalConductivity lambdam
            "Thermal conductivity of the gas mixture";
        protected
      MolarMass[size(y,1)] gamma;
      Real[size(y,1)] Tr "Reduced temperature";
      Real[size(y,1),size(y,1)] A "Mason and Saxena Modification";
      constant Real epsilon =  1.0 "Numerical constant near unity";
    algorithm
      for i in 1:size(y,1) loop
        gamma[i] := 210*(Tc[i]*M[i]^3/Pc[i]^4)^(1/6);
        Tr[i] := T/Tc[i];
      end for;
      for i in 1:size(y,1) loop
        for j in 1:size(y,1) loop
          A[i,j] :=epsilon*(1 + (gamma[j]*(Modelica_Math.exp(0.0464*Tr[i]) -
                Modelica_Math.exp(-0.2412*Tr[i]))/(gamma[i]*(Modelica_Math.exp(
                0.0464*Tr[j]) - Modelica_Math.exp(-0.2412*Tr[j]))))^(1/2)*(M[i]
                /M[j])^(1/4))^2/(8*(1 + M[i]/M[j]))^(1/2);
        end for;
      end for;
      lambdam := sum(y[i]*lambda[i]/(sum(y[j]*A[i,j] for j in 1:size(y,1))) for i in 1:size(y,1));

      annotation (smoothOrder=2,
                  Documentation(info="<html>

<p>
This function applies the Masson and Saxena modification of the
Wassiljewa Equation for the thermal conductivity for gas mixtures of
n elements at low pressure.
</p>

<p>
For nonpolar gas mixtures errors will generally be less than 3 to 4%.
For mixtures of nonpolar-polar and polar-polar gases, errors greater
than 5 to 8% may be expected. For mixtures in which the sizes and
polarities of the constituent molecules are not greatly different, the
thermal conductivity can be estimated satisfactorily by a mole fraction
average of the pure component conductivities.
</p>

</html>"));
    end lowPressureThermalConductivity;

        redeclare replaceable function extends thermalConductivity
          "Return thermal conductivity for low pressure gas mixtures"
          input Integer method=methodForThermalConductivity
            "Method to compute single component thermal conductivity";
        protected
          ThermalConductivity[nX] lambdaX "Component thermal conductivities";
          DynamicViscosity[nX] eta "Component thermal dynamic viscosities";
          SpecificHeatCapacity[nX] cp "Component heat capacity";
        algorithm
          for i in 1:nX loop
        assert(fluidConstants[i].hasCriticalData, "Critical data for "+ fluidConstants[i].chemicalFormula +
           " not known. Can not compute thermal conductivity.");
            eta[i] := Functions.dynamicViscosityLowPressure(
                      state.T,
                      fluidConstants[i].criticalTemperature,
                      fluidConstants[i].molarMass,
                      fluidConstants[i].criticalMolarVolume,
                      fluidConstants[i].acentricFactor,
                      fluidConstants[i].dipoleMoment);
            cp[i] := Functions.cp_T(data[i], state.T);
            lambdaX[i] := Functions.thermalConductivityEstimate(
                      Cp=cp[i],
                      eta=eta[i],
                      method=method,
                      data=data[i]);
          end for;
          lambda := lowPressureThermalConductivity(massToMoleFractions(state.X,
                                       fluidConstants[:].molarMass),
                               state.T,
                               fluidConstants[:].criticalTemperature,
                               fluidConstants[:].criticalPressure,
                               fluidConstants[:].molarMass,
                               lambdaX);
          annotation (smoothOrder=2);
        end thermalConductivity;

      redeclare function extends isobaricExpansionCoefficient
          "Return isobaric expansion coefficient beta"
      algorithm
        beta := 1/state.T;
        annotation(Inline=true,smoothOrder=2);
      end isobaricExpansionCoefficient;

      redeclare function extends isothermalCompressibility
          "Return isothermal compressibility factor"
      algorithm
        kappa := 1.0/state.p;
        annotation(Inline=true,smoothOrder=2);
      end isothermalCompressibility;

      redeclare function extends density_derp_T
          "Return density derivative by pressure at constant temperature"
      algorithm
        ddpT := 1/(state.T*gasConstant(state));
        annotation(Inline=true,smoothOrder=2);
      end density_derp_T;

      redeclare function extends density_derT_p
          "Return density derivative by temperature at constant pressure"
      algorithm
        ddTp := -state.p/(state.T*state.T*gasConstant(state));
        annotation(Inline=true,smoothOrder=2);
      end density_derT_p;

      redeclare function density_derX
          "Return density derivative by mass fraction"
        extends Modelica_Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output Density[nX] dddX "Derivative of density w.r.t. mass fraction";
      algorithm
        dddX := {-state.p/(state.T*gasConstant(state))*molarMass(state)/data[
          i].MM for i in 1:nX};
        annotation(Inline=true,smoothOrder=2);
      end density_derX;

      redeclare function extends molarMass "Return molar mass of mixture"
      algorithm
        MM := 1/sum(state.X[j]/data[j].MM for j in 1:size(state.X, 1));
        annotation(Inline=true,smoothOrder=2);
      end molarMass;

      function T_hX
          "Return temperature from specific enthalpy and mass fraction"
        extends Modelica_Icons.Function;
        input SpecificEnthalpy h "Specific enthalpy";
        input MassFraction[:] X "Mass fractions of composition";
         input Boolean exclEnthForm=excludeEnthalpyOfFormation
            "If true, enthalpy of formation Hf is not included in specific enthalpy h";
         input Modelica_Media_Interfaces.Choices.ReferenceEnthalpy refChoice=
              referenceChoice "Choice of reference enthalpy";
          input SI.SpecificEnthalpy h_off=h_offset
            "User defined offset for reference enthalpy, if referenceChoice = UserDefined";
        output Temperature T "Temperature";
        protected
        MassFraction[nX] Xfull = if size(X,1) == nX then X else cat(1,X,{1-sum(X)});
      package Internal
            "Solve h(data,T) for T with given h (use only indirectly via temperature_phX)"
            import Modelica_Media;
        extends Modelica_Media.Common.OneNonLinearEquation;
        redeclare record extends f_nonlinear_Data
              "Data to be passed to non-linear function"
          extends Modelica_Media.IdealGases.Common.DataRecord;
        end f_nonlinear_Data;

        redeclare function extends f_nonlinear
        algorithm
            y := h_TX(x,X);
        end f_nonlinear;

        // Dummy definition has to be added for current Dymola
        redeclare function extends solve
        end solve;
      end Internal;

      algorithm
        T := Internal.solve(h, 200, 6000, 1.0e5, Xfull, data[1]);
        annotation(inverse(h = h_TX(T,X,exclEnthForm,refChoice,h_off)));
      end T_hX;

      function T_psX
          "Return temperature from pressure, specific entropy and mass fraction"
        extends Modelica_Icons.Function;
        input AbsolutePressure p "Pressure";
        input SpecificEntropy s "Specific entropy";
        input MassFraction[:] X "Mass fractions of composition";
        output Temperature T "Temperature";
        protected
        MassFraction[nX] Xfull = if size(X,1) == nX then X else cat(1,X,{1-sum(X)});
      package Internal
            "Solve h(data,T) for T with given h (use only indirectly via temperature_phX)"
            import Modelica_Media;
        extends Modelica_Media.Common.OneNonLinearEquation;
        redeclare record extends f_nonlinear_Data
              "Data to be passed to non-linear function"
          extends Modelica_Media.IdealGases.Common.DataRecord;
        end f_nonlinear_Data;

        redeclare function extends f_nonlinear
              "Note that this function always sees the complete mass fraction vector"
            protected
        MassFraction[nX] Xfull = if size(X,1) == nX then X else cat(1,X,{1-sum(X)});
        Real[nX] Y(unit="mol/mol")=massToMoleFractions(if size(X,1) == nX then X else cat(1,X,{1-sum(X)}), data.MM)
                "Molar fractions";
        algorithm
          y := s_TX(x,Xfull) - sum(Xfull[i]*Modelica_Constants.R/MMX[i]*
          (if Xfull[i]<Modelica_Constants.eps then Y[i] else
          Modelica_Math.log(Y[i]*p/reference_p)) for i in 1:nX);
            // s_TX(x,X)- data[:].R*X*(Modelica_Math.log(p/reference_p)
            //       + MixEntropy(massToMoleFractions(X,data[:].MM)));
        end f_nonlinear;

        // Dummy definition has to be added for current Dymola
        redeclare function extends solve
        end solve;
      end Internal;

      algorithm
        T := Internal.solve(s, 200, 6000, p, Xfull, data[1]);
      end T_psX;

    //   redeclare function extends specificEnthalpy_psX
    //   protected
    //     Temperature T "Temperature";
    //   algorithm
    //     T := temperature_psX(p,s,X);
    //     h := specificEnthalpy_pTX(p,T,X);
    //   end extends;

    //   redeclare function extends density_phX
    //     "Compute density from pressure, specific enthalpy and mass fraction"
    //     protected
    //     Temperature T "Temperature";
    //     SpecificHeatCapacity R "Gas constant";
    //   algorithm
    //     T := temperature_phX(p,h,X);
    //     R := if (not reducedX) then
    //       sum(data[i].R*X[i] for i in 1:size(substanceNames, 1)) else
    //       sum(data[i].R*X[i] for i in 1:size(substanceNames, 1)-1) + data[end].R*(1-sum(X[i]));
    //     d := p/(R*T);
    //   end density_phX;

      annotation (Documentation(info="<HTML>
<p>
This model calculates the medium properties for single component ideal gases.
</p>
<p>
<b>Sources for model and literature:</b><br>
Original Data: Computer program for calculation of complex chemical
equilibrium compositions and applications. Part 1: Analysis
Document ID: 19950013764 N (95N20180) File Series: NASA Technical Reports
Report Number: NASA-RP-1311  E-8017  NAS 1.61:1311
Authors: Gordon, Sanford (NASA Lewis Research Center)
 Mcbride, Bonnie J. (NASA Lewis Research Center)
Published: Oct 01, 1994.
</p>
<p><b>Known limits of validity:</b></br>
The data is valid for
temperatures between 200 K and 6000 K.  A few of the data sets for
monatomic gases have a discontinuous 1st derivative at 1000 K, but
this never caused problems so far.
</p>
<p>
This model has been copied from the ThermoFluid library.
It has been developed by Hubertus Tummescheit.
</p>
</HTML>"));
    end MixtureGasNasa;

      package FluidData "Critical data, dipole moments and related data"

        extends Modelica_Icons.Package;

        import Modelica_Media_Interfaces.PartialMixtureMedium;
        import Modelica_Media.IdealGases.Common.SingleGasesData;

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants N2(
          chemicalFormula="N2",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="7727-37-9",
          meltingPoint=63.15,
          normalBoilingPoint=77.35,
          criticalTemperature=126.20,
          criticalPressure=33.98e5,
          criticalMolarVolume=90.10e-6,
          acentricFactor=0.037,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.N2.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants O2(
          chemicalFormula="O2",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="7782-44-7",
          meltingPoint=54.36,
          normalBoilingPoint=90.17,
          criticalTemperature=154.58,
          criticalPressure=50.43e5,
          criticalMolarVolume=73.37e-6,
          acentricFactor=0.022,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.O2.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants CL2(
          chemicalFormula="CL2",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="7782-50-5",
          meltingPoint=172.19,
          normalBoilingPoint=239.12,
          criticalTemperature=417.00,
          criticalPressure=77.00e5,
          criticalMolarVolume=124.00e-6,
          acentricFactor=0.069,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.CL2.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants F2(
          chemicalFormula="F2",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="7782-41-4",
          meltingPoint=53.48,
          normalBoilingPoint=84.95,
          criticalTemperature=144.30,
          criticalPressure=52.15e5,
          criticalMolarVolume=66.20e-6,
          acentricFactor=0.051,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.F2.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants CO2(
          chemicalFormula="CO2",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="124-38-9",
          meltingPoint=216.58,
          normalBoilingPoint=-1.0,
          criticalTemperature=304.12,
          criticalPressure=73.74e5,
          criticalMolarVolume=94.07e-6,
          acentricFactor=0.225,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.CO2.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);                          // does not exist!

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants CO(
          chemicalFormula="CO",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="630-08-0",
          meltingPoint=68.15,
          normalBoilingPoint=81.66,
          criticalTemperature=132.85,
          criticalPressure=34.94e5,
          criticalMolarVolume=93.10e-6,
          acentricFactor=0.045,
          dipoleMoment=0.1,
          molarMass=SingleGasesData.CO.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants H2(
          chemicalFormula="H2",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="800000-51-5",
          meltingPoint=13.56,
          normalBoilingPoint=20.38,
          criticalTemperature=33.25,
          criticalPressure=12.97e5,
          criticalMolarVolume=65.00e-6,
          acentricFactor=-0.216,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.H2.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants H2O(
          chemicalFormula="H2O",
          iupacName="oxidane",
          structureFormula="H2O",
          casRegistryNumber="7732-18-5",
          meltingPoint=273.15,
          normalBoilingPoint=373.124,
          criticalTemperature=647.096,
          criticalPressure=220.64e5,
          criticalMolarVolume=55.95e-6,
          acentricFactor=0.344,
          dipoleMoment=1.8,
          molarMass=SingleGasesData.H2O.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants N2O(
          chemicalFormula="N2O",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="10024-97-2",
          meltingPoint=182.33,
          normalBoilingPoint=184.67,
          criticalTemperature=309.60,
          criticalPressure=72.55e5,
          criticalMolarVolume=97.00e-6,
          acentricFactor=0.142,
          dipoleMoment=0.2,
          molarMass=SingleGasesData.N2O.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants NO(
          chemicalFormula="NO",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="10102-43-9",
          meltingPoint=109.51,
          normalBoilingPoint=121.38,
          criticalTemperature=180.00,
          criticalPressure=64.80e5,
          criticalMolarVolume=58.00e-6,
          acentricFactor=0.582,
          dipoleMoment=0.2,
          molarMass=SingleGasesData.NO.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants NO2(
          chemicalFormula="NO2",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="10102-44-0",
          meltingPoint=261.95,
          normalBoilingPoint=294.0,
          criticalTemperature=431.35,
          criticalPressure=101.33e5,
          criticalMolarVolume=82.5e-6,
          acentricFactor=0.849,
          dipoleMoment=0.32,
          molarMass=SingleGasesData.NO2.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants NH3(
          chemicalFormula="NH3",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="7664-41-7",
          meltingPoint=195.41,
          normalBoilingPoint=239.82,
          criticalTemperature=405.40,
          criticalPressure=113.53e5,
          criticalMolarVolume=72.47e-6,
          acentricFactor=0.257,
          dipoleMoment=1.5,
          molarMass=SingleGasesData.NH3.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants SO2(
          chemicalFormula="SO2",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="7446-09-5",
          meltingPoint=197.67,
          normalBoilingPoint=263.13,
          criticalTemperature=430.80,
          criticalPressure=78.84e5,
          criticalMolarVolume=122.00e-6,
          acentricFactor=0.245,
          dipoleMoment=1.6,
          molarMass=SingleGasesData.SO2.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants SO3(
          chemicalFormula="SO3",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="7446-11-9",
          meltingPoint=289.95,
          normalBoilingPoint=317.90,
          criticalTemperature=490.90,
          criticalPressure=82.10e5,
          criticalMolarVolume=126.50e-6,
          acentricFactor=0.422,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.SO3.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants Ar(
          chemicalFormula="Ar",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="7440-37-1",
          meltingPoint=83.80,
          normalBoilingPoint=87.27,
          criticalTemperature=150.86,
          criticalPressure=48.98e5,
          criticalMolarVolume=74.57e-6,
          acentricFactor=-0.002,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.Ar.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants He(
          chemicalFormula="He",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="7440-59-7",
          meltingPoint=2.15,
          normalBoilingPoint=4.30,
          criticalTemperature=5.19,
          criticalPressure=2.27e5,
          criticalMolarVolume=57.30e-6,
          acentricFactor=-0.390,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.He.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

       constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants Ne(
          chemicalFormula="Ne",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="7440-01-9",
          meltingPoint=24.56,
          normalBoilingPoint=27.07,
          criticalTemperature=44.40,
          criticalPressure=27.60e5,
          criticalMolarVolume=41.70e-6,
          acentricFactor=-0.016,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.Ne.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants CH4(
          chemicalFormula="CH4",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="74-82-8",
          meltingPoint=90.69,
          normalBoilingPoint=111.66,
          criticalTemperature=190.56,
          criticalPressure=45.99e5,
          criticalMolarVolume=98.60e-6,
          acentricFactor=0.011,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.CH4.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants C2H6(
          chemicalFormula="C2H6",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="74-84-0",
          meltingPoint=90.35,
          normalBoilingPoint=184.55,
          criticalTemperature=305.32,
          criticalPressure=48.72e5,
          criticalMolarVolume=145.50e-6,
          acentricFactor=0.099,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.C2H6.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants C3H8(
          chemicalFormula="C3H8",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="74-98-6",
          meltingPoint=91.45,
          normalBoilingPoint=231.02,
          criticalTemperature=369.83,
          criticalPressure=42.48e5,
          criticalMolarVolume=200.00e-6,
          acentricFactor=0.152,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.C3H8.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants C4H10_n_butane(
          chemicalFormula="C4H10",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="106-97-8",
          meltingPoint=134.79,
          normalBoilingPoint=272.66,
          criticalTemperature=425.12,
          criticalPressure=37.96e5,
          criticalMolarVolume=255.00e-6,
          acentricFactor=0.20,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.C4H10_n_butane.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants C5H12_n_pentane(
          chemicalFormula="C5H12",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="109-66-0",
          meltingPoint=143.43,
          normalBoilingPoint=309.22,
          criticalTemperature=469.70,
          criticalPressure=33.70e5,
          criticalMolarVolume=311.00e-6,
          acentricFactor=0.252,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.C5H12_n_pentane.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants C6H14_n_hexane(
          chemicalFormula="C6H14",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="110-54-3",
          meltingPoint=177.84,
          normalBoilingPoint=341.88,
          criticalTemperature=507.60,
          criticalPressure=30.25e5,
          criticalMolarVolume=368.00e-6,
          acentricFactor=0.300,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.C6H14_n_hexane.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants C7H16_n_heptane(
          chemicalFormula="C7H16",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="142-82-5",
          meltingPoint=182.59,
          normalBoilingPoint=371.57,
          criticalTemperature=540.20,
          criticalPressure=27.40e5,
          criticalMolarVolume=428.00e-6,
          acentricFactor=0.350,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.C7H16_n_heptane.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants C2H4(
          chemicalFormula="C2H4",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="74-85-1",
          meltingPoint=103.99,
          normalBoilingPoint=169.42,
          criticalTemperature=282.34,
          criticalPressure=50.41e5,
          criticalMolarVolume=131.10e-6,
          acentricFactor=0.087,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.C2H4.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants C3H6_propylene(
          chemicalFormula="C3H6",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="115-07-1",
          meltingPoint=87.89,
          normalBoilingPoint=225.46,
          criticalTemperature=364.90,
          criticalPressure=46.00e5,
          criticalMolarVolume=184.60e-6,
          acentricFactor=0.142,
          dipoleMoment=0.4,
          molarMass=SingleGasesData.C3H6_propylene.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants C4H8_1_butene(
          chemicalFormula="C4H8",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="106-98-9",
          meltingPoint=87.79,
          normalBoilingPoint=266.92,
          criticalTemperature=419.50,
          criticalPressure=40.20e5,
          criticalMolarVolume=240.80e-6,
          acentricFactor=0.194,
          dipoleMoment=0.3,
          molarMass=SingleGasesData.C4H8_1_butene.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants C5H10_1_pentene(
          chemicalFormula="C5H10",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="109-67-1",
          meltingPoint=106.95,
          normalBoilingPoint=303.11,
          criticalTemperature=464.80,
          criticalPressure=35.60e5,
          criticalMolarVolume=298.40e-6,
          acentricFactor=0.237,
          dipoleMoment=0.4,
          molarMass=SingleGasesData.C5H10_1_pentene.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants C6H12_1_hexene(
          chemicalFormula="C6H12",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="592-41-6",
          meltingPoint=133.34,
          normalBoilingPoint=336.63,
          criticalTemperature=504.00,
          criticalPressure=31.43e5,
          criticalMolarVolume=355.10e-6,
          acentricFactor=0.281,
          dipoleMoment=0.4,
          molarMass=SingleGasesData.C6H12_1_hexene.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants C7H14_1_heptene(
          chemicalFormula="C7H14",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="592-76-7",
          meltingPoint=153.45,
          normalBoilingPoint=366.79,
          criticalTemperature=537.30,
          criticalPressure=29.20e5,
          criticalMolarVolume=409.00e-6,
          acentricFactor=0.343,
          dipoleMoment=0.3,
          molarMass=SingleGasesData.C7H14_1_heptene.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants C2H2_vinylidene(
          chemicalFormula="C2H2",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="74-86-2",
          meltingPoint=192.35,
          normalBoilingPoint=188.40,
          criticalTemperature=308.30,
          criticalPressure=61.14e5,
          criticalMolarVolume=112.20e-6,
          acentricFactor=0.189,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.C2H2_vinylidene.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants C6H6(
          chemicalFormula="C6H6",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="71-43-2",
          meltingPoint=278.68,
          normalBoilingPoint=353.24,
          criticalTemperature=562.05,
          criticalPressure=48.95e5,
          criticalMolarVolume=256.00e-6,
          acentricFactor=0.210,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.C6H6.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants C8H18_n_octane(
          chemicalFormula="C8H18",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="111-65-9",
          meltingPoint=216.39,
          normalBoilingPoint=398.82,
          criticalTemperature=568.70,
          criticalPressure=24.90e5,
          criticalMolarVolume=492.00e-6,
          acentricFactor=0.399,
          dipoleMoment=0.0,
          molarMass=SingleGasesData.C8H18_n_octane.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants C8H10_ethylbenz(
          chemicalFormula="C8H10",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="100-41-4",
          meltingPoint=178.18,
          normalBoilingPoint=409.36,
          criticalTemperature=617.15,
          criticalPressure=36.09e5,
          criticalMolarVolume=374.00e-6,
          acentricFactor=0.304,
          dipoleMoment=0.4,
          molarMass=SingleGasesData.C8H10_ethylbenz.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants CH3OH(
          chemicalFormula="CH3OH",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="67-56-1",
          meltingPoint=175.49,
          normalBoilingPoint=337.69,
          criticalTemperature=512.64,
          criticalPressure=80.97e5,
          criticalMolarVolume=118.00e-6,
          acentricFactor=0.565,
          dipoleMoment=1.7,
          molarMass=SingleGasesData.CH3OH.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants C2H5OH(
          chemicalFormula="C2H5OH",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="64-17-5",
          meltingPoint=159.05,
          normalBoilingPoint=351.80,
          criticalTemperature=513.92,
          criticalPressure=61.48e5,
          criticalMolarVolume=167.00e-6,
          acentricFactor=0.649,
          dipoleMoment=1.7,
          molarMass=SingleGasesData.C2H5OH.MM,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants C3H7OH(
          chemicalFormula="C3H7OH",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="71-23-8",
          meltingPoint=147.00,
          normalBoilingPoint=370.93,
          criticalTemperature=536.78,
          criticalPressure=51.75e5,
          criticalMolarVolume=219.00e-6,
          acentricFactor=0.629,
          dipoleMoment=1.7,
          molarMass=60.1e-3,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        constant Modelica_Media_Interfaces.Types.IdealGas.FluidConstants C4H9OH(
          chemicalFormula="C4H9OH",
          iupacName="unknown",
          structureFormula="unknown",
          casRegistryNumber="71-36-3",
          meltingPoint=183.35,
          normalBoilingPoint=390.88,
          criticalTemperature=563.05,
          criticalPressure=44.23e5,
          criticalMolarVolume=275.00e-6,
          acentricFactor=0.589,
          dipoleMoment=1.8,
          molarMass=74.12e-3,
          hasDipoleMoment=true,
          hasIdealGasHeatCapacity=true,
          hasCriticalData=true,
          hasAcentricFactor=true);

        annotation (Documentation(info="<html>
<p>
This package contains FluidConstants data records for the following 37 gases
(see also the description in
<a href=\"modelica://Modelica_Media.IdealGases\">Modelica_Media.IdealGases</a>):
</p>
<pre>
Argon             Methane          Methanol       Carbon Monoxide  Carbon Dioxide
Acetylene         Ethylene         Ethanol        Ethane           Propylene
Propane           1-Propanol       1-Butene       N-Butane         1-Pentene
N-Pentane         Benzene          1-Hexene       N-Hexane         1-Heptane
N-Heptane         Ethylbenzene     N-Octane       Chlorine         Fluorine
Hydrogen          Steam            Helium         Ammonia          Nitric Oxide
Nitrogen Dioxide  Nitrogen         Nitrous        Oxide            Neon Oxygen
Sulfur Dioxide    Sulfur Trioxide
</pre>

</html>"));
      end FluidData;

      package SingleGasesData
        "Ideal gas data based on the NASA Glenn coefficients"
        extends Modelica_Icons.Package;

        constant IdealGases.Common.DataRecord Ag(
          name="Ag",
          MM=0.1078682,
          Hf=2641186.188329832,
          H0=57453.70739476509,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={33520.0237,6.56281935},
          ahigh={-330992.637,982.0086420000001,1.381179917,0.0006170899989999999,-1.6881146e-007,
              2.008826848e-011,-5.627285655e-016},
          bhigh={27267.19171,14.56862733},
          R=77.07991789980736);

        constant IdealGases.Common.DataRecord Agplus(
          name="Agplus",
          MM=0.1078676514,
          Hf=9475442.514362559,
          H0=57454.94519963192,
          Tlimit=1000,
          alow={3691132.75,-43169.82999999999,202.8445385,-0.465841374,0.000558620051,
              -3.154880975e-007,6.578702060000001e-011},
          blow={337157.447,-1142.924427},
          ahigh={-53274323.49999999,131071.0631,-109.8820208,0.0482600276,-1.093661557e-005,
              1.26383591e-009,-5.852542535e-014},
          bhigh={-743912.2509999999,844.6266189999999},
          R=77.08030991764042);

        constant IdealGases.Common.DataRecord Agminus(
          name="Agminus",
          MM=0.1078687486,
          Hf=1419120.273357839,
          H0=57453.41519610434,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={17665.65919,5.8696798},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={17665.65919,5.8696798},
          R=77.07952588596174);

        constant IdealGases.Common.DataRecord Air(
          name="Air",
          MM=0.0289651159,
          Hf=-4333.833858403446,
          H0=298609.6803431054,
          Tlimit=1000,
          alow={10099.5016,-196.827561,5.00915511,-0.00576101373,1.06685993e-005,-7.94029797e-009,
              2.18523191e-012},
          blow={-176.796731,-3.921504225},
          ahigh={241521.443,-1257.8746,5.14455867,-0.000213854179,7.06522784e-008,-1.07148349e-011,
              6.57780015e-016},
          bhigh={6462.26319,-8.147411905},
          R=287.0512249529787);

        constant IdealGases.Common.DataRecord AL(
          name="AL",
          MM=0.026981538,
          Hf=12230585.22460803,
          H0=256422.4100197698,
          Tlimit=1000,
          alow={5006.60889,18.61304407,2.412531111,0.0001987604647,-2.432362152e-007,
              1.538281506e-010,-3.944375734e-014},
          blow={38874.1268,6.086585765},
          ahigh={-29208.20938,116.7751876,2.356906505,7.73723152e-005,-1.529455262e-008,
              -9.97167026e-013,5.053278264e-016},
          bhigh={38232.8865,6.600920155},
          R=308.1541163442944);

        constant IdealGases.Common.DataRecord ALplus(
          name="ALplus",
          MM=0.0269809894,
          Hf=33839201.16732265,
          H0=229696.0985426279,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={109064.4788,3.79100578},
          ahigh={-4181.18325,-9.94855727,2.548615878,-5.878760040000001e-005,
              3.132291294e-008,-7.74889463e-012,7.27444769e-016},
          bhigh={109101.1485,3.48866729},
          R=308.1603819910326);

        constant IdealGases.Common.DataRecord ALminus(
          name="ALminus",
          MM=0.0269820866,
          Hf=10417656.61666804,
          H0=250396.2388142361,
          Tlimit=1000,
          alow={29108.01723,-383.698375,4.6551428,-0.00604582184,8.57725964e-006,-5.47626e-009,
              1.322714061e-012},
          blow={34906.1698,-5.9570977},
          ahigh={633981.432,-2383.438463,5.46997113,-0.001299840355,2.88830547e-007,-3.25324051e-011,
              1.472436088e-015},
          bhigh={47803.0654,-15.36906816},
          R=308.1478509523426);

        constant IdealGases.Common.DataRecord ALBr(
          name="ALBr",
          MM=0.106885538,
          Hf=134022.0133429089,
          H0=89545.4631102666,
          Tlimit=1000,
          alow={8176.158640000001,-251.6942718,5.40329633,-0.00174721292,
              2.07730477e-006,-1.261267579e-009,3.16633597e-013},
          blow={1635.024429,-2.323594886},
          ahigh={-610339.5599999999,2010.066834,1.769617961,0.001929888914,-6.64104783e-007,
              1.172854627e-010,-7.17874276e-015},
          bhigh={-12178.12867,22.04450764},
          R=77.7885591968485);

        constant IdealGases.Common.DataRecord ALBr2(
          name="ALBr2",
          MM=0.186789538,
          Hf=-753051.4101919348,
          H0=71727.1167510463,
          Tlimit=1000,
          alow={31993.7587,-711.917897,9.478258110000001,-0.00487553167,
              5.51651299e-006,-3.34005304e-009,8.36847684e-013},
          blow={-15405.91306,-17.42171366},
          ahigh={-352378.29,467.154417,7.11190819,-0.00055517092,3.16630113e-007,-5.52102833e-011,
              3.17672595e-015},
          bhigh={-22650.04078,-2.69561036},
          R=44.51251440003026);

        constant IdealGases.Common.DataRecord ALBr3(
          name="ALBr3",
          MM=0.266693538,
          Hf=-1539132.395476339,
          H0=67280.73028901059,
          Tlimit=1000,
          alow={47189.4884,-1053.853163,13.50747168,-0.006639869929999999,
              7.26927683e-006,-4.27804949e-009,1.045573281e-012},
          blow={-46994.4033,-36.67936779999999},
          ahigh={-89355.2744,-26.78035134,10.02063997,-8.458764399999999e-006,
              1.904243317e-009,-2.215195785e-013,1.038219389e-017},
          bhigh={-52492.4764,-15.79666403},
          R=31.17612845947546);

        constant IdealGases.Common.DataRecord ALC(
          name="ALC",
          MM=0.038992238,
          Hf=17497931.48574852,
          H0=232305.4398672885,
          Tlimit=1000,
          alow={41399.2188,-585.867789,5.96244572,-0.002006064322,1.665566136e-006,-7.12164921e-010,
              1.271188744e-013},
          blow={83834.3611,-8.00216505},
          ahigh={1937001.487,-6749.117789999999,13.47525643,-0.00585080265,
              1.926461091e-006,-2.585922351e-010,1.222659806e-014},
          bhigh={122536.3649,-61.52244872},
          R=213.2340287828567);

        constant IdealGases.Common.DataRecord ALC2(
          name="ALC2",
          MM=0.051002938,
          Hf=13246605.04851701,
          H0=240432.7374238716,
          Tlimit=1000,
          alow={15240.87465,-264.9987059,6.2804149,-0.0001786037647,3.79190774e-006,-3.99945007e-009,
              1.299752388e-012},
          blow={80927.63279999999,-6.247291862},
          ahigh={146601.7895,-1362.764489,8.457759149999999,-0.000367890168,
              7.9031745e-008,-8.880023720000001e-012,4.05363395e-016},
          bhigh={87059.24230000001,-21.27956728},
          R=163.019471544953);

        constant IdealGases.Common.DataRecord ALCL(
          name="ALCL",
          MM=0.06243453800000001,
          Hf=-816974.7808496637,
          H0=149326.1950620985,
          Tlimit=1000,
          alow={23808.81392,-445.715942,5.99285399,-0.002777300261,3.101582418e-006,-1.815268376e-009,
              4.414662339999999e-013},
          blow={-5202.73603,-7.383298016},
          ahigh={-899346.1220000001,2765.942061,1.003500696,0.002267806833,-7.2805416e-007,
              1.182380673e-010,-6.66049813e-015},
          bhigh={-24961.64448,26.1692548},
          R=133.1710342759323);

        constant IdealGases.Common.DataRecord ALCLplus(
          name="ALCLplus",
          MM=0.0624339894,
          Hf=13804168.45507553,
          H0=146625.821735492,
          Tlimit=1000,
          alow={34699.5522,-547.990003,6.10601113,-0.002674711519,2.696426573e-006,-1.463885068e-009,
              3.35872906e-013},
          blow={105171.951,-7.816586372},
          ahigh={-754724.0819999999,1251.545253,4.44242491,-0.0009786116429999999,
              6.347511329999999e-007,-1.158320344e-010,6.870022460000001e-015},
          bhigh={93183.32699999999,4.047521108},
          R=133.1722044338881);

        constant IdealGases.Common.DataRecord ALCL2(
          name="ALCL2",
          MM=0.09788753800000001,
          Hf=-2460724.387613059,
          H0=131241.0063883719,
          Tlimit=1000,
          alow={53405.4595,-967.805798,10.06252671,-0.00553952845,5.82342056e-006,-3.30654245e-009,
              7.8315621e-013},
          blow={-26076.2711,-23.93364216},
          ahigh={430345.306,-1552.370585,8.760657419999999,-0.0009467450059999999,
              2.40184488e-007,-2.427836709e-011,8.390123470000001e-016},
          bhigh={-21458.84709,-18.03641668},
          R=84.93902461823076);

        constant IdealGases.Common.DataRecord ALCL3(
          name="ALCL3",
          MM=0.133340538,
          Hf=-4384854.5368851,
          H0=122999.3762287055,
          Tlimit=1000,
          alow={77506.0097,-1440.779717,14.01744141,-0.00638163124,5.87167472e-006,-2.908872278e-009,
              5.994050889999999e-013},
          blow={-65793.43180000001,-44.94017799},
          ahigh={-137863.0916,-55.7920729,10.04190387,-1.682165339e-005,
              3.72466466e-009,-4.27552678e-013,1.982341329e-017},
          bhigh={-73434.0747,-20.45130429},
          R=62.35517063835456);

        constant IdealGases.Common.DataRecord ALF(
          name="ALF",
          MM=0.0459799412,
          Hf=-5742948.753488184,
          H0=193391.0041624847,
          Tlimit=1000,
          alow={30207.71686,-308.0986949,3.88641314,0.00356434369,-5.85847128e-006,
              4.38810992e-009,-1.256906273e-012},
          blow={-31175.72862,2.032567172},
          ahigh={-711122.905,1903.013316,2.191607179,0.001421471467,-4.17963477e-007,
              6.1538044e-011,-2.945403999e-015},
          bhigh={-45407.2896,16.13163743},
          R=180.8282434254179);

        constant IdealGases.Common.DataRecord ALFplus(
          name="ALFplus",
          MM=0.0459793926,
          Hf=15055300.25205248,
          H0=191666.0160491116,
          Tlimit=1000,
          alow={36430.3812,-252.4634478,3.105310486,0.00573327043,-8.839786990000001e-006,
              6.34357959e-009,-1.645011685e-012},
          blow={83702.37449999999,6.76401558},
          ahigh={1505101.126,-2236.668821,3.098216724,0.00311541393,-1.168427068e-006,
              1.773587168e-010,-9.665841379999999e-015},
          bhigh={98850.8385,5.99189459},
          R=180.8304009653229);

        constant IdealGases.Common.DataRecord ALFCL(
          name="ALFCL",
          MM=0.0814329412,
          Hf=-5359132.392481975,
          H0=148996.1534141419,
          Tlimit=1000,
          alow={41047.7948,-576.964642,6.5626427,0.00410628584,-7.21392112e-006,
              5.48640145e-009,-1.580656193e-012},
          blow={-51148.287,-6.041227053},
          ahigh={69706.36350000001,-622.4485910000001,7.57347541,-0.0002236155999,
              2.382317949e-008,4.44378576e-012,-5.486977849999999e-016},
          bhigh={-51009.43199999999,-10.91164505},
          R=102.1020716859482);

        constant IdealGases.Common.DataRecord ALFCL2(
          name="ALFCL2",
          MM=0.1168859412,
          Hf=-6770663.741722942,
          H0=134646.3042383407,
          Tlimit=1000,
          alow={69556.07340000001,-1188.857902,11.5667259,0.000457495949,-3.40737283e-006,
              3.35682254e-009,-1.085329228e-012},
          blow={-91620.4926,-32.06065081},
          ahigh={-172036.0526,-119.3340759,10.08894431,-3.55099381e-005,
              7.83095261e-009,-8.961734229999999e-013,4.14533026e-017},
          bhigh={-98041.8547,-21.27046859},
          R=71.13320827671959);

        constant IdealGases.Common.DataRecord ALF2(
          name="ALF2",
          MM=0.0649783444,
          Hf=-9722688.08683282,
          H0=178535.3583123919,
          Tlimit=1000,
          alow={29949.51991,-219.4199915,3.41674876,0.01272953936,-1.883312206e-005,
              1.330702256e-008,-3.68011863e-012},
          blow={-76075.3765,8.759626916},
          ahigh={-214689.6245,30.9684015,6.81639962,0.0001820129379,-7.79367744e-008,
              1.472534201e-011,-8.803695299999999e-016},
          bhigh={-78840.02680000001,-7.915370474},
          R=127.9575845887511);

        constant IdealGases.Common.DataRecord ALF2minus(
          name="ALF2minus",
          MM=0.064978893,
          Hf=-13130889.82602397,
          H0=174392.244570864,
          Tlimit=1000,
          alow={123336.9037,-1348.195504,8.61117805,0.0002245141297,-2.424673201e-006,
              2.21413243e-009,-6.60271396e-013},
          blow={-97084.37460000001,-21.92617549},
          ahigh={-159007.6965,-206.0486516,7.15528938,-6.260167690000001e-005,
              1.391935746e-008,-1.603901265e-012,7.461508519999999e-017},
          bhigh={-104047.9429,-11.22696648},
          R=127.9565042759347);

        constant IdealGases.Common.DataRecord ALF2CL(
          name="ALF2CL",
          MM=0.1004313444,
          Hf=-9948369.714345874,
          H0=147638.3402869194,
          Tlimit=1000,
          alow={56774.12089999999,-886.9829470000001,8.75274655,0.0081957912,-1.380480934e-005,
              1.032703706e-008,-2.948968416e-012},
          blow={-117793.6778,-18.5834736},
          ahigh={-211542.2988,-195.9188681,10.1457685,-5.81321935e-005,
              1.281071982e-008,-1.465366277e-012,6.77600245e-017},
          bhigh={-122715.311,-23.59853398},
          R=82.78762023621782);

        constant IdealGases.Common.DataRecord ALF3(
          name="ALF3",
          MM=0.0839767476,
          Hf=-14400140.18832994,
          H0=167233.459277244,
          Tlimit=1000,
          alow={44102.6352,-566.7495739999999,5.83307285,0.01603535069,-2.413263602e-005,
              1.71410616e-008,-4.7475432e-012},
          blow={-144334.9991,-5.461613658},
          ahigh={-249397.216,-291.1202519,10.21662932,-8.64298597e-005,
              1.905713108e-008,-2.181058411e-012,1.009055287e-016},
          bhigh={-147569.4276,-27.03983244},
          R=99.00921668940654);

        constant IdealGases.Common.DataRecord ALF4minus(
          name="ALF4minus",
          MM=0.1029756994,
          Hf=-18952051.96343634,
          H0=163017.4409866645,
          Tlimit=1000,
          alow={231201.0037,-3235.37678,20.17865547,-0.0091081935,6.67955263e-006,-2.606075106e-009,
              4.11006051e-013},
          blow={-221178.4563,-86.77268282},
          ahigh={-321741.161,-261.2097043,13.19792654,-8.01013541e-005,
              1.786204421e-008,-2.062751964e-012,9.61258177e-017},
          bhigh={-238157.7915,-42.31634321999999},
          R=80.74207845584199);

        constant IdealGases.Common.DataRecord ALH(
          name="ALH",
          MM=0.027989478,
          Hf=8905160.860806337,
          H0=309691.5205063846,
          Tlimit=1000,
          alow={-37591.1403,508.900223,1.128086896,0.003988660910000001,-2.150790303e-007,
              -2.176790819e-009,1.020805902e-012},
          blow={26444.31827,16.50021856},
          ahigh={6802018.430000001,-21784.16933,30.32713047,-0.01503343597,
              4.49214236e-006,-6.17845037e-010,3.11520526e-014},
          bhigh={165830.1221,-187.6766425},
          R=297.0570583702919);

        constant IdealGases.Common.DataRecord ALHCL(
          name="ALHCL",
          MM=0.063442478,
          Hf=165850.4890051741,
          H0=171597.5217739761,
          Tlimit=1000,
          alow={35871.6976,-591.624999,6.94454238,-0.002511543148,6.47133255e-006,-5.64227714e-009,
              1.715950436e-012},
          blow={2750.930479,-9.903745880000001},
          ahigh={-168391.533,-886.230179,8.062379399999999,-0.0009200551470000001,
              3.94981722e-007,-6.40108676e-011,3.5783541e-015},
          bhigh={3641.50485,-18.00686894},
          R=131.0552844420737);

        constant IdealGases.Common.DataRecord ALHCL2(
          name="ALHCL2",
          MM=0.098895478,
          Hf=-3552022.520180347,
          H0=138289.3968114498,
          Tlimit=1000,
          alow={118482.8615,-2054.157118,15.74696513,-0.01476257296,2.065336978e-005,
              -1.42019885e-008,3.82627986e-012},
          blow={-34342.7746,-57.61184061},
          ahigh={96080.63939999999,-1485.540161,11.03592709,-0.00039569552,
              8.46584373e-008,-9.48333652e-012,4.31903353e-016},
          bhigh={-36692.1639,-32.36862171},
          R=84.07332840840307);

        constant IdealGases.Common.DataRecord ALHF(
          name="ALHF",
          MM=0.0469878812,
          Hf=-3886416.653322091,
          H0=224996.7593771817,
          Tlimit=1000,
          alow={-9289.545099999999,133.5515868,2.77244868,0.00675141503,-4.13384614e-006,
              5.86570407e-010,2.276158011e-013},
          blow={-23846.85845,12.28752581},
          ahigh={734216.9250000001,-3462.16413,10.39714588,-0.001750737965,
              4.615687860000001e-007,-5.39041474e-011,2.340478515e-015},
          bhigh={-2965.279722,-37.13172313},
          R=176.9492853829723);

        constant IdealGases.Common.DataRecord ALHFCL(
          name="ALHFCL",
          MM=0.08244088120000001,
          Hf=-6735062.943504781,
          H0=152019.6754034696,
          Tlimit=1000,
          alow={129037.3237,-2142.099873,14.8543442,-0.0114032693,1.564521768e-005,-1.067574855e-008,
              2.857255247e-012},
          blow={-58183.0307,-54.83424986},
          ahigh={40689.8713,-1502.129854,11.05214126,-0.000403158773,8.64525222e-008,
              -9.70065952e-012,4.423629509999999e-016},
          bhigh={-61298.8811,-34.03564016},
          R=100.8537497292059);

        constant IdealGases.Common.DataRecord ALHF2(
          name="ALHF2",
          MM=0.0659862844,
          Hf=-11597852.32580848,
          H0=186401.9941695641,
          Tlimit=1000,
          alow={105018.1431,-1398.654202,9.166334839999999,0.00386728687,-4.83084109e-006,
              3.099287181e-009,-8.440702990000001e-013},
          blow={-86590.48800000001,-25.57299683},
          ahigh={-4419.9473,-1612.826324,11.13336052,-0.000435181266,9.34439616e-008,
              -1.049431425e-011,4.78833398e-016},
          bhigh={-86069.16189999999,-36.76383785},
          R=126.0030334425073);

        constant IdealGases.Common.DataRecord ALH2(
          name="ALH2",
          MM=0.028997418,
          Hf=9544813.058873035,
          H0=347990.7762822194,
          Tlimit=1000,
          alow={14551.82996,-215.3768996,5.14437023,-0.00396522203,1.340900203e-005,-1.216744854e-008,
              3.74310713e-012},
          blow={33110.3794,-3.608799711},
          ahigh={143291.0601,-2365.907684,9.085667190000001,-0.001308536612,
              4.77719136e-007,-7.32472189e-011,3.99790094e-015},
          bhigh={44859.5185,-32.20814285},
          R=286.7314600217164);

        constant IdealGases.Common.DataRecord ALH2CL(
          name="ALH2CL",
          MM=0.064450418,
          Hf=-1650034.387674569,
          H0=174603.2275539315,
          Tlimit=1000,
          alow={93038.2898,-1328.188016,9.42476359,-0.00327766059,1.004231609e-005,-8.94812309e-009,
              2.708031665e-012},
          blow={-7647.43793,-26.82512215},
          ahigh={316692.993,-3094.037914,12.1587202,-0.0008248269589999999,
              1.765027123e-007,-1.977372723e-011,9.00617628e-016},
          bhigh={2411.845642,-47.18390855},
          R=129.0057110257997);

        constant IdealGases.Common.DataRecord ALH2F(
          name="ALH2F",
          MM=0.0479958212,
          Hf=-6597571.331897535,
          H0=224286.2134839355,
          Tlimit=1000,
          alow={89060.39290000001,-975.080393,5.87077232,0.00689666369,-4.04581728e-006,
              7.21931866e-010,7.329846739999999e-014},
          blow={-34253.02600000001,-9.387539141},
          ahigh={271151.4962,-3169.62348,12.21401118,-0.000846560026,1.812341995e-007,
              -2.030947985e-011,9.251825820000001e-016},
          bhigh={-22592.17746,-49.41337333},
          R=173.2332480645211);

        constant IdealGases.Common.DataRecord ALH3(
          name="ALH3",
          MM=0.030005358,
          Hf=4295768.77569666,
          H0=346957.3667476322,
          Tlimit=1000,
          alow={14812.07909,-28.3649534,2.507597126,0.00731592051,2.331766687e-006,-6.38920989e-009,
              2.456885069e-012},
          blow={14631.89428,8.3131877},
          ahigh={588545.855,-4595.78566,13.20893344,-0.001226849004,2.626580824e-007,
              -2.943725869e-011,1.341177648e-015},
          bhigh={39917.1695,-61.81829295},
          R=277.0995766822712);

        constant IdealGases.Common.DataRecord ALI(
          name="ALI",
          MM=0.153886008,
          Hf=437954.1575995656,
          H0=63365.84545100423,
          Tlimit=1000,
          alow={1870.854131,-154.3184003,5.07439188,-0.00112058483,1.386302156e-006,-8.54078228e-010,
              2.180358492e-013},
          blow={7517.44369,0.6688267621999999},
          ahigh={475281.792,-1198.028588,5.43368536,-0.0001004479306,-1.005928846e-007,
              4.568173190000001e-011,-3.960201360000001e-015},
          bhigh={14646.27816,-3.141199746},
          R=54.03007140194319);

        constant IdealGases.Common.DataRecord ALI2(
          name="ALI2",
          MM=0.280790478,
          Hf=-120420.5863419628,
          H0=49585.17859711753,
          Tlimit=1000,
          alow={14234.13595,-464.657569,8.72267491,-0.00356051929,4.18868229e-006,-2.616026962e-009,
              6.72019551e-013},
          blow={-3846.13333,-10.73076578},
          ahigh={-335599.902,474.334794,7.10650139,-0.0005529965340000001,
              3.161480314e-007,-5.51548916e-011,3.17415582e-015},
          bhigh={-9785.48885,-0.5602275943999999},
          R=29.61094713475291);

        constant IdealGases.Common.DataRecord ALI3(
          name="ALI3",
          MM=0.407694948,
          Hf=-469298.0227952199,
          H0=46612.22095889204,
          Tlimit=1000,
          alow={27060.32439,-755.993681,12.71396349,-0.00546688409,6.29761892e-006,-3.86420961e-009,
              9.77413244e-013},
          blow={-22209.66921,-28.47883861},
          ahigh={-63574.2747,-15.7877228,10.01249733,-5.22867312e-006,1.19617352e-009,
              -1.40919449e-013,6.67127639e-018},
          bhigh={-26114.55525,-12.47999813},
          R=20.39385584930034);

        constant IdealGases.Common.DataRecord ALN(
          name="ALN",
          MM=0.040988238,
          Hf=10706217.98868251,
          H0=226043.1638949691,
          Tlimit=1000,
          alow={27166.45079,-254.349111,3.53898772,0.00529625616,-9.845700609999999e-006,
              8.45220904e-009,-2.592304568e-012},
          blow={53099.94910000001,5.39943522},
          ahigh={3821214.22,-10677.76595,14.49174222,-0.00372722713,
              7.922770960000001e-007,-8.086892210000001e-011,2.893539736e-015},
          bhigh={120523.634,-72.88585119000001},
          R=202.8501932676394);

        constant IdealGases.Common.DataRecord ALO(
          name="ALO",
          MM=0.042980938,
          Hf=1566252.602490899,
          H0=204465.1980373253,
          Tlimit=1000,
          alow={-7683.3911,295.7969549,0.480810844,0.01169224855,-1.595428871e-005,
              1.060766814e-008,-2.647888708e-012},
          blow={5843.67217,21.60997839},
          ahigh={15657.21161,3855.74101,-5.92607978,0.009050960419999999,-2.930661549e-006,
              4.238529070000001e-010,-2.280655341e-014},
          bhigh={-13316.94655,68.30663436},
          R=193.4455688240215);

        constant IdealGases.Common.DataRecord ALOplus(
          name="ALOplus",
          MM=0.0429803894,
          Hf=23103397.01110293,
          H0=211485.1942220886,
          Tlimit=1000,
          alow={28291.78513,-417.90871,5.31329987,-0.001410883046,2.526524021e-006,-2.005474816e-009,
              5.76255355e-013},
          blow={120364.8109,-3.41056593},
          ahigh={27108.46446,-699.8653420000001,5.78781584,-0.000687189546,
              2.075047303e-007,-2.655281004e-011,1.28312966e-015},
          bhigh={121868.2226,-7.05103588},
          R=193.4480379556543);

        constant IdealGases.Common.DataRecord ALOminus(
          name="ALOminus",
          MM=0.04298148659999999,
          Hf=-6349752.034867962,
          H0=203453.1304461675,
          Tlimit=1000,
          alow={20780.75267,2.859351226,1.90191237,0.00730104566,-9.13976987e-006,
              5.65298319e-009,-1.396787103e-012},
          blow={-33592.6773,12.96339858},
          ahigh={-69719.4829,-232.0553036,4.67278433,-4.26644704e-005,
              1.632506336e-008,-1.727134051e-012,8.136840640000001e-017},
          bhigh={-33077.1893,-2.155922595},
          R=193.4430997554189);

        constant IdealGases.Common.DataRecord ALOCL(
          name="ALOCL",
          MM=0.078433938,
          Hf=-3844822.505278264,
          H0=151797.0065458144,
          Tlimit=1000,
          alow={-5144.627790000001,-58.86297070000001,4.45231693,0.009288235090000001,
              -1.246894823e-005,8.17807354e-009,-2.130739934e-012},
          blow={-37596.8365,2.476862818},
          ahigh={-125802.7706,-242.0565961,7.68113002,-7.268741699999999e-005,
              1.611337534e-008,1.852889749e-012,8.60727822e-017},
          bhigh={-37543.2605,-14.7581832},
          R=106.0060505950881);

        constant IdealGases.Common.DataRecord ALOCL2(
          name="ALOCL2",
          MM=0.113886938,
          Hf=-3532526.873274967,
          H0=138316.950799046,
          Tlimit=1000,
          alow={69026.3713,-1189.2975,11.61842739,0.0002818279805,-3.145010615e-006,
              3.16838065e-009,-1.032375462e-012},
          blow={-44833.2307,-31.65475132},
          ahigh={-170771.3922,-118.0013804,10.08798517,-3.51385804e-005,
              7.751187029999999e-009,-8.8724706e-013,4.10481544e-017},
          bhigh={-51249.4414,-20.5925296},
          R=73.00637058132162);

        constant IdealGases.Common.DataRecord ALOF(
          name="ALOF",
          MM=0.0619793412,
          Hf=-9233554.147555217,
          H0=177526.9434454718,
          Tlimit=1000,
          alow={7030.57836,-115.457543,3.37882359,0.01283929158,-1.749748388e-005,
              1.162605473e-008,-3.064218613e-012},
          blow={-69593.817,5.994804586},
          ahigh={-164102.0297,-327.777029,7.74451974,-9.78864944e-005,
              2.165743208e-008,-2.486541919e-012,1.153633944e-016},
          bhigh={-69740.85090000001,-17.17253748},
          R=134.1490864378533);

        constant IdealGases.Common.DataRecord ALOF2(
          name="ALOF2",
          MM=0.08097774440000001,
          Hf=-9553856.763142934,
          H0=173570.9867463288,
          Tlimit=1000,
          alow={47560.8529,-612.431836,6.05022366,0.01559291479,-2.366136797e-005,
              1.688366194e-008,-4.690583099999999e-012},
          blow={-91718.2749,-4.956258224},
          ahigh={-249668.1413,-283.7821503,10.21108125,-8.418303430000001e-005,
              1.855520828e-008,-2.122974022e-012,9.8193191e-017},
          bhigh={-95218.0419,-25.22534812},
          R=102.6760137813866);

        constant IdealGases.Common.DataRecord ALOF2minus(
          name="ALOF2minus",
          MM=0.08097829299999999,
          Hf=-12006793.21555963,
          H0=173836.4749180376,
          Tlimit=1000,
          alow={154060.5112,-1928.054597,12.55806423,-0.000490403537,-2.341783347e-006,
              2.4151386e-009,-7.47180925e-013},
          blow={-109143.0174,-42.6582175},
          ahigh={-238988.1459,-288.0143725,10.2170024,-8.747061999999999e-005,
              1.944846334e-008,-2.241045051e-012,1.042591053e-016},
          bhigh={-119057.6566,-26.00779629},
          R=102.6753181868134);

        constant IdealGases.Common.DataRecord ALOH(
          name="ALOH",
          MM=0.043988878,
          Hf=-4382066.098617018,
          H0=235330.6442596694,
          Tlimit=1000,
          alow={58764.9318,-944.942269,7.82059918,0.000585888847,-4.08366681e-006,
              4.587229340000001e-009,-1.563936726e-012},
          blow={-19932.83011,-20.65043885},
          ahigh={788206.811,-2263.671626,7.82395488,0.0001821171456,-8.26372932e-008,
              1.265414876e-011,-6.87597253e-016},
          bhigh={-10398.08093,-22.09032458},
          R=189.0130500714294);

        constant IdealGases.Common.DataRecord ALOHCL(
          name="ALOHCL",
          MM=0.07944187800000001,
          Hf=-4705147.327962211,
          H0=175208.823739036,
          Tlimit=1000,
          alow={16363.60341,-191.5959416,4.71117047,0.01388068475,-1.999018454e-005,
              1.43964735e-008,-4.03333045e-012},
          blow={-45680.83719999999,4.644207506},
          ahigh={796711.551,-2843.470502,10.9555997,-0.0001099328162,-1.344506283e-008,
              4.41589377e-012,-2.973546112e-016},
          bhigh={-29698.61461,-32.96113996},
          R=104.661070575396);

        constant IdealGases.Common.DataRecord ALOHCL2(
          name="ALOHCL2",
          MM=0.114894878,
          Hf=-6311381.504752545,
          H0=149265.1917868784,
          Tlimit=1000,
          alow={39719.2986,-775.155496,9.49405153,0.01074401359,-1.676464791e-005,
              1.259706368e-008,-3.61317798e-012},
          blow={-85847.9693,-19.93481642},
          ahigh={738592.976,-2863.204228,13.97062327,-0.0001160311527,-1.208248796e-008,
              4.25832763e-012,-2.900049181e-016},
          bhigh={-72930.48,-46.81834857},
          R=72.36590651151568);

        constant IdealGases.Common.DataRecord ALOHF(
          name="ALOHF",
          MM=0.0629872812,
          Hf=-9116309.897179686,
          H0=211393.1693244763,
          Tlimit=1000,
          alow={-1556.003336,288.6581999,0.7703793290000001,0.02450406329,-3.41781101e-005,
              2.388932902e-008,-6.570480510000001e-012},
          blow={-71772.22559999999,24.53071801},
          ahigh={755711.3130000001,-2936.702803,11.02455104,-0.000137307803,-7.432816159999999e-009,
              3.72998122e-012,-2.657027781e-016},
          bhigh={-53401.309,-35.27397302},
          R=132.0023954296348);

        constant IdealGases.Common.DataRecord ALOHF2(
          name="ALOHF2",
          MM=0.0819856844,
          Hf=-13923293.06456335,
          H0=188185.2681100507,
          Tlimit=1000,
          alow={17382.63538,-130.7687299,3.31238192,0.02784734099,-3.98236321e-005,
              2.809344456e-008,-7.7645742e-012},
          blow={-138413.3568,10.04739945},
          ahigh={653011.992,-3034.017232,14.09719788,-0.0001663681799,-1.011564183e-009,
              2.993805003e-012,-2.315956955e-016},
          bhigh={-122305.2213,-51.5121069},
          R=101.4137048540635);

        constant IdealGases.Common.DataRecord ALO2(
          name="ALO2",
          MM=0.058980338,
          Hf=-655436.5795597849,
          H0=226543.7848118131,
          Tlimit=1000,
          alow={43384.8045,-473.5292259999999,6.00171767,0.007094420880000001,-1.129107996e-005,
              8.252691679999999e-009,-2.327652976e-012},
          blow={-3826.1458,-4.83002248},
          ahigh={118721.6642,-833.56254,8.309301189999999,-0.000353866722,
              5.96706946e-008,4.0148977e-014,-3.51570252e-016},
          bhigh={-2033.107586,-17.15063884},
          R=140.9702331648218);

        constant IdealGases.Common.DataRecord ALO2minus(
          name="ALO2minus",
          MM=0.0589808866,
          Hf=-7673201.423187831,
          H0=180476.720741597,
          Tlimit=1000,
          alow={117867.8641,-1507.186304,9.52474975,-0.000520798902,-1.586902345e-006,
              1.700455028e-009,-5.30141977e-013},
          blow={-48254.6927,-30.81215859},
          ahigh={-187241.0758,-233.8853263,7.67607002,-7.093570299999999e-005,
              1.576717569e-008,-1.816494162e-012,8.449707959999999e-017},
          bhigh={-55946.40560000001,-17.73751567},
          R=140.9689219558121);

        constant IdealGases.Common.DataRecord AL_OH_2(
          name="AL_OH_2",
          MM=0.060996218,
          Hf=-8322822.080542764,
          H0=229973.8485425441,
          Tlimit=1000,
          alow={4397.31691,132.7680339,1.093947024,0.03054059173,-4.37594335e-005,
              3.17461743e-008,-9.004259400000001e-012},
          blow={-63154.3739,21.01977655},
          ahigh={1669643.735,-5924.73828,15.49480264,-0.000538348808,
              5.413044529999999e-008,-1.196022328e-012,-1.082001733e-016},
          bhigh={-26975.25061,-66.17911543},
          R=136.3112709709314);

        constant IdealGases.Common.DataRecord AL_OH_2CL(
          name="AL_OH_2CL",
          MM=0.096449218,
          Hf=-8906829.332716828,
          H0=178560.6701342047,
          Tlimit=1000,
          alow={24778.79709,-445.457721,5.9284702,0.02730162734,-4.04140537e-005,
              2.97421041e-008,-8.477150599999999e-012},
          blow={-103377.803,-3.679940779},
          ahigh={1603911.487,-5767.23224,18.17772266,-0.000369181615,1.137918702e-008,
              4.0830794e-012,-3.64132343e-016},
          bhigh={-71186.9985,-77.57541774000001},
          R=86.20569634893255);

        constant IdealGases.Common.DataRecord AL_OH_2F(
          name="AL_OH_2F",
          MM=0.07999462119999999,
          Hf=-13371257.86652266,
          H0=205914.4821602081,
          Tlimit=1000,
          alow={21328.12662,-193.2900224,3.069174664,0.0355501733,-5.18115833e-005,
              3.75352028e-008,-1.059220701e-011},
          blow={-129579.7992,10.01897011},
          ahigh={1559238.236,-5841.27303,18.23229919,-0.000390780542,1.610928938e-008,
              3.54478406e-012,-3.39345388e-016},
          bhigh={-96231.0089,-79.71351802},
          R=103.9378882639174);

        constant IdealGases.Common.DataRecord AL_OH_3(
          name="AL_OH_3",
          MM=0.078003558,
          Hf=-12982325.01137961,
          H0=225563.6467249353,
          Tlimit=1000,
          alow={-14024.75452,369.607346,-0.297960065,0.0492985935,-6.98157228e-005,
              5.0148017e-008,-1.412480165e-011},
          blow={-125526.076,27.11490074},
          ahigh={2477063.616,-8968.617249999999,22.80320998,-0.0008320292249999999,
              8.66349443e-008,-2.420287082e-012,-1.331746442e-016},
          bhigh={-70152.7864,-112.1899198},
          R=106.5909326854039);

        constant IdealGases.Common.DataRecord ALS(
          name="ALS",
          MM=0.059046538,
          Hf=3940654.556241722,
          H0=153914.3412607866,
          Tlimit=1000,
          alow={26117.42801,-347.067389,4.43620459,0.00334016821,-8.41019967e-006,
              8.50818511e-009,-2.780868507e-012},
          blow={28637.79062,0.7522705491},
          ahigh={8909844.290000001,-25076.77454,28.93456134,-0.00983976682,
              2.045319809e-006,-2.08797089e-010,8.152792520000001e-015},
          bhigh={188576.1615,-178.6036457},
          R=140.8121844501705);

        constant IdealGases.Common.DataRecord ALS2(
          name="ALS2",
          MM=0.09111153799999999,
          Hf=2727813.452122826,
          H0=158363.90556814,
          Tlimit=1000,
          alow={42523.3541,-776.46033,9.80106896,-0.00391068009,3.87569597e-006,-2.082025593e-009,
              4.68293589e-013},
          blow={31679.6154,-21.78097896},
          ahigh={-68525.6354,-26.71667739,7.52019386,-8.148565100000001e-006,
              1.811865152e-009,-2.086958125e-013,9.703246379999999e-018},
          bhigh={27583.62737,-7.873490263},
          R=91.25597243238283);

        constant IdealGases.Common.DataRecord AL2(
          name="AL2",
          MM=0.053963076,
          Hf=9289717.324490547,
          H0=187889.9935207548,
          Tlimit=1000,
          alow={-5281.50965,-17.27374523,4.60407701,-0.000261646777,6.30231997e-007,-3.29093859e-010,
              8.888365139999999e-014},
          blow={59007.0639,3.060188921},
          ahigh={-2320724.102,9218.70789,-9.44695187,0.00999992001,-3.154798085e-006,
              4.36154481e-010,-2.24115724e-014},
          bhigh={2904.589544,99.60320745000001},
          R=154.0770581721472);

        constant IdealGases.Common.DataRecord AL2Br6(
          name="AL2Br6",
          MM=0.533387076,
          Hf=-1766864.728083513,
          H0=71650.00938267952,
          Tlimit=1000,
          alow={64833.197,-1947.687811,28.86989822,-0.01365825785,1.557883731e-005,-9.486942000000001e-009,
              2.385519396e-012},
          blow={-110152.6833,-102.5934782},
          ahigh={-173182.949,-43.42299780000001,22.0341421,-1.421187503e-005,
              3.23863134e-009,-3.80387976e-013,1.796525455e-017},
          bhigh={-120233.8355,-62.0105495},
          R=15.58806422973773);

        constant IdealGases.Common.DataRecord AL2C2(
          name="AL2C2",
          MM=0.077984476,
          Hf=6988288.284452922,
          H0=207284.8575657545,
          Tlimit=1000,
          alow={11109.87147,-350.243423,8.598856,0.001832528671,1.035743392e-006,-2.09164989e-009,
              7.716068700000001e-013},
          blow={64927.6419,-16.45080239},
          ahigh={159765.1967,-1644.007203,11.64643675,-0.000437921543,9.36964011e-008,
              -1.049615854e-011,4.78046893e-016},
          bhigh={72048.89810000001,-36.48164252},
          R=106.6170143914284);

        constant IdealGases.Common.DataRecord AL2CL6(
          name="AL2CL6",
          MM=0.266681076,
          Hf=-4863023.134044952,
          H0=128044.6686063318,
          Tlimit=1000,
          alow={134093.5279,-3001.037953,31.43000879,-0.01700408496,1.786540089e-005,
              -1.015419943e-008,2.409630451e-012},
          blow={-147183.0046,-127.4445324},
          ahigh={-275297.5554,-92.48235969999999,22.07058224,-2.870537915e-005,
              6.42332569e-009,-7.4365852e-013,3.47206467e-017},
          bhigh={-162915.7014,-70.91602129},
          R=31.17758531917728);

        constant IdealGases.Common.DataRecord AL2F6(
          name="AL2F6",
          MM=0.1679534952,
          Hf=-15673929.42829332,
          H0=155186.3447019232,
          Tlimit=1000,
          alow={191506.1289,-3168.24025,22.45374802,0.01271532036,-2.488697302e-005,
              1.955252096e-008,-5.71208489e-012},
          blow={-304996.255,-93.96473100999999},
          ahigh={-585298.2609999999,-545.0571990000001,22.4068632,-0.0001627323704,
              3.59522504e-008,-4.12120144e-012,1.909095384e-016},
          bhigh={-321968.391,-85.89867941},
          R=49.50460834470327);

        constant IdealGases.Common.DataRecord AL2I6(
          name="AL2I6",
          MM=0.815389896,
          Hf=-598176.4520172568,
          H0=50185.76536297918,
          Tlimit=1000,
          alow={25875.71514,-1280.719742,26.7771582,-0.009913018470000002,
              1.168760413e-005,-7.30391853e-009,1.874532749e-012},
          blow={-58911.0555,-83.30209321},
          ahigh={-121011.2399,-24.67542774,22.0199265,-8.46202259e-006,
              1.957831901e-009,-2.326573151e-013,1.108910373e-017},
          bhigh={-65485.2375,-55.28536481},
          R=10.19692792465017);

        constant IdealGases.Common.DataRecord AL2O(
          name="AL2O",
          MM=0.069962476,
          Hf=-2124157.040982941,
          H0=182619.5230711961,
          Tlimit=1000,
          alow={7776.5307,-129.4235361,4.91250952,0.008604223449999999,-1.217703648e-005,
              8.31463487e-009,-2.237722201e-012},
          blow={-18865.12879,-0.02806368311},
          ahigh={-117107.4351,-178.3009166,7.63321536,-5.33593177e-005,
              1.180702791e-008,-1.355444579e-012,6.28732389e-017},
          bhigh={-19475.80149,-14.15764167},
          R=118.8418774658576);

        constant IdealGases.Common.DataRecord AL2Oplus(
          name="AL2Oplus",
          MM=0.0699619274,
          Hf=9276048.732756898,
          H0=185545.8887772151,
          Tlimit=1000,
          alow={68289.25719999999,-909.850417,8.89656301,-0.000777255438,-4.034655619999999e-007,
              6.97731505e-010,-2.417262484e-013},
          blow={80850.07550000001,-21.76216731},
          ahigh={-110222.5105,-121.4571732,7.59159595,-3.69453916e-005,
              8.21852032e-009,-9.473649719999999e-013,4.40862135e-017},
          bhigh={76149.43580000001,-12.82233856},
          R=118.842809353477);

        constant IdealGases.Common.DataRecord AL2O2(
          name="AL2O2",
          MM=0.08596187600000001,
          Hf=-4689236.737923215,
          H0=184298.1300221973,
          Tlimit=1000,
          alow={-19405.60042,250.8489836,3.62140379,0.01951385302,-2.560329071e-005,
              1.662721576e-008,-4.3123962e-012},
          blow={-51726.9728,9.923995945},
          ahigh={-194061.1656,-460.975243,10.84375637,-0.0001376042893,
              3.044733119e-008,-3.49619392e-012,1.622305079e-016},
          bhigh={-49630.5578,-29.4653809},
          R=96.72278441201074);

        constant IdealGases.Common.DataRecord AL2O2plus(
          name="AL2O2plus",
          MM=0.0859613274,
          Hf=6484762.995877144,
          H0=174207.8147574069,
          Tlimit=1000,
          alow={82920.3499,-1757.427015,15.25328567,-0.008983131330000001,
              8.9539545e-006,-4.8405862e-009,1.096696856e-012},
          blow={73116.7714,-55.1709255},
          ahigh={-165200.5184,-60.2160697,10.04626917,-1.892194088e-005,
              4.2533012e-009,-4.942390419999999e-013,2.314507373e-017},
          bhigh={63862.19,-23.45753361},
          R=96.72340169097949);

        constant IdealGases.Common.DataRecord AL2O3(
          name="AL2O3",
          MM=0.101961276,
          Hf=-5363708.178779559,
          H0=192210.9134844487,
          Tlimit=1000,
          alow={-7443.37432,88.29004210000001,5.26466264,0.02507678848,-3.43454165e-005,
              2.30251698e-008,-6.12252928e-012},
          blow={-68726.85950000001,2.202324298},
          ahigh={-277778.4969,-491.746593,13.86703888,-0.000146938194,3.25040649e-008,
              -3.73086735e-012,1.730444284e-016},
          bhigh={-67907.5785,-43.75559873},
          R=81.54538983996238);

        constant IdealGases.Common.DataRecord AL2S(
          name="AL2S",
          MM=0.086028076,
          Hf=2565198.959000316,
          H0=162783.2639195604,
          Tlimit=1000,
          alow={40946.2437,-779.7172469999999,9.814423100000001,-0.00394033982,
              3.91246543e-006,-2.105891677e-009,4.74600108e-013},
          blow={28339.63305,-24.65067552},
          ahigh={-70434.3737,-26.76376869,7.52023382,-8.16612306e-006,1.81602604e-009,
              -2.091989298e-013,9.727537699999999e-018},
          bhigh={24227.18377,-10.66580982},
          R=96.64835466040181);

        constant IdealGases.Common.DataRecord AL2S2(
          name="AL2S2",
          MM=0.118093076,
          Hf=1145599.09507311,
          H0=153264.8789671632,
          Tlimit=1000,
          alow={66145.8732,-1111.319537,12.57007304,-0.001456053256,-5.85162711e-007,
              1.390055053e-009,-5.4964682e-013},
          blow={19144.56895,-36.00277092},
          ahigh={-137780.6456,-77.050325,10.55723566,-2.277554487e-005,
              5.00768285e-009,-5.715862119999999e-013,2.63799924e-017},
          bhigh={13133.36091,-22.56851594},
          R=70.40609222508525);

        constant IdealGases.Common.DataRecord Ar(
          name="Ar",
          MM=0.039948,
          Hf=0,
          H0=155137.3785921698,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={-745.375,4.37967491},
          ahigh={20.10538475,-0.05992661069999999,2.500069401,-3.99214116e-008,
              1.20527214e-011,-1.819015576e-015,1.078576636e-019},
          bhigh={-744.993961,4.37918011},
          R=208.1323720837088);

        constant IdealGases.Common.DataRecord Arplus(
          name="Arplus",
          MM=0.0399474514,
          Hf=38219669.92868035,
          H0=155353.7906050247,
          Tlimit=1000,
          alow={-57312.0917,793.079147,-1.717121217,0.01044184018,-1.180207501e-005,
              6.52813478e-009,-1.44755813e-012},
          blow={179057.223,29.4915095},
          ahigh={-383596.54,816.20197,2.301342628,-4.95298377e-006,1.205108477e-008,-2.185050286e-012,
              1.265493898e-016},
          bhigh={177181.1455,7.94750748},
          R=208.135230374171);

        constant IdealGases.Common.DataRecord B(
          name="B",
          MM=0.010811,
          Hf=53241953.5658126,
          H0=584225.326056794,
          Tlimit=1000,
          alow={118.2394638,-0.0700991691,2.500236159,-4.5842137e-007,5.12318583e-010,
              -3.057217674e-013,7.533815325e-017},
          blow={68483.59080000001,4.20950192},
          ahigh={-107265.961,322.530716,2.126407232,0.0002106579339,-5.93712916e-008,
              7.37742799e-012,-2.282443381e-016},
          bhigh={66434.13099999999,6.87706967},
          R=769.0752011839794);

        constant IdealGases.Common.DataRecord Bplus(
          name="Bplus",
          MM=0.0108104514,
          Hf=127868437.3901352,
          H0=573281.1490184396,
          Tlimit=1000,
          alow={0.07849791190000001,-0.000894748095,2.500004085,-9.577271229999999e-009,
              1.218136411e-011,-7.98675252e-015,2.113769829e-018},
          blow={165508.026,2.419053631},
          ahigh={-8911.54803,4.58779009,2.531500086,-4.9039491e-005,2.853326582e-008,
              -7.38217591e-012,7.12072156e-016},
          bhigh={165452.6303,2.23866978},
          R=769.1142295871198);

        constant IdealGases.Common.DataRecord Bminus(
          name="Bminus",
          MM=0.0108115486,
          Hf=50189988.32415183,
          H0=580175.7206178586,
          Tlimit=1000,
          alow={22.01568105,-0.00474046888,2.500014238,-2.497056599e-008,
              2.556360708e-011,-1.41527478e-014,3.27177071e-018},
          blow={64517.9188,4.61636729},
          ahigh={21.18018248,0.0002070697496,2.499999729,1.456693631e-010,-3.88857176e-014,
              5.09059863e-018,-2.601566168e-022},
          bhigh={64517.8914,4.61645583},
          R=769.0361767416002);

        constant IdealGases.Common.DataRecord BBr(
          name="BBr",
          MM=0.090715,
          Hf=2656146.81144243,
          H0=99179.38598908672,
          Tlimit=1000,
          alow={37960.935,-497.609602,5.2670082,-3.74284019e-005,-1.13154437e-006,
              1.261945702e-009,-4.28881188e-013},
          blow={30381.25367,-4.35340733},
          ahigh={253685.8027,-640.59095,4.66682347,0.000417548639,-2.963714868e-007,
              7.51911954e-011,-4.83536832e-015},
          bhigh={31890.8434,-0.8255870910000001},
          R=91.65487515846331);

        constant IdealGases.Common.DataRecord BBr2(
          name="BBr2",
          MM=0.170619,
          Hf=573374.6944947515,
          H0=71508.54828594705,
          Tlimit=1000,
          alow={65165.5071,-902.959076,8.063817800000001,0.00112984901,-4.19548239e-006,
              3.96565877e-009,-1.283029835e-012},
          blow={14704.66408,-13.36453164},
          ahigh={-419163.337,415.768847,7.14816983,-0.000568959075,3.19544177e-007,-5.55317699e-011,
              3.19113676e-015},
          bhigh={6118.98205,-5.50275962},
          R=48.73121985241972);

        constant IdealGases.Common.DataRecord BBr3(
          name="BBr3",
          MM=0.250523,
          Hf=-819485.6360493847,
          H0=62680.06131173585,
          Tlimit=1000,
          alow={39680.7369,-633.108716,8.054551569999999,0.009777571299999999,-1.614866025e-005,
              1.216119883e-008,-3.51653961e-012},
          blow={-23667.23308,-11.0609939},
          ahigh={-190104.6795,-150.3627687,10.10999896,-4.32309511e-005,
              9.409696190000001e-009,-1.06521847e-012,4.883048770000001e-017},
          bhigh={-27425.53062,-19.97496003},
          R=33.18845774639455);

        constant IdealGases.Common.DataRecord BC(
          name="BC",
          MM=0.0228217,
          Hf=36726532.42308855,
          H0=382754.3522174071,
          Tlimit=1000,
          alow={-39157.58,728.453806,-1.552743361,0.01552898673,-1.976857863e-005,
              1.272066405e-008,-3.22998278e-012},
          blow={96449.13680000001,32.48204466},
          ahigh={-2346280.674,6450.7513,-2.619532384,0.0033391605,-4.50802214e-007,
              1.351919576e-011,8.265104270000001e-016},
          bhigh={57866.8507,50.37884876},
          R=364.323078473558);

        constant IdealGases.Common.DataRecord BC2(
          name="BC2",
          MM=0.0348324,
          Hf=23003259.17823635,
          H0=335544.6366027033,
          Tlimit=1000,
          alow={-29874.22175,364.312658,2.963469415,0.00656175015,-3.53976724e-006,
              1.927356029e-010,3.118724866e-013},
          blow={93048.3573,10.83424193},
          ahigh={1525485.889,-5987.862380000001,14.08384855,-0.0037474998,
              1.081927223e-006,-1.378744645e-010,6.473822e-015},
          bhigh={131120.4013,-63.37215498},
          R=238.6993718491979);

        constant IdealGases.Common.DataRecord BCL(
          name="BCL",
          MM=0.046264,
          Hf=3959308.25263704,
          H0=191538.4964551271,
          Tlimit=1000,
          alow={22024.58989,-170.0511155,3.066075869,0.00559507018,-8.46087041e-006,
              6.08473341e-009,-1.702889433e-012},
          blow={21974.02537,6.388978917},
          ahigh={-74212.6254,263.8090127,3.60022765,0.001018866266,-4.666184119999999e-007,
              9.849002029999999e-011,-6.46881817e-015},
          bhigh={19127.2648,5.235317877},
          R=179.7179664533979);

        constant IdealGases.Common.DataRecord BCLplus(
          name="BCLplus",
          MM=0.0462634514,
          Hf=26679375.67667076,
          H0=191518.7417253525,
          Tlimit=1000,
          alow={65144.0542,-684.554101,5.52727682,-0.000445835745,-4.55772884e-007,
              6.37085816e-010,-2.13436612e-013},
          blow={150942.4507,-6.918246393},
          ahigh={-216942.3542,358.997516,4.03520837,0.000327445243,-8.63457845e-008,
              1.207061044e-011,-5.262253270000001e-016},
          bhigh={144547.7224,3.488222017},
          R=179.7200975800954);

        constant IdealGases.Common.DataRecord BCLOH(
          name="BCLOH",
          MM=0.06327134,
          Hf=-3698441.996012729,
          H0=196479.4644779137,
          Tlimit=1000,
          alow={-28984.27288,689.404658,-2.288138069,0.0334942862,-4.72522598e-005,
              3.32698131e-008,-9.224238860000001e-012},
          blow={-32619.811,39.76886651},
          ahigh={702773.844,-2857.391274,10.9117584,-8.10770934e-005,-2.124440337e-008,
              5.40991244e-012,-3.46415384e-016},
          bhigh={-13072.21888,-35.85168799},
          R=131.4097662543578);

        constant IdealGases.Common.DataRecord BCL_OH_2(
          name="BCL_OH_2",
          MM=0.08027867999999999,
          Hf=-10032397.8670302,
          H0=168975.1625213569,
          Tlimit=1000,
          alow={80726.23009999999,-859.461982,2.705039614,0.0387879962,-5.72173435e-005,
              4.14585033e-008,-1.168536754e-011},
          blow={-93799.10739999999,7.134982695},
          ahigh={1423878.191,-5849.70407,17.92165219,-0.0002009909087,-3.39343578e-008,
              9.838560759999999e-012,-6.47267882e-016},
          bhigh={-64742.6176,-81.00399519},
          R=103.5701135095894);

        constant IdealGases.Common.DataRecord BCL2(
          name="BCL2",
          MM=0.081717,
          Hf=-745028.4518521237,
          H0=140896.2761726446,
          Tlimit=1000,
          alow={35988.7942,-360.28265,4.15768545,0.0115287745,-1.816567395e-005,
              1.341714418e-008,-3.84082286e-012},
          blow={-6765.107050000001,5.182311874},
          ahigh={350140.313,-1662.20359,8.83953472,-0.000977254411,2.467356248e-007,-2.501151018e-011,
              8.722954559999999e-016},
          bhigh={568.2909440000001,-21.48348344},
          R=101.7471517554487);

        constant IdealGases.Common.DataRecord BCL2plus(
          name="BCL2plus",
          MM=0.0817164514,
          Hf=8227417.985994433,
          H0=157236.4166562426,
          Tlimit=1000,
          alow={80659.5624,-1149.602601,10.16765297,-0.00358649491,2.837145924e-006,-1.225075731e-009,
              2.224794198e-013},
          blow={84786.1741,-29.37256994},
          ahigh={302929.3331,-1305.533159,8.920390060000001,-0.000728991964,
              1.727833266e-007,-1.523567337e-011,4.22691144e-016},
          bhigh={86534.15770000001,-22.67466616},
          R=101.747834830723);

        constant IdealGases.Common.DataRecord BCL2OH(
          name="BCL2OH",
          MM=0.09872433999999999,
          Hf=-6127338.445615337,
          H0=142333.3799952474,
          Tlimit=1000,
          alow={20997.5517,-247.0699169,2.578761742,0.03120362393,-4.54531405e-005,
              3.24201177e-008,-9.039822660000001e-012},
          blow={-73090.2862,12.73658611},
          ahigh={587811.379,-2982.969317,14.00662004,-0.0001194189832,-1.269775742e-008,
              4.42289219e-012,-3.004089365e-016},
          bhigh={-58241.6807,-51.50858228},
          R=84.2190689752902);

        constant IdealGases.Common.DataRecord BF(
          name="BF",
          MM=0.0298094032,
          Hf=-3587186.341254897,
          H0=291675.4133474233,
          Tlimit=1000,
          alow={-52389.5473,811.8476640000001,-1.141614903,0.01161249417,-1.175212617e-005,
              6.01923278e-009,-1.238293129e-012},
          blow={-17745.41998,30.05086287},
          ahigh={-374638.978,560.449391,3.60918611,0.000618721693,-1.77893877e-007,
              2.426601527e-011,-9.394651579999999e-016},
          bhigh={-18191.79292,3.71660929},
          R=278.9211157370638);

        constant IdealGases.Common.DataRecord BFCL(
          name="BFCL",
          MM=0.0652624032,
          Hf=-4277869.865509336,
          H0=169056.6001100003,
          Tlimit=1000,
          alow={-23635.12735,438.316898,0.391809572,0.01719990692,-2.139592424e-005,
              1.337389186e-008,-3.37116469e-012},
          blow={-36871.6659,26.68102752},
          ahigh={-108630.9561,-523.343848,7.29750474,-3.054410701e-005,-3.154598306e-008,
              1.052290533e-011,-7.615432260000001e-016},
          bhigh={-33058.9121,-11.86586595},
          R=127.4006409865091);

        constant IdealGases.Common.DataRecord BFCL2(
          name="BFCL2",
          MM=0.1007154032,
          Hf=-6384326.325171282,
          H0=131369.3097542005,
          Tlimit=1000,
          alow={4402.55124,-157.1398929,4.01632231,0.01743396078,-2.25278906e-005,
              1.433673443e-008,-3.64875558e-012},
          blow={-78224.52619999999,6.886094746},
          ahigh={-223361.3309,-644.060296,10.47861848,-0.0001911892367,
              4.22488779e-008,-4.84726692e-012,2.247974725e-016},
          bhigh={-77406.2648,-28.14630564},
          R=82.5541251469666);

        constant IdealGases.Common.DataRecord BFOH(
          name="BFOH",
          MM=0.0468167432,
          Hf=-9646798.284764072,
          H0=255744.4448634778,
          Tlimit=1000,
          alow={-75639.5367,1354.838128,-5.64821011,0.0387027466,-5.03765918e-005,
              3.33959264e-008,-8.847822949999999e-012},
          blow={-61944.4611,58.0036282},
          ahigh={725131.809,-3215.62085,11.17909777,-0.0001883881929,2.57970808e-009,
              2.6651581e-012,-2.186647438e-016},
          bhigh={-37168.0808,-39.7846349},
          R=177.5961212099008);

        constant IdealGases.Common.DataRecord BF_OH_2(
          name="BF_OH_2",
          MM=0.06382408319999999,
          Hf=-16449739.44568937,
          H0=201886.4878892612,
          Tlimit=1000,
          alow={13818.00676,252.9637004,-3.84455204,0.0525514085,-7.19311773e-005,
              4.94830991e-008,-1.345922496e-011},
          blow={-128312.3258,42.9365937},
          ahigh={1422037.64,-6257.297570000001,18.22460686,-0.000322139645,-7.1267399e-009,
              6.75869977e-012,-5.04255454e-016},
          bhigh={-91862.5419,-85.27895049999999},
          R=130.2717028295677);

        constant IdealGases.Common.DataRecord BF2(
          name="BF2",
          MM=0.04880780639999999,
          Hf=-10232521.00098479,
          H0=217428.3743266118,
          Tlimit=1000,
          alow={-67876.51760000001,1085.903536,-3.023320961,0.02326503687,-2.641444147e-005,
              1.515620683e-008,-3.51855918e-012},
          blow={-66409.18250000001,44.31968310000001},
          ahigh={-115309.1296,-810.9800119999999,7.60270923,-0.0002409209242,
              5.32847186e-008,-6.11879794e-012,2.839984178e-016},
          bhigh={-57962.2217,-16.55644047},
          R=170.3512739716162);

        constant IdealGases.Common.DataRecord BF2plus(
          name="BF2plus",
          MM=0.0488072578,
          Hf=6609394.064339341,
          H0=217436.5755906082,
          Tlimit=1000,
          alow={-29383.56477,295.5698598,1.894274526,0.01280508319,-1.388757254e-005,
              7.62436675e-009,-1.706339371e-012},
          blow={35989.9244,13.84803311},
          ahigh={-176940.9966,-534.368518,7.72805291,-1.958622052e-006,-2.419680893e-008,
              5.73253381e-012,-3.21635423e-016},
          bhigh={39087.4505,-19.36560315},
          R=170.3531887423513);

        constant IdealGases.Common.DataRecord BF2minus(
          name="BF2minus",
          MM=0.048808355,
          Hf=-15034371.94308229,
          H0=213766.0857449509,
          Tlimit=1000,
          alow={21097.65318,143.95646,0.2604646296,0.01817373751,-2.241565287e-005,
              1.369712886e-008,-3.35595268e-012},
          blow={-89718.0178,23.51692604},
          ahigh={-170992.0627,-615.621979,7.45887137,-0.0001836703248,
              4.064363959999999e-008,-4.66770095e-012,2.16626484e-016},
          bhigh={-87414.0453,-16.20604664},
          R=170.3493592439245);

        constant IdealGases.Common.DataRecord BF2CL(
          name="BF2CL",
          MM=0.08426080640000001,
          Hf=-10538707.59062662,
          H0=146256.5281122208,
          Tlimit=1000,
          alow={4500.10125,-119.6284966,3.19863514,0.01743426933,-1.994070287e-005,
              1.12513643e-008,-2.544020371e-012},
          blow={-107677.9851,10.08195015},
          ahigh={-206681.7398,-1024.447292,10.75843981,-0.0003023235319,
              6.67252147e-008,-7.6499419e-012,3.5462245e-016},
          bhigh={-104693.6725,-32.29995036},
          R=98.67543826402306);

        constant IdealGases.Common.DataRecord BF2OH(
          name="BF2OH",
          MM=0.0658151464,
          Hf=-16595227.41713448,
          H0=188343.9858153989,
          Tlimit=1000,
          alow={-7522.52165,436.712169,-3.128973474,0.04323957680000001,-5.78549404e-005,
              3.88585813e-008,-1.038574523e-011},
          blow={-134425.9458,41.3917055},
          ahigh={576075.9250000001,-3611.90019,14.4689764,-0.0003028293733,
              2.764337508e-008,-1.90549317e-013,-8.69497194e-017},
          bhigh={-113358.9041,-58.9698151},
          R=126.3306769762044);

        constant IdealGases.Common.DataRecord BF3(
          name="BF3",
          MM=0.0678062096,
          Hf=-16753627.82703017,
          H0=171831.2536378674,
          Tlimit=1000,
          alow={3465.584,21.33198651,1.641245191,0.01993755064,-2.15011993e-005,
              1.145669081e-008,-2.442285789e-012},
          blow={-137945.5591,16.25533544},
          ahigh={-181976.7014,-1405.347931,11.03412258,-0.000410459105,
              9.031277570000001e-008,-1.03305736e-011,4.780551830000001e-016},
          bhigh={-132313.6863,-37.3838608},
          R=122.6210998822739);

        constant IdealGases.Common.DataRecord BF4minus(
          name="BF4minus",
          MM=0.0868051614,
          Hf=-20289876.42663378,
          H0=158926.5289932403,
          Tlimit=1000,
          alow={206848.52,-2463.190805,12.06414196,0.01102766923,-1.75172076e-005,
              1.201346256e-008,-3.150588626e-012},
          blow={-201056.9206,-46.1082694},
          ahigh={-437324.171,-775.928941,13.58222575,-0.0002341024178,5.19691594e-008,
              -5.982245780000001e-012,2.781163206e-016},
          bhigh={-212725.1877,-49.533697},
          R=95.783152359878);

        constant IdealGases.Common.DataRecord BH(
          name="BH",
          MM=0.01181894,
          Hf=37966789.23829041,
          H0=730954.2141681063,
          Tlimit=1000,
          alow={20630.8255,-368.250252,6.07133787,-0.00872832107,1.458566459e-005,-1.036840401e-008,
              2.779462579e-012},
          blow={54604.5992,-13.00392582},
          ahigh={-1098531.663,-174.5890126,8.442426810000001,-0.00544019667,
              2.718307052e-006,-4.83981221e-010,2.868523222e-014},
          bhigh={50167.3567,-29.71030686},
          R=703.4871147497153);

        constant IdealGases.Common.DataRecord BHCL(
          name="BHCL",
          MM=0.04727194,
          Hf=2991590.931110507,
          H0=217989.9322938725,
          Tlimit=1000,
          alow={47632.7491,-442.001652,3.97564588,0.008541698759999999,-1.377785182e-005,
              1.131521587e-008,-3.56965918e-012},
          blow={18222.78428,3.028452399},
          ahigh={349999.172,-2238.404757,8.71110605,-0.001088882906,4.18930109e-007,-6.56871126e-011,
              3.6200676e-015},
          bhigh={28412.40364,-25.89566225},
          R=175.8859907166916);

        constant IdealGases.Common.DataRecord BHCL2(
          name="BHCL2",
          MM=0.08272494,
          Hf=-3044831.81251023,
          H0=141984.170674527,
          Tlimit=1000,
          alow={44199.1481,-238.4739577,1.356682235,0.02517866897,-3.6329104e-005,
              2.644335581e-008,-7.62504411e-012},
          blow={-30038.77914,17.87024616},
          ahigh={411099.606,-2858.027441,11.79547506,-0.000632281797,1.269551549e-007,
              -1.352862344e-011,5.92165351e-016},
          bhigh={-16172.8876,-42.17900972},
          R=100.5074406823384);

        constant IdealGases.Common.DataRecord BHF(
          name="BHF",
          MM=0.0308173432,
          Hf=-2466544.325599099,
          H0=325857.3243912862,
          Tlimit=1000,
          alow={-49083.6226,961.0760210000001,-2.919850316,0.02149156633,-2.595677863e-005,
              1.693492714e-008,-4.55364884e-012},
          blow={-14669.25195,41.6070931},
          ahigh={1184821.3,-4677.43518,10.67328148,-0.001606366598,3.7045347e-007,-3.79788275e-011,
              1.432441145e-015},
          bhigh={18026.40937,-42.85931169999999},
          R=269.798468545465);

        constant IdealGases.Common.DataRecord BHFCL(
          name="BHFCL",
          MM=0.0662703432,
          Hf=-7288880.616510825,
          H0=172242.0384266246,
          Tlimit=1000,
          alow={576.116972,304.215625,-0.9808900360000001,0.02803843648,-3.67673402e-005,
              2.499824138e-008,-6.87342164e-012},
          blow={-60502.0739,31.32842092},
          ahigh={439077.892,-3137.181709,12.00286161,-0.000715366934,1.453878608e-007,
              -1.56519707e-011,6.910075059999999e-016},
          bhigh={-42323.6834,-44.66542881},
          R=125.4629386014708);

        constant IdealGases.Common.DataRecord BHF2(
          name="BHF2",
          MM=0.0498157464,
          Hf=-14846988.44138969,
          H0=213975.4549577521,
          Tlimit=1000,
          alow={-83535.40280000001,1616.659766,-8.161405670000001,0.0415378679,-4.92106328e-005,
              3.054165306e-008,-7.78681398e-012},
          blow={-97480.65459999999,70.3863075},
          ahigh={466087.6960000001,-3728.10049,12.44152658,-0.000890684319,
              1.841732568e-007,-2.010774349e-011,8.979196590000001e-016},
          bhigh={-69781.4293,-51.0321804},
          R=166.904495081499);

        constant IdealGases.Common.DataRecord BH2(
          name="BH2",
          MM=0.01282688,
          Hf=25642171.6738599,
          H0=781449.5029188704,
          Tlimit=1000,
          alow={28125.57296,-300.0083489,4.824221,-0.0002186429819,1.485457398e-006,
              3.89373968e-010,-6.331629389999999e-013},
          blow={39919.8842,-5.04268285},
          ahigh={1360117.365,-4917.70449,9.75897103,-0.000741587064,1.269760019e-007,
              -1.187742442e-011,4.68255251e-016},
          bhigh={68902.92660000001,-41.9049012},
          R=648.2068905298874);

        constant IdealGases.Common.DataRecord BH2CL(
          name="BH2CL",
          MM=0.04827988,
          Hf=-1674522.679012458,
          H0=215967.8524470235,
          Tlimit=1000,
          alow={16466.38117,127.7320942,0.1300268921,0.01938143193,-2.316389616e-005,
              1.607896164e-008,-4.66833765e-012},
          blow={-11121.12215,23.08500112},
          ahigh={1427215.437,-6265.56434,13.82183005,-0.001313843556,2.587131606e-007,
              -2.71384527e-011,1.172827257e-015},
          bhigh={26393.87516,-63.99725308},
          R=172.2140154449431);

        constant IdealGases.Common.DataRecord BH2F(
          name="BH2F",
          MM=0.0318252832,
          Hf=-10179225.42791387,
          H0=318549.3098769974,
          Tlimit=1000,
          alow={-88379.2044,1705.285929,-8.061246130000001,0.0364318868,-4.15248255e-005,
              2.620135756e-008,-6.930886410000001e-012},
          blow={-47872.7341,68.6208767},
          ahigh={1435082.111,-6625.32017,14.09165008,-0.00142246906,2.828724718e-007,
              -2.992498948e-011,1.302618926e-015},
          bhigh={-793.719267,-68.013564},
          R=261.2536689068646);

        constant IdealGases.Common.DataRecord BH3(
          name="BH3",
          MM=0.01383482,
          Hf=7571229.622069531,
          H0=727129.0121591751,
          Tlimit=1000,
          alow={-66196.3507,1262.658391,-4.6543559,0.02461795131,-2.501537437e-005,
              1.562330756e-008,-4.32394948e-012},
          blow={5667.58798,46.66504620000001},
          ahigh={1855778.95,-8002.492370000001,15.05692199,-0.001790456689,
              3.6125111e-007,-3.86603591e-011,1.698508879e-015},
          bhigh={59675.3707,-79.94046159999999},
          R=600.9815812565686);

        constant IdealGases.Common.DataRecord BH3NH3(
          name="BH3NH3",
          MM=0.03086534,
          Hf=-3725862.083489118,
          H0=410866.3633706935,
          Tlimit=1000,
          alow={-181106.3598,3010.341543,-15.24271135,0.0621563775,-5.95988185e-005,
              3.26742936e-008,-7.75124309e-012},
          blow={-29342.78877,108.7399608},
          ahigh={4354925.96,-18242.35232,31.6299983,-0.00320824361,5.88507545e-007,-5.80853553e-011,
              2.3825786e-015},
          bhigh={94381.18030000001,-189.7865799},
          R=269.3789214698429);

        constant IdealGases.Common.DataRecord BH4(
          name="BH4",
          MM=0.01484276,
          Hf=17194273.6391345,
          H0=725665.3749033199,
          Tlimit=1000,
          alow={27342.74578,-84.73619380000001,1.551871695,0.01439765491,-6.11115236e-006,
              -1.324417559e-010,5.13300815e-013},
          blow={30220.48074,12.50358328},
          ahigh={1354714.146,-7870.76275,18.2617061,-0.001948275329,4.07270689e-007,-4.4827109e-011,
              2.014115885e-015},
          bhigh={74702.49489999999,-96.8608689},
          R=560.1702109311207);

        constant IdealGases.Common.DataRecord BI(
          name="BI",
          MM=0.13771547,
          Hf=2367108.807746871,
          H0=66384.71335137585,
          Tlimit=1000,
          alow={35174.4953,-544.5819300000001,6.02751101,-0.002387237926,
              2.244796277e-006,-1.110001347e-009,2.280204403e-013},
          blow={40719.1013,-7.28804984},
          ahigh={2132872.626,-6283.684960000001,11.23964343,-0.00325885675,
              7.06428215e-007,-4.23006893e-011,-4.20807847e-016},
          bhigh={77976.3481,-46.6404261},
          R=60.37427748676311);

        constant IdealGases.Common.DataRecord BI2(
          name="BI2",
          MM=0.26461994,
          Hf=899767.1301716719,
          H0=47949.61407670186,
          Tlimit=1000,
          alow={66409.75900000001,-1044.411994,9.73419724,-0.00395255754,
              3.16556778e-006,-1.273764644e-009,1.879968132e-013},
          blow={32057.5089,-20.12407058},
          ahigh={-392402.223,442.290235,7.12962358,-0.000561963406,3.18076052e-007,-5.537079720000001e-011,
              3.1839597e-015},
          bhigh={22919.72638,-3.20179324},
          R=31.42042886110548);

        constant IdealGases.Common.DataRecord BI3(
          name="BI3",
          MM=0.39152441,
          Hf=54658.1501776607,
          H0=43249.08375444586,
          Tlimit=1000,
          alow={62431.1489,-1002.408628,11.06650075,0.001609588058,-5.14725025e-006,
              4.73251402e-009,-1.512999796e-012},
          blow={5160.34815,-24.20687643},
          ahigh={-150617.6506,-81.67210609999999,10.05937867,-2.319396215e-005,
              5.01996673e-009,-5.65434963e-013,2.580651348e-017},
          bhigh={-426.168791,-16.17962779},
          R=21.23615230018481);

        constant IdealGases.Common.DataRecord BN(
          name="BN",
          MM=0.0248177,
          Hf=23157923.90108673,
          H0=361077.2956398055,
          Tlimit=1000,
          alow={-45697.0758,670.4286070000001,0.0361508908,0.007339487509999999,-4.96903349e-006,
              1.22903138e-009,6.34028152e-014},
          blow={64854.6508,25.39869896},
          ahigh={-227693.2705,-102.5649298,4.41458681,0.0002561670989,-1.612994942e-008,
              -6.526052929999999e-013,5.74946612e-017},
          bhigh={67844.6513,-0.6778568656},
          R=335.0218593987356);

        constant IdealGases.Common.DataRecord BO(
          name="BO",
          MM=0.0268104,
          Hf=761137.6182376987,
          H0=323535.0461015128,
          Tlimit=1000,
          alow={-11662.16822,92.17579389999999,3.65549849,-0.00311854292,
              9.00832983e-006,-8.017789990000001e-009,2.472952292e-012},
          blow={873.8284780000001,4.48284739},
          ahigh={17886.00589,-630.901963,4.5745284,0.0001988001643,-9.70296348e-008,
              1.870854291e-011,-1.030218131e-015},
          bhigh={4841.311089999999,-3.39889058},
          R=310.1211470175753);

        constant IdealGases.Common.DataRecord BOminus(
          name="BOminus",
          MM=0.0268109486,
          Hf=-10361105.8356958,
          H0=323525.4421397086,
          Tlimit=1000,
          alow={-82420.23209999999,920.3636899999999,-0.2302659981,
              0.006229904119999999,-3.157624391e-006,1.184578107e-010,
              2.819228693e-013},
          blow={-39111.4122,25.99226838},
          ahigh={212280.4369,-1262.124688,5.38316731,-0.00031810491,7.28898825e-008,-8.141708919999999e-012,
              3.71536439e-016},
          bhigh={-27068.92261,-9.77375367},
          R=310.1148013837899);

        constant IdealGases.Common.DataRecord BOCL(
          name="BOCL",
          MM=0.0622634,
          Hf=-5115954.075749156,
          H0=170371.5666025305,
          Tlimit=1000,
          alow={70523.8064,-1315.301429,11.30087727,-0.0120711205,1.880516131e-005,-1.373823975e-008,
              3.85489016e-012},
          blow={-33553.991,-36.98462517},
          ahigh={155714.8487,-1446.254968,8.50944805,-0.000385900738,8.26226882e-008,
              -9.261027459999999e-012,4.21999801e-016},
          bhigh={-32035.8904,-23.72713292},
          R=133.5370699319344);

        constant IdealGases.Common.DataRecord BOCL2(
          name="BOCL2",
          MM=0.0977164,
          Hf=-3700151.786189422,
          H0=134774.2037160599,
          Tlimit=1000,
          alow={7322.66736,-202.7726965,4.16192409,0.01733309456,-2.263908718e-005,
              1.45227519e-008,-3.71959312e-012},
          blow={-44144.4188,6.52042411},
          ahigh={-229752.7041,-619.456793,10.46075518,-0.0001841620739,
              4.07121543e-008,-4.67224655e-012,2.167237536e-016},
          bhigh={-43715.3842,-27.43570215},
          R=85.08778465027366);

        constant IdealGases.Common.DataRecord BOF(
          name="BOF",
          MM=0.0458088032,
          Hf=-12944636.61080759,
          H0=218043.1336830909,
          Tlimit=1000,
          alow={72268.02649999999,-1131.38663,8.81605452,-0.00462769457,
              7.80129958e-006,-5.681205839999999e-009,1.534732094e-012},
          blow={-67111.16009999999,-25.47957229},
          ahigh={193702.0297,-1739.112297,8.695650860000001,-0.000451889557,
              9.59101908e-008,-1.067806769e-011,4.840007660000001e-016},
          bhigh={-63301.5239,-27.02458617},
          R=181.5038031816557);

        constant IdealGases.Common.DataRecord BOF2(
          name="BOF2",
          MM=0.0648072064,
          Hf=-12849924.35656045,
          H0=179169.2412774639,
          Tlimit=1000,
          alow={7227.79413,21.48783624,1.157840301,0.02250585296,-2.610731536e-005,
              1.508824929e-008,-3.51836485e-012},
          blow={-101399.5733,20.10127136},
          ahigh={-220502.8861,-1254.23869,10.9255138,-0.0003680144,8.10716494e-008,-9.28127506e-012,
              4.2975493e-016},
          bhigh={-96804.47579999999,-34.8285333},
          R=128.2954853613317);

        constant IdealGases.Common.DataRecord BOH(
          name="BOH",
          MM=0.02781834,
          Hf=-242882.1417812853,
          H0=360608.2893515573,
          Tlimit=1000,
          alow={-75214.1027,1391.444703,-5.63033018,0.02966358811,-3.83083518e-005,
              2.550606424e-008,-6.79585721e-012},
          blow={-8341.300280000001,55.17690039999999},
          ahigh={844749.8570000001,-3016.982887,8.0838647,-0.0001609855388,-2.191830959e-009,
              3.127133119e-012,-2.376665451e-016},
          bhigh={16476.98495,-26.03227947},
          R=298.8845488264217);

        constant IdealGases.Common.DataRecord BO2(
          name="BO2",
          MM=0.0428098,
          Hf=-7220822.031404024,
          H0=251628.2953903078,
          Tlimit=1000,
          alow={-41410.9064,719.885461,-1.477629435,0.02277415194,-2.786326934e-005,
              1.718462069e-008,-4.27899144e-012},
          blow={-41776.5769,32.5845801},
          ahigh={-38344.5234,-956.326114,8.200962779999999,-0.0002062130802,
              9.87228899e-009,8.15836676e-012,-7.52751966e-016},
          bhigh={-34235.6402,-22.24772278},
          R=194.2188938046896);

        constant IdealGases.Common.DataRecord BO2minus(
          name="BO2minus",
          MM=0.0428103486,
          Hf=-16689749.42661411,
          H0=224187.4059395069,
          Tlimit=1000,
          alow={53242.7969,-732.631303,5.90247,0.0024374652,-4.87880395e-007,-8.47572476e-010,
              4.08078118e-013},
          blow={-83442.9368,-10.53931911},
          ahigh={119922.6372,-1715.766982,8.701038219999999,-0.000460124212,
              9.867011870000001e-008,-1.107288516e-011,5.05018324e-016},
          bhigh={-78257.89689999999,-28.39356505},
          R=194.2164049558802);

        constant IdealGases.Common.DataRecord B_OH_2(
          name="B_OH_2",
          MM=0.04482568,
          Hf=-9486607.721288333,
          H0=267071.4197754501,
          Tlimit=1000,
          alow={1491.659222,364.818484,-2.906006389,0.0413683446,-5.78258422e-005,
              4.069783560000001e-008,-1.126499791e-011},
          blow={-53754.8366,38.8853518},
          ahigh={1557023.406,-5784.71076,14.87391235,-0.0001821804765,-3.80354164e-008,
              1.030332746e-011,-6.68588983e-016},
          bhigh={-18068.10301,-65.902689},
          R=185.4845704515805);

        constant IdealGases.Common.DataRecord BS(
          name="BS",
          MM=0.042876,
          Hf=6379312.552476911,
          H0=203472.9219143577,
          Tlimit=1000,
          alow={-38394.901,698.941749,-1.21398046,0.01396391264,-1.689881284e-005,
              1.038889985e-008,-2.582063989e-012},
          blow={28656.85472,31.54819945},
          ahigh={1358760.165,-4364.03596,9.034307589999999,-0.002114548699,
              4.18927531e-007,-1.354787322e-011,-1.360684605e-015},
          bhigh={59130.6545,-33.36696868},
          R=193.9190222968561);

        constant IdealGases.Common.DataRecord BS2(
          name="BS2",
          MM=0.07494100000000001,
          Hf=852236.559426749,
          H0=180936.4700230848,
          Tlimit=1000,
          alow={18202.64374,-515.067189,8.547515000000001,-0.001626155268,
              1.866387194e-006,-1.277165468e-009,3.68198069e-013},
          blow={8186.839750000001,-17.78384854},
          ahigh={512040.251,-1938.581076,9.814873459999999,-0.001339731606,
              3.75430116e-007,-4.40038378e-011,1.887662968e-015},
          bhigh={17365.35,-27.57546712},
          R=110.9469048985202);

        constant IdealGases.Common.DataRecord B2(
          name="B2",
          MM=0.021622,
          Hf=39652691.98039035,
          H0=407229.0259920451,
          Tlimit=1000,
          alow={-151641.8096,2630.168946,-13.81358321,0.05216225190000001,-6.93049474e-005,
              4.46941039e-008,-1.128496456e-011},
          blow={89952.5105,98.13118490000001},
          ahigh={1094594.495,-2602.735739,6.90945621,-0.0006405949889999999,
              1.951732355e-007,-2.555902119e-011,1.053557323e-015},
          bhigh={118780.7611,-19.49045025},
          R=384.5376005919897);

        constant IdealGases.Common.DataRecord B2C(
          name="B2C",
          MM=0.0336327,
          Hf=23799237.46829722,
          H0=348562.9759133224,
          Tlimit=1000,
          alow={-41665.1987,579.777952,1.411017091,0.01174705713,-1.066474425e-005,
              4.71723262e-009,-7.97001326e-013},
          blow={91968.742,17.69254387},
          ahigh={1159241.019,-4567.79881,12.28672097,-0.002500830701,6.40997985e-007,
              -6.932935770000001e-011,2.672933741e-015},
          bhigh={122244.2137,-51.99066186},
          R=247.2139316795856);

        constant IdealGases.Common.DataRecord B2CL4(
          name="B2CL4",
          MM=0.163434,
          Hf=-2998152.159281422,
          H0=132090.8256543926,
          Tlimit=1000,
          alow={42855.5513,-728.074881,9.315763670000001,0.02331629623,-3.51124761e-005,
              2.464057658e-008,-6.73547996e-012},
          blow={-58190.2324,-16.22083878},
          ahigh={-642798.703,507.856299,14.86725022,2.026983515e-006,6.27271881e-009,
              -1.218822573e-012,7.241208409999999e-017},
          bhigh={-68200.66,-41.39110669},
          R=50.87357587772434);

        constant IdealGases.Common.DataRecord B2F4(
          name="B2F4",
          MM=0.09761561279999999,
          Hf=-14731250.0403624,
          H0=181126.6916515224,
          Tlimit=1000,
          alow={-59716.9564,818.9425440000001,-0.643767129,0.0385896607,-4.31305319e-005,
              2.404463223e-008,-5.39355935e-012},
          blow={-179004.1225,35.5217997},
          ahigh={38558.6589,-2928.842655,17.92063736,-0.000952399827,1.614708845e-007,
              -1.428613504e-011,5.21873967e-016},
          bhigh={-161305.1924,-71.8480325},
          R=85.17563698580808);

        constant IdealGases.Common.DataRecord B2H(
          name="B2H",
          MM=0.02262994,
          Hf=35186239.86630102,
          H0=447000.6106953885,
          Tlimit=1000,
          alow={87755.7974,-1343.931564,9.83209915,-0.00560713775,
              5.730651049999999e-006,-2.266436197e-009,1.97235208e-013},
          blow={100990.8698,-32.8246148},
          ahigh={617554.5750000001,-2627.897466,9.08490507,-0.000538941833,
              1.0507147e-007,-1.092459556e-011,4.68485466e-016},
          bhigh={109953.7555,-31.6402991},
          R=367.4102538495462);

        constant IdealGases.Common.DataRecord B2H2(
          name="B2H2",
          MM=0.02363788,
          Hf=19235140.33407395,
          H0=447300.6462508482,
          Tlimit=1000,
          alow={142161.7322,-2138.011262,13.17732399,-0.00894265807,1.127804935e-005,
              -5.7878862e-009,1.000813871e-012},
          blow={63723.19250000001,-53.4698274},
          ahigh={1240614.592,-5368.96502,13.79292454,-0.001136749748,2.245617156e-007,
              -2.361530467e-011,1.022604572e-015},
          bhigh={85065.1149,-64.354613},
          R=351.7435573748576);

        constant IdealGases.Common.DataRecord B2H3(
          name="B2H3",
          MM=0.02464582,
          Hf=14244716.58885767,
          H0=484407.5384791417,
          Tlimit=1000,
          alow={94251.4716,-1075.866284,6.38399939,0.01167858327,-1.429661252e-005,
              1.128776882e-008,-3.68132506e-012},
          blow={46353.3508,-14.00002845},
          ahigh={1771506.902,-7872.26093,17.89447015,-0.001709304785,3.40957543e-007,
              -3.61454368e-011,1.575671409e-015},
          bhigh={87377.1189,-90.5462946},
          R=337.3583025437985);

        constant IdealGases.Common.DataRecord B2H3_db(
          name="B2H3_db",
          MM=0.02464582,
          Hf=14339479.35187387,
          H0=483296.0315380052,
          Tlimit=1000,
          alow={60640.1484,-752.446633,5.58448384,0.01080468494,-8.64903281e-006,
              4.74833331e-009,-1.309096028e-012},
          blow={44917.923,-8.87368682},
          ahigh={1497731.017,-7219.31414,17.50463766,-0.0015796988,3.16410347e-007,-3.36722515e-011,
              1.472919654e-015},
          bhigh={83243.4967,-87.79549259999999},
          R=337.3583025437985);

        constant IdealGases.Common.DataRecord B2H4(
          name="B2H4",
          MM=0.02565376,
          Hf=8231232.341769785,
          H0=481015.6094077438,
          Tlimit=1000,
          alow={40001.323,-307.1548876,1.763071673,0.02646361882,-3.066168202e-005,
              2.163781936e-008,-6.49183541e-012},
          blow={25810.33714,10.1526713},
          ahigh={2292078.842,-10598.32517,22.68612155,-0.002363586598,4.76217307e-007,
              -5.0901004e-011,2.23391159e-015},
          bhigh={86385.91979999999,-124.6794566},
          R=324.1034452649437);

        constant IdealGases.Common.DataRecord B2H4_db(
          name="B2H4_db",
          MM=0.02565376,
          Hf=8183301.31723381,
          H0=449394.0849216645,
          Tlimit=1000,
          alow={-17814.96923,571.6048040000001,-2.763085348,0.03125348696,-2.709524346e-005,
              1.341728634e-008,-3.004352798e-012},
          blow={21581.38307,36.7587294},
          ahigh={1886854.256,-10100.45614,22.47110812,-0.002319968667,4.73187996e-007,
              -5.11067303e-011,2.262693782e-015},
          bhigh={82334.87,-123.7455797},
          R=324.1034452649437);

        constant IdealGases.Common.DataRecord B2H5(
          name="B2H5",
          MM=0.0266617,
          Hf=9556175.67521951,
          H0=458364.9579734226,
          Tlimit=1000,
          alow={38309.6545,-40.6614805,-1.422523787,0.0367459527,-3.85198971e-005,
              2.44449444e-008,-6.82172294e-012},
          blow={30089.56452,28.02425895},
          ahigh={2696691.012,-13200.19835,27.35260413,-0.002961879012,5.98499943e-007,
              -6.41374855e-011,2.821187823e-015},
          bhigh={106452.4901,-155.9654379},
          R=311.8507822081863);

        constant IdealGases.Common.DataRecord B2H5_db(
          name="B2H5_db",
          MM=0.0266617,
          Hf=10320070.21307719,
          H0=437613.3554874596,
          Tlimit=1000,
          alow={14244.46027,420.45582,-3.70045125,0.036720531,-3.19350373e-005,
              1.695013434e-008,-4.25703814e-012},
          blow={30466.84683,42.45495820000001},
          ahigh={2571729.448,-13568.29858,27.81376038,-0.00319236503,6.56116526e-007,
              -7.12733394e-011,3.16949265e-015},
          bhigh={110637.0527,-159.7214457},
          R=311.8507822081863);

        constant IdealGases.Common.DataRecord B2H6(
          name="B2H6",
          MM=0.02766964,
          Hf=1322749.410545276,
          H0=431242.0761527797,
          Tlimit=1000,
          alow={-10528.44558,1041.795556,-8.960518860000001,0.0549248088,-5.30519705e-005,
              3.011904756e-008,-7.688768300000001e-012},
          blow={-925.9374349999999,68.12592429999999},
          ahigh={2835765.414,-15676.00163,32.2612233,-0.00373860973,7.71880646e-007,-8.41445454e-011,
              3.75222338e-015},
          bhigh={93583.7855,-192.0223395},
          R=300.4907906282843);

        constant IdealGases.Common.DataRecord B2O(
          name="B2O",
          MM=0.0376214,
          Hf=5124690.149755193,
          H0=313199.8809188387,
          Tlimit=1000,
          alow={-56995.4676,1018.000465,-2.636481947,0.02746009279,-3.63243272e-005,
              2.406890217e-008,-6.38412972e-012},
          blow={17038.74394,38.5534611},
          ahigh={-162872.322,-387.628981,7.78772352,-0.0001146822108,2.528097612e-008,
              -2.893783941e-012,1.339210475e-016},
          bhigh={22630.35354,-19.08513011},
          R=221.0037903958917);

        constant IdealGases.Common.DataRecord B2O2(
          name="B2O2",
          MM=0.0536208,
          Hf=-8536080.886521647,
          H0=249839.9501685913,
          Tlimit=1000,
          alow={81743.9169,-1732.702797,16.05560926,-0.02160057288,3.56685457e-005,-2.660198794e-008,
              7.531833240000001e-012},
          blow={-48996.32900000001,-61.72702390000001},
          ahigh={460578.966,-2990.079203,12.56764079,-0.000785097495,1.672537624e-007,
              -1.86769478e-011,8.486190669999999e-016},
          bhigh={-40157.4815,-48.7441371},
          R=155.0605735087876);

        constant IdealGases.Common.DataRecord B2O3(
          name="B2O3",
          MM=0.06962019999999999,
          Hf=-11999136.32824956,
          H0=207105.5383351384,
          Tlimit=1000,
          alow={73796.11910000001,-1263.620592,10.72681512,0.000384138372,
              5.97605838e-006,-6.55289135e-009,2.123951064e-012},
          blow={-96281.83140000001,-30.88078011},
          ahigh={390503.53,-3691.34821,15.55502598,-0.0009707645510000001,
              2.068887872e-007,-2.310858356e-011,1.050136734e-015},
          bhigh={-82630.5441,-63.9086344},
          R=119.4261435617824);

        constant IdealGases.Common.DataRecord B2_OH_4(
          name="B2_OH_4",
          MM=0.08965136,
          Hf=-13998533.10646933,
          H0=216874.2225438633,
          Tlimit=1000,
          alow={-17287.17249,849.591348,-8.715959570000001,0.0936236261,-0.0001278784165,
              8.81367116e-008,-2.400605571e-011},
          blow={-156433.7133,71.2016931},
          ahigh={2983925.656,-12074.69577,31.6261057,-0.000516368244,-4.23209397e-008,
              1.67197728e-011,-1.156366726e-015},
          bhigh={-82809.76969999999,-165.3010498},
          R=92.74228522579023);

        constant IdealGases.Common.DataRecord B2S(
          name="B2S",
          MM=0.053687,
          Hf=11590528.52645892,
          H0=245547.4323393,
          Tlimit=1000,
          alow={66386.09299999999,-920.1185690000001,8.699831339999999,0.000764558901,
              -3.70902603e-006,3.64237398e-009,-1.197766071e-012},
          blow={77703.758,-22.51712444},
          ahigh={-121150.1483,-64.73398450000001,7.54682561,-1.82054145e-005,
              3.92395117e-009,-4.40386238e-013,2.003651718e-017},
          bhigh={72585.3187,-13.94971229},
          R=154.8693724737832);

        constant IdealGases.Common.DataRecord B2S2(
          name="B2S2",
          MM=0.085752,
          Hf=1612989.924433249,
          H0=169898.2181173617,
          Tlimit=1000,
          alow={-70615.4997,718.294478,1.919797788,0.02036407461,-2.309813846e-005,
              1.311616725e-008,-2.996394781e-012},
          blow={11008.29019,18.55402586},
          ahigh={-164153.5014,-774.286564,11.07731737,-0.0002313278554,
              5.12561429e-008,-5.89408123e-012,2.738673834e-016},
          bhigh={17330.03515,-33.59766998},
          R=96.95951114842804);

        constant IdealGases.Common.DataRecord B2S3(
          name="B2S3",
          MM=0.117817,
          Hf=150691.8101801947,
          H0=169229.0331615981,
          Tlimit=1000,
          alow={-34312.685,558.761537,3.41407741,0.02398333891,-2.841617637e-005,
              1.690005199e-008,-4.060070709999999e-012},
          blow={-3027.690575,18.46767864},
          ahigh={-190585.5086,-934.8342479999999,13.69333613,-0.000276664725,
              6.1101558e-008,-7.00804857e-012,3.24952462e-016},
          bhigh={2906.43376,-39.46870479},
          R=70.57107208637125);

        constant IdealGases.Common.DataRecord B3H7_C2v(
          name="B3H7_C2v",
          MM=0.03948858,
          Hf=4457469.450661431,
          H0=375258.8469881672,
          Tlimit=1000,
          alow={108600.9469,-792.15368,-0.9577368039999999,0.0565611929,-6.4050345e-005,
              4.28132296e-008,-1.227580455e-011},
          blow={24306.38819,21.02582666},
          ahigh={3598592.14,-18637.01968,39.9399883,-0.00427541016,
              8.705358820000001e-007,-9.38510502e-011,4.14786531e-015},
          bhigh={127215.4092,-237.9769856},
          R=210.5538360710869);

        constant IdealGases.Common.DataRecord B3H7_Cs(
          name="B3H7_Cs",
          MM=0.03948858,
          Hf=4034541.682683955,
          H0=356642.9078989419,
          Tlimit=1000,
          alow={52981.69330000001,407.174537,-9.63573053,0.07944312000000001,-9.306456819999999e-005,
              6.105147350000001e-008,-1.685927691e-011},
          blow={17070.69083,68.73966560000001},
          ahigh={3281576.45,-18110.96595,39.6383246,-0.00417842411,8.52682906e-007,-9.20960024e-011,
              4.076496770000001e-015},
          bhigh={121362.2564,-235.7090217},
          R=210.5538360710869);

        constant IdealGases.Common.DataRecord B3H9(
          name="B3H9",
          MM=0.04150446,
          Hf=3346840.315474529,
          H0=417543.9217857551,
          Tlimit=1000,
          alow={84832.14900000001,-520.616304,-0.466570121,0.0534698386,-4.15579682e-005,
              1.944135439e-008,-4.54122735e-012},
          blow={18051.011,21.10804198},
          ahigh={3863999.5,-22294.33407,48.7504615,-0.00541844926,1.125767651e-006,-1.233226406e-010,
              5.52034818e-015},
          bhigh={142218.7123,-295.8240102},
          R=200.3271937521895);

        constant IdealGases.Common.DataRecord B3N3H6(
          name="B3N3H6",
          MM=0.08050073999999999,
          Hf=-6360189.980862289,
          H0=201505.5762220323,
          Tlimit=1000,
          alow={-155262.1082,4010.21127,-33.824913,0.1624575582,-0.0002065528647,
              1.368862991e-007,-3.6734709e-011},
          blow={-80512.534,199.5000751},
          ahigh={3739245.17,-19412.38951,44.4507003,-0.00321030805,5.71746542e-007,-5.48669214e-011,
              2.191943197e-015},
          bhigh={47584.2616,-264.1156625},
          R=103.2844170128126);

        constant IdealGases.Common.DataRecord B3O3CL3(
          name="B3O3CL3",
          MM=0.1867902,
          Hf=-8758393.325774049,
          H0=130905.0528346776,
          Tlimit=1000,
          alow={-42844.52800000001,1005.623966,-4.55651963,0.08117967139999999,-0.0001038385803,
              6.62142233e-008,-1.695748504e-011},
          blow={-204090.7277,54.66113803},
          ahigh={-741405.981,-2527.447455,26.87263667,-0.000746338936,1.64633411e-007,
              -1.886231553e-011,8.737926310000001e-016},
          bhigh={-192350.9858,-118.5636255},
          R=44.51235664397812);

        constant IdealGases.Common.DataRecord B3O3FCL2(
          name="B3O3FCL2",
          MM=0.1703356032,
          Hf=-11059388.90995162,
          H0=137658.4728001245,
          Tlimit=1000,
          alow={-37191.2007,867.3745889999999,-4.09577846,0.0781556397,-9.767035169999999e-005,
              6.09761009e-008,-1.532880319e-011},
          blow={-233138.3552,51.98088158},
          ahigh={-716236.083,-2851.210308,27.10953133,-0.000840091964,
              1.852318684e-007,-2.121694694e-011,9.827291560000002e-016},
          bhigh={-220272.9252,-121.0679365},
          R=48.81229668842362);

        constant IdealGases.Common.DataRecord B3O3F2CL(
          name="B3O3F2CL",
          MM=0.1538810064,
          Hf=-13860169.47053188,
          H0=144663.6691609264,
          Tlimit=1000,
          alow={-52770.1554,1104.904696,-5.85418105,0.07953943099999999,-9.59266077e-005,
              5.79985631e-008,-1.416698348e-011},
          blow={-264040.0115,60.71247222},
          ahigh={-681078.749,-3370.00902,27.48953579,-0.000990544256,2.18290844e-007,
              -2.49957348e-011,1.157532106e-015},
          bhigh={-247211.4785,-126.1501548},
          R=54.03182754333741);

        constant IdealGases.Common.DataRecord B3O3F3(
          name="B3O3F3",
          MM=0.1374264096,
          Hf=-17337999.9152652,
          H0=154269.7510741051,
          Tlimit=1000,
          alow={-72515.4978,1400.996228,-7.9067162,0.0821716185,-9.63315266e-005,
              5.66819426e-008,-1.349024305e-011},
          blow={-295346.1728,70.01536830000001},
          ahigh={-662982.291,-3784.94687,27.79526578,-0.001112096232,2.450806704e-007,
              -2.80648498e-011,1.299750466e-015},
          bhigh={-274886.5475,-131.5605015},
          R=60.50126772721858);

        constant IdealGases.Common.DataRecord B4H4(
          name="B4H4",
          MM=0.04727576,
          Hf=6899738.893674052,
          H0=315946.3115981636,
          Tlimit=1000,
          alow={217179.1579,-2598.282557,9.845440610000001,0.0302630914,-4.128334159999999e-005,
              3.089368344e-008,-9.35338426e-012},
          blow={50791.4348,-37.7075721},
          ahigh={1937200.886,-10781.85932,28.79625241,-0.002401547707,4.83775678e-007,
              -5.17049023e-011,2.269138182e-015},
          bhigh={98365.95389999999,-156.1814117},
          R=175.8717786874288);

        constant IdealGases.Common.DataRecord B4H10(
          name="B4H10",
          MM=0.0533234,
          Hf=1239605.876594516,
          H0=290408.6011019553,
          Tlimit=1000,
          alow={-32966.04820000001,2440.532922,-26.85332563,0.1406499347,-0.0001586710574,
              9.87459413e-008,-2.601426018e-011},
          blow={-3091.924018,158.9905532},
          ahigh={4030474.13,-25606.29762,56.8723366,-0.00617856786,1.280621032e-006,-1.400254585e-010,
              6.258866560000001e-015},
          bhigh={150600.9087,-352.07142},
          R=155.9253911040931);

        constant IdealGases.Common.DataRecord B4H12(
          name="B4H12",
          MM=0.05533928000000001,
          Hf=3401491.924000457,
          H0=393006.8117980573,
          Tlimit=1000,
          alow={71521.70299999999,-159.0351575,-4.71977166,0.088112289,-8.60494688e-005,
              5.12353551e-008,-1.37986525e-011},
          blow={21941.86547,41.878974},
          ahigh={6158360.8,-32020.8673,66.60443599999999,-0.00740636928,
              1.512993908e-006,-1.635619071e-010,7.24538514e-015},
          bhigh={205458.6275,-414.210686},
          R=150.2453953141421);

        constant IdealGases.Common.DataRecord B5H9(
          name="B5H9",
          MM=0.06312646,
          Hf=1159893.965224725,
          H0=254293.9521715617,
          Tlimit=1000,
          alow={89984.7372,104.2533357,-11.95549834,0.1007310686,-9.866680210000001e-005,
              5.29553518e-008,-1.232119583e-011},
          blow={8374.341780000001,76.6309048},
          ahigh={3169017.62,-22825.03203,55.1200898,-0.005563411420000001,
              1.157837073e-006,-1.270332301e-010,5.69426203e-015},
          bhigh={133445.2571,-337.106046},
          R=131.7113616065276);

        constant IdealGases.Common.DataRecord Ba(
          name="Ba",
          MM=0.137327,
          Hf=1347149.504467439,
          H0=45128.98410363585,
          Tlimit=1000,
          alow={2222.563526,-34.0797785,2.706751118,-0.0006382894490000001,
              1.063003846e-006,-9.10262427e-010,3.148062219e-013},
          blow={21665.49702,5.10254588},
          ahigh={-19265792.28,60065.0104,-66.3396413,0.0350756593,-7.80760183e-006,
              8.0851268e-010,-3.199486918e-014},
          bhigh={-358966.372,500.75834},
          R=60.54506397139674);

        constant IdealGases.Common.DataRecord Baplus(
          name="Baplus",
          MM=0.1373264514,
          Hf=5054011.961456684,
          H0=45129.16438762649,
          Tlimit=1000,
          alow={-54231.6755,674.468078,-0.8940272500000001,0.008796642950000001,-1.222812901e-005,
              8.387953870000001e-009,-2.037964358e-012},
          blow={79417.7464,26.07063698},
          ahigh={8794971.85,-19518.17883,14.85542861,-0.00094042335,-7.03125779e-007,
              1.667412753e-010,-1.07011731e-014},
          bhigh={214680.0732,-92.28264190000002},
          R=60.54530584047409);

        constant IdealGases.Common.DataRecord BaBr(
          name="BaBr",
          MM=0.217231,
          Hf=-346749.2070652899,
          H0=46955.19055751711,
          Tlimit=1000,
          alow={-691.2557439999999,-62.4550016,4.79667765,-0.000683800494,
              1.04394768e-006,-7.4412243e-010,2.172187003e-013},
          blow={-10113.49165,5.19645487},
          ahigh={-1056014.042,1034.740207,6.73572938,-0.0037840263,1.952196896e-006,-3.34783188e-010,
              1.893189803e-014},
          bhigh={-19502.33645,-5.06927964},
          R=38.27479503385797);

        constant IdealGases.Common.DataRecord BaBr2(
          name="BaBr2",
          MM=0.297135,
          Hf=-1388307.473034143,
          H0=52116.91318760833,
          Tlimit=1000,
          alow={-5143.37406,-38.7051846,7.16244697,-0.000369671531,4.68971527e-007,-3.107902475e-010,
              8.36358205e-014},
          blow={-51533.1826,0.9741407000000001},
          ahigh={-8928.25121,-0.753655889,7.00065821,-2.94982171e-007,
              7.092392109999999e-011,-8.670038099999999e-015,4.22174231e-019},
          bhigh={-51726.6949,1.910185706},
          R=27.98213606609791);

        constant IdealGases.Common.DataRecord BaCL(
          name="BaCL",
          MM=0.17278,
          Hf=-788811.6738048386,
          H0=57165.86989234866,
          Tlimit=1000,
          alow={-2661.946867,-77.2499634,4.74610605,-0.000352354888,3.99919835e-007,-1.936413749e-010,
              4.124048529999999e-014},
          blow={-17363.28141,3.904455084},
          ahigh={-1075410.089,1209.303069,6.2725586,-0.00328811031,1.717751087e-006,-2.910607065e-010,
              1.632658438e-014},
          bhigh={-27791.73737,-3.574185216},
          R=48.12172705174211);

        constant IdealGases.Common.DataRecord BaCLplus(
          name="BaCLplus",
          MM=0.1727794514,
          Hf=2018166.090785492,
          H0=55957.05925479053,
          Tlimit=1000,
          alow={-895.155669,-133.4692684,4.93541612,-0.000757405451,8.355724e-007,-4.68525851e-010,
              1.095343103e-013},
          blow={41251.5599,1.896278378},
          ahigh={-18291.98157,-2.931616688,4.50228071,3.67178849e-005,
              2.396147871e-009,5.4794586e-014,1.174342316e-018},
          bhigh={40551.00150000001,4.503765564},
          R=48.12187984525572);

        constant IdealGases.Common.DataRecord BaCL2(
          name="BaCL2",
          MM=0.208233,
          Hf=-2397801.438772913,
          H0=70109.50713863796,
          Tlimit=1000,
          alow={-1157.501999,-205.4518828,7.83751405,-0.001867700704,2.335378734e-006,
              -1.531373341e-009,4.08852509e-013},
          blow={-61156.6528,-5.978149218},
          ahigh={-22165.98768,-4.00248381,7.00342674,-1.515820808e-006,
              3.61184921e-010,-4.38675906e-014,2.125803293e-018},
          bhigh={-62190.9527,-1.132439694},
          R=39.92869525963705);

        constant IdealGases.Common.DataRecord BaF(
          name="BaF",
          MM=0.1563254032,
          Hf=-2040575.501295109,
          H0=59760.67746358449,
          Tlimit=1000,
          alow={25303.17292,-471.69951,6.18503622,-0.0033666788,
              4.011834559999999e-006,-2.506578601e-009,6.47725816e-013},
          blow={-37318.7214,-6.22071538},
          ahigh={1868380.434,-7071.099600000001,14.66959284,-0.0069959502,
              2.366313845e-006,-3.2877343e-010,1.647896238e-014},
          bhigh={3571.78068,-66.6239092},
          R=53.18695381429856);

        constant IdealGases.Common.DataRecord BaFplus(
          name="BaFplus",
          MM=0.1563248546,
          Hf=857593.7226555399,
          H0=58862.77024562158,
          Tlimit=1000,
          alow={28407.19922,-486.357182,5.94605839,-0.002429844077,2.445346729e-006,-1.316757471e-009,
              2.97488632e-013},
          blow={17306.39076,-5.95120693},
          ahigh={-40544.2367,-17.01997704,4.51305534,2.632753508e-005,
              2.612088236e-009,-9.502197929999999e-014,6.515176160000001e-018},
          bhigh={14744.8657,2.783167711},
          R=53.18714046640156);

        constant IdealGases.Common.DataRecord BaF2(
          name="BaF2",
          MM=0.1753238064,
          Hf=-4631450.227286418,
          H0=76641.14346994921,
          Tlimit=1000,
          alow={34883.9552,-764.845956,9.79775038,-0.00575645751,6.7756038e-006,-4.24361475e-009,
              1.093687692e-012},
          blow={-95903.56449999999,-20.82035292},
          ahigh={-55086.3366,-16.91114228,7.01356488,-5.73190977e-006,
              1.321203959e-009,-1.565528167e-013,7.444983019999999e-018},
          bhigh={-99835.29700000001,-4.38958149},
          R=47.42351977592018);

        constant IdealGases.Common.DataRecord BaH(
          name="BaH",
          MM=0.13833494,
          Hf=1514694.010059932,
          H0=63115.68863224288,
          Tlimit=1000,
          alow={-37652.6888,698.668012,-1.313524351,0.01460648882,-1.802974829e-005,
              1.133031115e-008,-2.865589059e-012},
          blow={20974.78889,32.308026},
          ahigh={-6755466.57,17307.00212,-11.36812458,0.00561774474,-3.18078885e-007,
              -1.052342502e-010,1.111101879e-014},
          bhigh={-89540.70379999999,118.2377538},
          R=60.10391879303957);

        constant IdealGases.Common.DataRecord BaI(
          name="BaI",
          MM=0.26423147,
          Hf=-38745.10102827645,
          H0=39348.54920952451,
          Tlimit=1000,
          alow={-4186.28554,10.33094613,4.42890023,0.0003026019976,-2.591429408e-007,
              1.7416054e-010,-3.370062760000001e-014},
          blow={-2636.169733,8.201924679999999},
          ahigh={-3533859.66,7394.258,1.285151488,-0.002303429302,2.214839289e-006,-4.68109681e-010,
              3.011371472e-014},
          bhigh={-53402.2959,37.1044387},
          R=31.46662280613282);

        constant IdealGases.Common.DataRecord BaI2(
          name="BaI2",
          MM=0.39113594,
          Hf=-737441.7318950542,
          H0=40370.70845496836,
          Tlimit=1000,
          alow={-4241.592729999999,-18.62214382,7.07855675,-0.0001793922821,
              2.281437677e-007,-1.514647881e-010,4.08149836e-014},
          blow={-36703.5149,3.16313897},
          ahigh={-6048.2248,-0.362272945,7.00031745,-1.425793502e-007,3.43334942e-011,
              -4.201754979999999e-015,2.047703474e-019},
          bhigh={-36796.5075,3.61547532},
          R=21.25724370918203);

        constant IdealGases.Common.DataRecord BaO(
          name="BaO",
          MM=0.1533264,
          Hf=-769263.4275636812,
          H0=58790.31921443405,
          Tlimit=1000,
          alow={37643.985,-507.15553,5.39284728,-0.000411932469,-6.52789662e-007,
              9.430588419999999e-010,-3.43660303e-013},
          blow={-12755.52614,-3.75221376},
          ahigh={13184816.98,-38542.5325,46.8674161,-0.02188646633,
              5.335677450000001e-006,-5.1523043e-010,1.4330834e-014},
          bhigh={230690.2396,-302.8332772},
          R=54.22726940696449);

        constant IdealGases.Common.DataRecord BaOplus(
          name="BaOplus",
          MM=0.1533258514,
          Hf=3337367.321477009,
          H0=61762.48762705387,
          Tlimit=1000,
          alow={356641.097,-3779.24671,16.73544137,-0.0130661161,2.686157445e-006,
              4.044077950000001e-009,-2.016508813e-012},
          blow={79832.68490000001,-72.8511855},
          ahigh={-331767.923,1594.253495,3.22724781,0.00057226415,-1.147415658e-007,
              1.382873231e-011,-6.38443703e-016},
          bhigh={50252.4761,14.09092365},
          R=54.22746343217109);

        constant IdealGases.Common.DataRecord BaOH(
          name="BaOH",
          MM=0.15433434,
          Hf=-1453056.481143471,
          H0=72728.99213486773,
          Tlimit=1000,
          alow={37762.3151,-889.139022,9.531718,-0.0054588259,4.94178301e-006,-1.809327537e-009,
              2.050048305e-013},
          blow={-24418.52965,-24.89410158},
          ahigh={2637336.694,-8365.410400000001,15.99803975,-0.005098446049999999,
              1.594657431e-006,-2.180478542e-010,1.084610688e-014},
          bhigh={23935.50647,-74.9070579},
          R=53.87311728549849);

        constant IdealGases.Common.DataRecord BaOHplus(
          name="BaOHplus",
          MM=0.1543337914,
          Hf=1308976.544717996,
          H0=73237.2340332462,
          Tlimit=1000,
          alow={27976.32165,-768.07694,9.05297844,-0.0043685779,3.52349726e-006,-8.38636087e-010,
              -6.47545747e-014},
          blow={26232.80802,-22.64561641},
          ahigh={876673.843,-2335.8196,7.97316606,0.0001038679898,-6.31948578e-008,
              1.028729445e-011,-5.74180857e-016},
          bhigh={37725.1747,-19.30805001},
          R=53.87330878466322);

        constant IdealGases.Common.DataRecord Ba_OH_2(
          name="Ba_OH_2",
          MM=0.17134168,
          Hf=-3540682.407222807,
          H0=101485.6688693609,
          Tlimit=1000,
          alow={57028.149,-1577.384797,16.59935325,-0.01039598275,
              9.664889600000001e-006,-3.67362144e-009,4.62578499e-013},
          blow={-68351.58899999999,-58.51911699999999},
          ahigh={1762908.112,-4676.205419999999,13.95135494,0.0002051842928,-1.25726553e-007,
              2.048917625e-011,-1.144045777e-015},
          bhigh={-45459.6441,-49.2945719},
          R=48.52568271771352);

        constant IdealGases.Common.DataRecord BaS(
          name="BaS",
          MM=0.169392,
          Hf=229475.5065174271,
          H0=56414.20492112969,
          Tlimit=1000,
          alow={13770.75147,-329.350056,5.81154584,-0.00284897376,3.57633602e-006,-2.325649347e-009,
              6.17280531e-013},
          blow={4964.43245,-3.497962615},
          ahigh={6104262.07,-22276.17479,35.9751351,-0.0215779374,7.31987235e-006,-1.089038636e-009,
              5.88410195e-014},
          bhigh={140413.8006,-214.1776331},
          R=49.08420704637764);

        constant IdealGases.Common.DataRecord Ba2(
          name="Ba2",
          MM=0.274654,
          Hf=1296046.432966569,
          H0=41357.9885965615,
          Tlimit=1000,
          alow={-12941.77083,-727.633008,14.64866569,-0.0396633165,5.89871106e-005,-4.23530056e-008,
              1.189594362e-011},
          blow={43867.1223,-41.4567367},
          ahigh={216011.4547,195.0676877,2.253699771,0.0001507750613,-4.742515e-008,
              7.04895196e-012,-3.54744017e-016},
          bhigh={41677.6297,23.75906459},
          R=30.27253198569837);

        constant IdealGases.Common.DataRecord Be(
          name="Be",
          MM=0.009012181999999999,
          Hf=35951337.86690061,
          H0=687672.3084376237,
          Tlimit=1000,
          alow={-0.000411290152,5.36496736e-006,2.499999972,7.56920369e-011,-1.097852652e-013,
              8.00211024e-017,-2.303022777e-020},
          blow={38222.6459,2.146172983},
          ahigh={-692628.584,2466.773005,-0.9776613340000001,0.002458939515,-9.047950419999999e-007,
              1.587880407e-010,-9.415600603e-015},
          bhigh={23002.12917,26.23234754},
          R=922.581456965694);

        constant IdealGases.Common.DataRecord Beplus(
          name="Beplus",
          MM=0.0090116334,
          Hf=136457096.4460228,
          H0=687714.1717726777,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={147152.8569,2.839228698},
          ahigh={-94781.35979999999,276.8325398,2.191388413,0.0001648824289,-4.28016682e-008,
              4.54235047e-012,-6.270417825e-017},
          bhigh={145385.0986,5.05550384},
          R=922.6376208335329);

        constant IdealGases.Common.DataRecord Beplusplus(
          name="Beplusplus",
          MM=0.009011084800000001,
          Hf=332146638.7709501,
          H0=687756.0402050593,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={359227.916,2.145990203},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={359227.916,2.145990203},
          R=922.6937915399486);

        constant IdealGases.Common.DataRecord BeBr(
          name="BeBr",
          MM=0.08891618200000001,
          Hf=1489563.598221075,
          H0=100893.9857539092,
          Tlimit=1000,
          alow={37462.8806,-472.233907,5.03940904,0.0005798853219999999,-1.937634343e-006,
              1.793372625e-009,-5.67229558e-013},
          blow={17231.35679,-2.573912886},
          ahigh={821723.8139999999,-2850.509348,8.017266019999999,-0.002105663212,
              6.84913634e-007,-9.98912932e-011,5.192456840000001e-015},
          bhigh={32293.7287,-23.26810811},
          R=93.50909826515043);

        constant IdealGases.Common.DataRecord BeBr2(
          name="BeBr2",
          MM=0.168820182,
          Hf=-1386460.411469051,
          H0=76042.45445014389,
          Tlimit=1000,
          alow={-21186.98678,209.0382611,3.73117131,0.01115501549,-1.542821761e-005,
              1.052354444e-008,-2.850006057e-012},
          blow={-30904.56277,9.458917720000001},
          ahigh={-104133.1811,-154.3443092,7.61446541,-4.55670063e-005,
              1.003180548e-008,-1.146879501e-012,5.30179538e-017},
          bhigh={-29845.27608,-11.4936098},
          R=49.25046224627338);

        constant IdealGases.Common.DataRecord BeCL(
          name="BeCL",
          MM=0.044465182,
          Hf=1274999.998875525,
          H0=199281.9235508808,
          Tlimit=1000,
          alow={20161.38947,-141.3988978,2.898223773,0.00606992551,-9.162038470000001e-006,
              6.61262066e-009,-1.859126853e-012},
          blow={6626.691440000001,7.90018105},
          ahigh={280884.5146,-1103.100122,5.67118983,-0.0005443000450000001,
              1.459036606e-007,-1.230971735e-011,9.90080476e-017},
          bhigh={12246.49804,-8.38237137},
          R=186.9883721604918);

        constant IdealGases.Common.DataRecord BeCL2(
          name="BeCL2",
          MM=0.079918182,
          Hf=-4523865.920773824,
          H0=151165.3505831752,
          Tlimit=1000,
          alow={-22299.57657,152.8781667,3.71499471,0.0106777655,-1.397766942e-005,
              9.066693559999998e-009,-2.350292311e-012},
          blow={-45904.2823,6.682555572},
          ahigh={-115408.746,-248.4300053,7.68567214,-7.44496037e-005,
              1.649479787e-008,-1.895997075e-012,8.804973950000001e-017},
          bhigh={-44687.4728,-15.00337407},
          R=104.0373015492269);

        constant IdealGases.Common.DataRecord BeF(
          name="BeF",
          MM=0.0280105852,
          Hf=-6091439.853245195,
          H0=310993.3240523657,
          Tlimit=1000,
          alow={-46644.9723,788.717885,-1.463363201,0.01381790494,-1.591299964e-005,
              9.35293152e-009,-2.229211181e-012},
          blow={-25226.27476,31.976343},
          ahigh={-185794.1543,47.76082770000001,4.26998602,0.0002310668473,-6.657214920000001e-008,
              1.152149888e-011,-6.33558644e-016},
          bhigh={-22579.5096,-0.218478727},
          R=296.8332128955307);

        constant IdealGases.Common.DataRecord BeF2(
          name="BeF2",
          MM=0.0470089884,
          Hf=-16945445.18213883,
          H0=231440.0792338684,
          Tlimit=1000,
          alow={7490.27024,-287.8053102,5.43471282,0.00390323346,-2.214865601e-006,-1.965806119e-010,
              4.04236227e-013},
          blow={-95916.15640000001,-5.61661692},
          ahigh={-64820.1807,-768.455606,8.062860840000001,-0.0002227502549,
              4.89159866e-008,-5.58788672e-012,2.583409761e-016},
          bhigh={-93954.9549,-21.25660266},
          R=176.8698345357289);

        constant IdealGases.Common.DataRecord BeH(
          name="BeH",
          MM=0.010020122,
          Hf=34156480.72947615,
          H0=863073.7230544697,
          Tlimit=1000,
          alow={-1615.149125,-59.3528608,4.5072691,-0.00526418961,1.145319967e-005,-9.247883590000001e-009,
              2.700364753e-012},
          blow={40301.93040000001,-3.48511705},
          ahigh={-2424081.636,6597.39846,-3.62631648,0.00457963435,-1.163329056e-006,
              1.297785691e-010,-5.29188581e-015},
          bhigh={-2489.846221,52.1601869},
          R=829.7775216708938);

        constant IdealGases.Common.DataRecord BeHplus(
          name="BeHplus",
          MM=0.0100195734,
          Hf=117591728.1069072,
          H0=862706.4900787092,
          Tlimit=1000,
          alow={-32206.1102,252.0229596,3.20771957,-0.00219128729,6.90253449e-006,-5.76952263e-009,
              1.656414969e-012},
          blow={139253.066,3.30704477},
          ahigh={462234.1589999999,-1760.169629,5.37990555,2.742462444e-005,-1.16720817e-007,
              3.55717791e-011,-2.569695765e-015},
          bhigh={151585.9734,-13.69222641},
          R=829.822954338555);

        constant IdealGases.Common.DataRecord BeH2(
          name="BeH2",
          MM=0.011028062,
          Hf=14608088.25703011,
          H0=835967.6432722267,
          Tlimit=1000,
          alow={90653.14900000001,-1320.65722,9.90130806,-0.01255772231,
              2.205704068e-005,-1.633609388e-008,4.50510324e-012},
          blow={24645.61869,-36.3582675},
          ahigh={607426.201,-3407.53425,9.79237036,-0.000825461482,1.915656246e-007,-1.962774813e-011,
              8.929908660000001e-016},
          bhigh={37931.052,-42.5465358},
          R=753.9377272271411);

        constant IdealGases.Common.DataRecord BeI(
          name="BeI",
          MM=0.135916652,
          Hf=1526334.749622879,
          H0=66872.66693414432,
          Tlimit=1000,
          alow={35300.5481,-519.095026,5.71450524,-0.00140907364,7.66477212e-007,-2.601945105e-011,
              -8.230960639999999e-014},
          blow={26379.03657,-5.14099784},
          ahigh={-532820.662,1139.497861,3.62917166,0.0001704033769,1.067048688e-007,
              -3.58945788e-011,2.72276956e-015},
          bhigh={15854.74307,9.370951270000001},
          R=61.17331377468009);

        constant IdealGases.Common.DataRecord BeI2(
          name="BeI2",
          MM=0.262821122,
          Hf=-246401.2424389543,
          H0=51139.53131970877,
          Tlimit=1000,
          alow={359.272618,-48.6605901,5.24157118,0.007830305059999999,-1.169525374e-005,
              8.389583910000001e-009,-2.356636003e-012},
          blow={-9333.22092,2.896318281},
          ahigh={-93923.72840000001,-89.5921438,7.56555479,-2.577727326e-005,
              5.61426533e-009,-6.35966385e-013,2.917080336e-017},
          bhigh={-9814.768620000001,-9.03204281},
          R=31.63547867359002);

        constant IdealGases.Common.DataRecord BeN(
          name="BeN",
          MM=0.023018882,
          Hf=18549988.65713808,
          H0=379046.2542881101,
          Tlimit=1000,
          alow={-42477.8363,759.0188900000001,-1.561469235,0.01496945721,-1.83560888e-005,
              1.146861461e-008,-2.897470581e-012},
          blow={46830.0332,32.56973759},
          ahigh={-59096.9616,-307.8649431,4.72795915,-3.92815883e-005,
              2.006201069e-008,-2.300018068e-012,1.066101831e-016},
          bhigh={51560.9571,-3.031380625},
          R=361.2022512648529);

        constant IdealGases.Common.DataRecord BeO(
          name="BeO",
          MM=0.025011582,
          Hf=5155223.847895747,
          H0=347363.2335611557,
          Tlimit=1000,
          alow={-48694.58319999999,721.347362,-0.378415732,0.008792203849999999,-7.07015126e-006,
              2.25017562e-009,-2.799117872e-014},
          blow={11014.66639,25.74081184},
          ahigh={-35034724.5,105585.9473,-116.5011722,0.0647736948,-1.649656058e-005,
              2.0055584e-009,-9.426891790000001e-014},
          bhigh={-657001.8000000001,864.0898030000001},
          R=332.4248742042786);

        constant IdealGases.Common.DataRecord BeOH(
          name="BeOH",
          MM=0.026019522,
          Hf=-3832419.404168916,
          H0=415013.38879323,
          Tlimit=1000,
          alow={-38530.2452,449.8059289999999,1.532096459,0.01299912603,-1.708979996e-005,
              1.169968182e-008,-3.16318371e-012},
          blow={-15590.46567,15.4554293},
          ahigh={855033.031,-2646.537838,8.204784630000001,1.110814513e-005,-4.265364e-008,
              7.926511920000001e-012,-4.64541952e-016},
          bhigh={3121.216271,-25.71641308},
          R=319.5474536388486);

        constant IdealGases.Common.DataRecord BeOHplus(
          name="BeOHplus",
          MM=0.0260189734,
          Hf=29208835.73369579,
          H0=367074.5902680389,
          Tlimit=1000,
          alow={71061.19160000001,-806.8981600000001,5.60310781,0.004932070859999999,
              -7.722847159999999e-006,5.910889809999999e-009,-1.695201901e-012},
          blow={94407.8242,-10.88099852},
          ahigh={813487.439,-2814.653683,8.381145009999999,-6.94207328e-005,-2.369535806e-008,
              5.67810638e-012,-3.58325356e-016},
          bhigh={107312.9932,-29.01093335},
          R=319.5541911734304);

        constant IdealGases.Common.DataRecord Be_OH_2(
          name="Be_OH_2",
          MM=0.043026862,
          Hf=-14848036.46614991,
          H0=353868.6600012801,
          Tlimit=1000,
          alow={7863.08983,-739.7142249999999,10.43303334,0.00451424953,-6.95060153e-006,
              5.77703004e-009,-1.727199382e-012},
          blow={-75856.7696,-33.0146661},
          ahigh={1722889.403,-5242.47719,14.86877785,3.93149836e-005,-8.92027631e-008,
              1.630912925e-011,-9.505371139999999e-016},
          bhigh={-46428.2384,-64.7680402},
          R=193.2390979383995);

        constant IdealGases.Common.DataRecord BeS(
          name="BeS",
          MM=0.041077182,
          Hf=6015390.880513663,
          H0=213746.5515526357,
          Tlimit=1000,
          alow={-7390.57908,282.8134792,0.65520194,0.01076012495,-1.398380157e-005,
              8.81841889e-009,-2.110588578e-012},
          blow={27515.93294,19.80493561},
          ahigh={-16557083.61,54314.6612,-63.5185925,0.0396409199,-1.078978696e-005,
              1.394030343e-009,-6.93695504e-014},
          bhigh={-312155.9628,480.3454935},
          R=202.4109638290182);

        constant IdealGases.Common.DataRecord Be2(
          name="Be2",
          MM=0.018024364,
          Hf=35371196.34290564,
          H0=545823.3089389452,
          Tlimit=1000,
          alow={-158087.381,2035.567774,-3.69158063,0.01028818435,-9.60385451e-006,
              4.707519419999999e-009,-9.374688790000001e-013},
          blow={65269.68369999999,48.7932499},
          ahigh={101003.4484,141.4207488,2.292070182,0.0001543331824,-5.801043e-008,
              1.003129697e-011,-5.68281834e-016},
          bhigh={75501.3973,12.38758616},
          R=461.290728482847);

        constant IdealGases.Common.DataRecord Be2CL4(
          name="Be2CL4",
          MM=0.159836364,
          Hf=-5127775.385330963,
          H0=141653.5225989,
          Tlimit=1000,
          alow={121615.2589,-2000.824823,17.23384275,0.00581044828,-1.362970089e-005,
              1.156602362e-008,-3.5522558e-012},
          blow={-92064.75470000001,-61.37959773999999},
          ahigh={-335492.008,-231.6199283,16.17047912,-6.73440595e-005,
              1.472073032e-008,-1.672352806e-012,7.68877397e-017},
          bhigh={-103107.5197,-50.47009374},
          R=52.01865077461346);

        constant IdealGases.Common.DataRecord Be2F4(
          name="Be2F4",
          MM=0.0940179768,
          Hf=-18418816.28322808,
          H0=210965.0587588479,
          Tlimit=1000,
          alow={-6327.70187,-69.0253372,5.47093723,0.03097341347,-4.09431006e-005,
              2.668113685e-008,-6.942909560000001e-012},
          blow={-210597.9269,-0.2073546195},
          ahigh={-368183.495,-943.919148,16.70099855,-0.0002797974015,
              6.178061719999999e-008,-7.08308019e-012,3.28279104e-016},
          bhigh={-208904.5725,-60.9266576},
          R=88.43491726786446);

        constant IdealGases.Common.DataRecord Be2O(
          name="Be2O",
          MM=0.034023764,
          Hf=-1088468.724389224,
          H0=328899.1188629218,
          Tlimit=1000,
          alow={-426.367357,-115.9556261,4.08267777,0.01015885064,-1.326015538e-005,
              8.48895536e-009,-2.168039077e-012},
          blow={-5362.25812,1.253737886},
          ahigh={-141264.6378,-349.864459,7.76093268,-0.0001044953518,
              2.313342334e-008,-2.657722263e-012,1.233820439e-016},
          bhigh={-5172.38549,-18.54887619},
          R=244.3724921205073);

        constant IdealGases.Common.DataRecord Be2OF2(
          name="Be2OF2",
          MM=0.0720205704,
          Hf=-16725415.99309522,
          H0=230279.6813172699,
          Tlimit=1000,
          alow={-27834.91921,178.2881461,4.09425136,0.02270142496,-2.672688189e-005,
              1.572575618e-008,-3.73607058e-012},
          blow={-148008.1903,7.35349477},
          ahigh={-228182.6506,-1130.355396,13.83400563,-0.000331608064,
              7.30492101e-008,-8.36270438e-012,3.87218498e-016},
          bhigh={-143139.0587,-47.3915023},
          R=115.4457949141708);

        constant IdealGases.Common.DataRecord Be2O2(
          name="Be2O2",
          MM=0.050023164,
          Hf=-8228893.898034918,
          H0=218477.4237791116,
          Tlimit=1000,
          alow={-30317.1953,1163.353177,-8.73315595,0.0537200293,-7.27943919e-005,
              4.89492825e-008,-1.312147056e-011},
          blow={-55469.3688,69.53282640000001},
          ahigh={-396057.6640000001,-907.4948830000001,10.67160422,-0.0002670905218,
              5.87762999e-008,-6.71866409e-012,3.105949075e-016},
          bhigh={-48611.1433,-36.1654689},
          R=166.2124371021393);

        constant IdealGases.Common.DataRecord Be3O3(
          name="Be3O3",
          MM=0.075034746,
          Hf=-13643287.71100258,
          H0=201583.0506043161,
          Tlimit=1000,
          alow={-27380.72346,874.38326,-6.59960612,0.0653302114,-8.762305740000001e-005,
              5.81724479e-008,-1.5406005e-011},
          blow={-128467.9012,58.3720312},
          ahigh={-589080.936,-1392.823588,17.03450699,-0.000412733074,9.10752915e-008,
              -1.043465231e-011,4.83305377e-016},
          bhigh={-121904.5534,-70.0061451},
          R=110.8082914014262);

        constant IdealGases.Common.DataRecord Be4O4(
          name="Be4O4",
          MM=0.100046328,
          Hf=-16485308.50627521,
          H0=158265.6686810135,
          Tlimit=1000,
          alow={-68932.5564,1687.565069,-14.79616594,0.1007319774,-0.0001291057622,
              8.243136760000001e-008,-2.111283987e-011},
          blow={-207287.7151,100.2507262},
          ahigh={-884133.8459999999,-2726.394165,24.02941774,-0.0008114675460000001,
              1.794255972e-007,-2.059359498e-011,9.552905330000001e-016},
          bhigh={-192371.0587,-113.662075},
          R=83.10621855106966);

        constant IdealGases.Common.DataRecord Br(
          name="Br",
          MM=0.079904,
          Hf=1400055.066079295,
          H0=77560.92310772926,
          Tlimit=1000,
          alow={-3700.29391,61.4521542,2.092120721,0.00137681887,-2.445566658e-006,
              2.050975161e-009,-5.144249091e-013},
          blow={12425.08647,8.996166199999999},
          ahigh={-4789717.399999999,16920.51999,-20.24085357,0.01395620355,-3.65623056e-006,
              4.489781e-010,-2.122507526e-014},
          bhigh={-92070.54960000001,166.1695929},
          R=104.0557669203044);

        constant IdealGases.Common.DataRecord Brplus(
          name="Brplus",
          MM=0.07990345139999999,
          Hf=15743087.58832913,
          H0=77561.53071505495,
          Tlimit=1000,
          alow={39811.8742,-475.158147,4.73457898,-0.00516932479,5.90585752e-006,-2.885129283e-009,
              5.054894290000001e-013},
          blow={152905.2046,-5.76928322},
          ahigh={1741149.829,-5455.46567,8.470663350000001,-0.002683465574,
              6.59045456e-007,-7.9537703e-011,3.735898818e-015},
          bhigh={185178.1643,-36.3790903},
          R=104.0564813449348);

        constant IdealGases.Common.DataRecord Brminus(
          name="Brminus",
          MM=0.0799045486,
          Hf=-2740776.036371977,
          H0=77560.39059833948,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={-27084.92743,5.41955617},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={-27084.92743,5.41955617},
          R=104.055052505484);

        constant IdealGases.Common.DataRecord BrCL(
          name="BrCL",
          MM=0.115357,
          Hf=128202.9959170228,
          H0=81547.82978059414,
          Tlimit=1000,
          alow={16532.91583,-357.876928,5.70062216,-0.002201257188,2.415146969e-006,-1.371032976e-009,
              3.22780342e-013},
          blow={2252.619279,-4.155659669},
          ahigh={-128486.3067,-1138.379626,7.9640408,-0.00343805667,1.524999514e-006,
              -2.761469114e-010,1.694450407e-014},
          bhigh={5938.264260000001,-19.25044389},
          R=72.07600752446753);

        constant IdealGases.Common.DataRecord BrF(
          name="BrF",
          MM=0.09890240319999999,
          Hf=-595045.6520352784,
          H0=91212.22243465163,
          Tlimit=1000,
          alow={38361.4319,-518.461197,5.45832705,-0.00056568431,-4.12131197e-007,
              7.85991348e-010,-3.03616152e-013},
          blow={-5595.53991,-4.9011295},
          ahigh={3771388.47,-12674.9343,20.8055593,-0.0102635936,3.30820359e-006,-4.90319225e-010,
              2.64827508e-014},
          bhigh={70626.0972,-113.02536},
          R=84.06744154827575);

        constant IdealGases.Common.DataRecord BrF3(
          name="BrF3",
          MM=0.1368992096,
          Hf=-1867067.025053153,
          H0=107463.1478369032,
          Tlimit=1000,
          alow={111645.5127,-1959.42433,15.26220126,-0.0079993623,6.98203026e-006,-3.24275796e-009,
              6.16475146e-013},
          blow={-23453.41551,-55.226336},
          ahigh={-188653.224,-82.45232970000001,10.06180694,-2.477319092e-005,
              5.47857686e-009,-6.28265526e-013,2.910628214e-017},
          bhigh={-33868.0037,-22.98937369},
          R=60.73425861474075);

        constant IdealGases.Common.DataRecord BrF5(
          name="BrF5",
          MM=0.174896016,
          Hf=-2451742.525684519,
          H0=109633.9610160131,
          Tlimit=1000,
          alow={221136.6805,-4024.80922,27.34900212,-0.01832254979,1.721754649e-005,-8.75350863e-009,
              1.860196959e-012},
          blow={-35374.4767,-124.4296466},
          ahigh={-375764.764,-157.5896472,16.11869838,-4.776497799999999e-005,
              1.059755365e-008,-1.218527723e-012,5.65753545e-017},
          bhigh={-56672.66800000001,-55.4083931},
          R=47.53951628034798);

        constant IdealGases.Common.DataRecord BrO(
          name="BrO",
          MM=0.0959034,
          Hf=1311736.601622049,
          H0=94480.48765737189,
          Tlimit=1000,
          alow={14554.31116,122.5152439,-0.3058728672,0.02117309202,-3.49426119e-005,
              2.622639719e-008,-7.50805954e-012},
          blow={13891.49932,25.27867438},
          ahigh={-2392612.795,6932.79313,-2.513183892,0.00344654456,-7.569536839999999e-007,
              6.51429134e-011,-1.715768736e-015},
          bhigh={-30844.99064,53.6104836},
          R=86.6963215068496);

        constant IdealGases.Common.DataRecord OBrO(
          name="OBrO",
          MM=0.1119028,
          Hf=1357915.31579192,
          H0=101826.1383986817,
          Tlimit=1000,
          alow={34702.13230000001,-340.134182,3.93225162,0.01215938586,-1.901501702e-005,
              1.398631495e-008,-3.99289976e-012},
          blow={18759.55788,6.36123518},
          ahigh={-162450.466,-145.3689372,7.10582213,-4.14136207e-005,
              8.981833259999999e-009,-1.013712869e-012,4.63513314e-017},
          bhigh={16500.75386,-9.11181792},
          R=74.300839657274);

        constant IdealGases.Common.DataRecord BrOO(
          name="BrOO",
          MM=0.1119028,
          Hf=965123.3034383413,
          H0=114837.6984311385,
          Tlimit=1000,
          alow={-44176.199,495.963716,3.23988495,0.00594150211,-3.40269677e-006,-3.44477816e-011,
              4.81195795e-013},
          blow={8815.22198,16.07446878},
          ahigh={6172.483480000001,-658.504966,7.48395533,-0.0001920530746,
              4.22694617e-008,-4.83739261e-012,2.23974132e-016},
          bhigh={14603.5347,-9.85038024},
          R=74.300839657274);

        constant IdealGases.Common.DataRecord BrO3(
          name="BrO3",
          MM=0.1279022,
          Hf=1726480.740753482,
          H0=102428.5821510498,
          Tlimit=1000,
          alow={106390.1881,-1501.928813,9.70365743,0.00813300076,-1.531857845e-005,
              1.199117619e-008,-3.51274787e-012},
          blow={32331.3599,-27.3512543},
          ahigh={-282285.1113,-235.8973461,10.17525279,-6.97845105e-005,
              1.535701661e-008,-1.75445495e-012,8.10410015e-017},
          bhigh={24011.4014,-25.88197197},
          R=65.00648151478239);

        constant IdealGases.Common.DataRecord Br2(
          name="Br2",
          MM=0.159808,
          Hf=193419.6035242291,
          H0=60855.00725871045,
          Tlimit=1000,
          alow={7497.04754,-235.0884557,5.49193432,-0.002227573303,2.932401703e-006,-1.954889514e-009,
              5.31230789e-013},
          blow={3521.47505,-1.96415157},
          ahigh={-4311698.57,11112.68634,-5.55577561,0.00363051659,-2.754164226e-007,
              -6.21750676e-011,7.37534162e-015},
          bhigh={-70365.8416,78.7847802},
          R=52.02788346015218);

        constant IdealGases.Common.DataRecord BrBrO(
          name="BrBrO",
          MM=0.1758074,
          Hf=955591.1753430174,
          H0=74726.64973146751,
          Tlimit=1000,
          alow={16174.98037,-246.4406776,5.91285845,0.00498035428,-8.09995825e-006,
              6.072776260000001e-009,-1.753715313e-012},
          blow={19740.12093,2.009704963},
          ahigh={-85371.0175,-64.8704607,7.04715935,-1.843088186e-005,3.99226786e-009,
              -4.50068795e-013,2.055867395e-017},
          bhigh={18215.66655,-3.162186125},
          R=47.29307185021791);

        constant IdealGases.Common.DataRecord BrOBr(
          name="BrOBr",
          MM=0.1758074,
          Hf=612255.2634303221,
          H0=70526.37147241812,
          Tlimit=1000,
          alow={64050.6891,-1062.722566,9.907866289999999,-0.00447049247,
              3.91370107e-006,-1.805444867e-009,3.36613255e-013},
          blow={16429.21537,-23.50319399},
          ahigh={-96866.60249999999,-39.5739527,7.02943438,-1.171881908e-005,
              2.576958549e-009,-2.941186078e-013,1.357198784e-017},
          bhigh={10769.42321,-5.69777938},
          R=47.29307185021791);

        constant IdealGases.Common.DataRecord C(
          name="C",
          MM=0.0120107,
          Hf=59670127.46967287,
          H0=544172.696012722,
          Tlimit=1000,
          alow={649.503147,-0.964901086,2.504675479,-1.281448025e-005,
              1.980133654e-008,-1.606144025e-011,5.314483411e-015},
          blow={85457.6311,4.747924288},
          ahigh={-128913.6472,171.9528572,2.646044387,-0.000335306895,1.74209274e-007,
              -2.902817829e-011,1.642182385e-015},
          bhigh={84105.9785,4.130047418},
          R=692.2554055966764);

        constant IdealGases.Common.DataRecord Cplus(
          name="Cplus",
          MM=0.0120101514,
          Hf=150659589.6867712,
          H0=553638.482858759,
          Tlimit=1000,
          alow={2258.535929,-1.574575687,2.50363773,-5.20287837e-006,4.51690839e-009,
              -2.181431053e-012,4.495047033e-016},
          blow={216895.1913,4.345699505},
          ahigh={12551.12551,-34.1187467,2.543383218,-2.805120849e-005,
              9.751641969999999e-009,-1.736855394e-012,1.246191931e-016},
          bhigh={217100.1786,4.063913515},
          R=692.2870264566357);

        constant IdealGases.Common.DataRecord Cminus(
          name="Cminus",
          MM=0.0120112486,
          Hf=48980273.04172191,
          H0=517751.0021730797,
          Tlimit=1000,
          alow={4.67129153,-0.001986169369,2.500008638,-1.976750928e-008,
              2.478947477e-011,-1.610664044e-014,4.23650681e-018},
          blow={70012.18549999999,4.879570141},
          ahigh={4.25317572,0.0005778186479999999,2.499999424,2.836136231e-010,-7.32725342e-014,
              9.478507810000001e-018,-4.830487319999999e-022},
          bhigh={70012.17170000001,4.879624211},
          R=692.22378762521);

        constant IdealGases.Common.DataRecord CBr(
          name="CBr",
          MM=0.0919147,
          Hf=5335727.756278375,
          H0=104609.1212831027,
          Tlimit=1000,
          alow={4324.44688,-159.6366559,4.85785659,-0.000438943916,4.40886363e-007,-2.281330618e-010,
              5.44561822e-014},
          blow={58476.7725,0.1351169646},
          ahigh={1021862.102,-3243.48436,8.38822656,-0.002242155508,
              6.988355369999999e-007,-9.719134370000001e-011,4.71697624e-015},
          bhigh={78059.24059999999,-25.18386915},
          R=90.45856647522105);

        constant IdealGases.Common.DataRecord CBr2(
          name="CBr2",
          MM=0.1718187,
          Hf=1959177.429464895,
          H0=70986.5631622169,
          Tlimit=1000,
          alow={72481.97839999999,-1128.26123,9.822303379999999,-0.0038727481,
              2.904819596e-006,-1.061380159e-009,1.297474642e-013},
          blow={44377.71599999999,-23.61121795},
          ahigh={-744143.141,421.542783,8.796797740000001,-0.002726562507,
              1.336438546e-006,-2.304854483e-010,1.337493953e-014},
          bhigh={33646.1814,-15.99565135},
          R=48.39096093731357);

        constant IdealGases.Common.DataRecord CBr3(
          name="CBr3",
          MM=0.2517227,
          Hf=933566.9766771132,
          H0=61903.25703641347,
          Tlimit=1000,
          alow={85635.1626,-1275.764123,11.17190031,0.002341705749,-6.54067141e-006,
              5.73671714e-009,-1.777823046e-012},
          blow={32432.1589,-27.66468801},
          ahigh={-192649.8949,-132.4072178,10.09808665,-3.89504082e-005,
              8.55044501e-009,-9.747493679999999e-013,4.49424559e-017},
          bhigh={25415.76129,-18.66868947},
          R=33.03028292641069);

        constant IdealGases.Common.DataRecord CBr4(
          name="CBr4",
          MM=0.3316267000000001,
          Hf=239727.3802139574,
          H0=61434.48039618039,
          Tlimit=1000,
          alow={102308.3739,-1735.600709,16.51317914,-0.003147664747,2.924135486e-007,
              1.360605681e-009,-6.43175865e-013},
          blow={15005.02543,-55.3647676},
          ahigh={-205978.5072,-104.8517002,13.0777255,-3.086857556e-005,
              6.77530981e-009,-7.72183754e-013,3.55921824e-017},
          bhigh={5615.89394,-32.8378763},
          R=25.0717810116013);

        constant IdealGases.Common.DataRecord CCL(
          name="CCL",
          MM=0.0474637,
          Hf=9114566.668843769,
          H0=197943.1228496725,
          Tlimit=1000,
          alow={17070.70049,-14.63803497,2.334108251,0.00720209913,-1.034120045e-005,
              7.2281067e-009,-1.985123755e-012},
          blow={51233.503,12.00820386},
          ahigh={590050.763,-2075.31146,6.88001723,-0.001294796228,3.88313798e-007,-5.00698163e-011,
              2.218229619e-015},
          bhigh={63589.2205,-16.10664472},
          R=175.1753866639137);

        constant IdealGases.Common.DataRecord CCL2(
          name="CCL2",
          MM=0.08291670000000001,
          Hf=2688724.310060578,
          H0=137761.8501459899,
          Tlimit=1000,
          alow={75096.23150000001,-1034.728559,8.061704539999999,0.001487134213,-4.56481711e-006,
              3.95488581e-009,-1.166197091e-012},
          blow={30524.09293,-17.39691692},
          ahigh={-6437455.17,19584.13353,-16.04038625,0.01238833906,-3.013367274e-006,
              3.47346892e-010,-1.553272793e-014},
          bhigh={-99612.42159999999,155.6949315},
          R=100.2749988844225);

        constant IdealGases.Common.DataRecord CCL2Br2(
          name="CCL2Br2",
          MM=0.2427247,
          Hf=41198.93855054718,
          H0=77008.69338802355,
          Tlimit=1000,
          alow={101849.5619,-1740.854039,15.21338304,0.00112825651,-5.875405490000001e-006,
              5.65988697e-009,-1.821576512e-012},
          blow={6918.57219,-50.15385818999999},
          ahigh={-255334.7012,-159.8005477,13.1186093,-4.717443870000001e-005,
              1.036912808e-008,-1.183321687e-012,5.46061269e-017},
          bhigh={-2588.63698,-34.61705319},
          R=34.25474210082452);

        constant IdealGases.Common.DataRecord CCL3(
          name="CCL3",
          MM=0.1183697,
          Hf=600897.0200988936,
          H0=121652.7540409412,
          Tlimit=1000,
          alow={34144.7165,-554.796973,6.84554439,0.01242006495,-2.036896881e-005,
              1.554979993e-008,-4.56894011e-012},
          blow={9388.56882,-7.143598465},
          ahigh={-542757.254,680.902062,9.047723619999999,0.0001324277766,
              6.30126304e-008,-2.6566392e-011,2.105668053e-015},
          bhigh={386.621615,-15.28745849},
          R=70.24155674974254);

        constant IdealGases.Common.DataRecord CCL3Br(
          name="CCL3Br",
          MM=0.1982737,
          Hf=-216871.9300643504,
          H0=90705.67099922984,
          Tlimit=1000,
          alow={104966.8463,-1793.828482,14.89250892,0.00239712831,-7.78961547e-006,
              7.01661711e-009,-2.196069746e-012},
          blow={910.1349309999999,-50.58348139},
          ahigh={-277232.4186,-184.0310333,13.13673812,-5.44391001e-005,
              1.197658923e-008,-1.367818632e-012,6.316164790000001e-017},
          bhigh={-8895.857689999999,-36.69528209},
          R=41.93431604897675);

        constant IdealGases.Common.DataRecord CCL4(
          name="CCL4",
          MM=0.1538227,
          Hf=-621494.746874161,
          H0=111547.3333909754,
          Tlimit=1000,
          alow={109338.5626,-1861.731846,14.49632467,0.00394948516,-1.010805379e-005,
              8.64551417e-009,-2.642368852e-012},
          blow={-4948.00623,-51.8028475},
          ahigh={-304307.8255,-216.8170491,13.16132386,-6.43112489e-005,
              1.416482497e-008,-1.61934332e-012,7.48397435e-017},
          bhigh={-15123.2007,-39.968443},
          R=54.05230827439643);

        constant IdealGases.Common.DataRecord CF(
          name="CF",
          MM=0.0310091032,
          Hf=7813834.487157951,
          H0=292337.0257286254,
          Tlimit=1000,
          alow={-45827.8668,797.263589,-1.364936319,0.01312359375,-1.457012892e-005,
              8.25327668e-009,-1.896351845e-012},
          blow={24382.5962,32.4806528},
          ahigh={-132980.71,-121.4340891,4.45241362,0.0001293786948,-3.67055059e-008,
              6.590212389999999e-012,-3.73126161e-016},
          bhigh={28159.34108,-0.664046873},
          R=268.1300373756052);

        constant IdealGases.Common.DataRecord CFplus(
          name="CFplus",
          MM=0.0310085546,
          Hf=36943485.87921605,
          H0=280487.0821034657,
          Tlimit=1000,
          alow={-59752.132,927.6863649999999,-1.866581982,0.01384340912,-1.51342886e-005,
              8.51855634e-009,-1.959577655e-012},
          blow={132351.941,34.1201319},
          ahigh={-80537.6278,-339.027509,4.7083735,-3.96314831e-005,2.497996218e-008,
              -5.23679043e-012,5.31394913e-016},
          bhigh={138133.7068,-3.92051473},
          R=268.1347811032766);

        constant IdealGases.Common.DataRecord CFBr3(
          name="CFBr3",
          MM=0.2707211032,
          Hf=-443260.6050343547,
          H0=67387.07763953881,
          Tlimit=1000,
          alow={51492.4428,-936.479664,10.44260886,0.01205370047,-1.876290291e-005,
              1.344488618e-008,-3.73054576e-012},
          blow={-12432.46293,-23.63948551},
          ahigh={-272915.8956,-332.816465,13.24822519,-9.92707754e-005,
              2.193640054e-008,-2.515424945e-012,1.165680878e-016},
          bhigh={-17301.85479,-36.2681843},
          R=30.71231574384335);

        constant IdealGases.Common.DataRecord CFCL(
          name="CFCL",
          MM=0.0664621032,
          Hf=388879.8692124447,
          H0=164039.0760309253,
          Tlimit=1000,
          alow={15419.97945,-82.74039809999999,2.501701822,0.01390738086,-1.8957347e-005,
              1.261934581e-008,-3.33345382e-012},
          blow={2411.755114,13.31517094},
          ahigh={-268163.0077,-2.328091539,6.83463383,0.0001565270633,-5.967755160000001e-008,
              9.82092446e-012,-5.05889721e-016},
          bhigh={301.7669604,-9.005085128999999},
          R=125.1009462487188);

        constant IdealGases.Common.DataRecord CFCLBr2(
          name="CFCLBr2",
          MM=0.2262701032,
          Hf=-773411.9422985264,
          H0=77332.45688465308,
          Tlimit=1000,
          alow={58987.9974,-1050.714861,10.39349401,0.01273690622,-1.999097478e-005,
              1.43820423e-008,-4.00013035e-012},
          blow={-18377.99602,-24.17479131},
          ahigh={-296081.1596,-353.12762,13.26346169,-0.0001053860298,2.32908508e-008,
              -2.670979639e-012,1.237844667e-016},
          bhigh={-23875.94306,-36.84977271},
          R=36.74578250689551);

        constant IdealGases.Common.DataRecord CFCL2(
          name="CFCL2",
          MM=0.1019151032,
          Hf=-1030269.280049161,
          H0=129685.9207811703,
          Tlimit=1000,
          alow={26113.98792,-335.35659,4.09467308,0.01960244711,-2.762775193e-005,
              1.880124302e-008,-5.0474103e-012},
          blow={-12512.98871,6.870882561},
          ahigh={-265311.8323,-446.972417,10.33334881,-0.0001333673368,
              2.948755634e-008,-3.3833062e-012,1.568746348e-016},
          bhigh={-13931.60489,-25.56817972},
          R=81.58233410884678);

        constant IdealGases.Common.DataRecord CFCL2Br(
          name="CFCL2Br",
          MM=0.1818191032,
          Hf=-1292493.450160192,
          H0=92017.68519117852,
          Tlimit=1000,
          alow={65299.59220000001,-1135.235485,10.09526872,0.01401380147,-2.191705096e-005,
              1.573404132e-008,-4.36934034e-012},
          blow={-25044.88145,-24.51093103},
          ahigh={-321545.505,-388.412962,13.28990796,-0.0001160048581,
              2.564498787e-008,-2.941639768e-012,1.363542881e-016},
          bhigh={-30974.21144,-38.71356695},
          R=45.72936426187367);

        constant IdealGases.Common.DataRecord CFCL3(
          name="CFCL3",
          MM=0.1373681032,
          Hf=-2065253.820873898,
          H0=116938.2383959423,
          Tlimit=1000,
          alow={74001.74000000001,-1252.282466,10.01327229,0.01475107601,-2.315635251e-005,
              1.664207025e-008,-4.62292996e-012},
          blow={-30205.08601,-27.08387087},
          ahigh={-345046.478,-417.782145,13.31196736,-0.0001248759531,
              2.761391353e-008,-3.16820764e-012,1.468834601e-016},
          bhigh={-36740.6719,-41.56886057000001},
          R=60.52694771430753);

        constant IdealGases.Common.DataRecord CF2(
          name="CF2",
          MM=0.0500075064,
          Hf=-3731439.806404744,
          H0=206987.1654308282,
          Tlimit=1000,
          alow={-37970.2627,873.1800030000001,-3.46019157,0.02746253741,-3.4746219e-005,
              2.204470693e-008,-5.62175085e-012},
          blow={-27467.97157,44.5677807},
          ahigh={-108642.8547,-585.498914,7.01864895,0.000392918615,-2.603822675e-007,
              6.142196389999999e-011,-4.17283326e-015},
          bhigh={-21529.45157,-13.56143285},
          R=166.2644790462898);

        constant IdealGases.Common.DataRecord CF2plus(
          name="CF2plus",
          MM=0.0500069578,
          Hf=18984184.21686112,
          H0=206811.2009805164,
          Tlimit=1000,
          alow={-28923.73827,604.935461,-0.972186666,0.01808478341,-1.980065782e-005,
              1.101640055e-008,-2.500457119e-012},
          blow={110275.567,32.4759147},
          ahigh={-64889.6607,-1064.283593,7.7857021,-0.0003158347626,
              7.130804079999999e-008,-8.53318359e-012,4.25163882e-016},
          bhigh={117844.6465,-18.19424707},
          R=166.2663030463333);

        constant IdealGases.Common.DataRecord CF2Br2(
          name="CF2Br2",
          MM=0.2098155064,
          Hf=-1811114.948175251,
          H0=77591.96295512693,
          Tlimit=1000,
          alow={12614.04028,-281.5725114,5.09803213,0.02502548939,-3.43885319e-005,
              2.297615553e-008,-6.08016143e-012},
          blow={-46427.6375,3.094167118},
          ahigh={-332766.93,-618.435249,13.46170049,-0.0001849172548,4.09259134e-008,
              -4.69981043e-012,2.180811799e-016},
          bhigh={-47151.8661,-41.0536924},
          R=39.62753822469625);

        constant IdealGases.Common.DataRecord CF2CL(
          name="CF2CL",
          MM=0.0854605064,
          Hf=-3217860.642117609,
          H0=145473.8981045869,
          Tlimit=1000,
          alow={8914.558349999999,-17.68816959,1.607015025,0.02473626554,-3.27073894e-005,
              2.12635183e-008,-5.509831110000001e-012},
          blow={-34273.0625,19.2968069},
          ahigh={-280234.6654,-686.031485,10.51143635,-0.0002046954963,
              4.52889718e-008,-5.20022903e-012,2.41297145e-016},
          bhigh={-33081.7948,-28.74899785},
          R=97.29022621377774);

        constant IdealGases.Common.DataRecord CF2CLBr(
          name="CF2CLBr",
          MM=0.1653645064,
          Hf=-2630552.404926478,
