          H0=93903.11946651207,
          Tlimit=1000,
          alow={26966.99365,-467.883227,5.24480942,0.02530121349,-3.508443520000001e-005,
              2.354353958e-008,-6.24616113e-012},
          blow={-51983.8273,0.8532887803},
          ahigh={-359282.884,-653.928359,13.48831524,-0.0001956099469,4.32977597e-008,
              -4.97264437e-012,2.30757505e-016},
          bhigh={-53651.4117,-42.24913908000001},
          R=50.27966509262958);

        constant IdealGases.Common.DataRecord CF2CL2(
          name="CF2CL2",
          MM=0.1209135064,
          Hf=-4059099.885635274,
          H0=123072.2228066988,
          Tlimit=1000,
          alow={38412.5875,-613.949982,5.26966719,0.02574105783,-3.58737648e-005,
              2.41160013e-008,-6.4022369e-012},
          blow={-57845.4133,-1.957454856},
          ahigh={-382744.855,-693.37748,13.51791274,-0.0002075114435,4.59402161e-008,
              -5.276874600000001e-012,2.449037044e-016},
          bhigh={-60215.2777,-44.79580046},
          R=68.76379858255437);

        constant IdealGases.Common.DataRecord CF3(
          name="CF3",
          MM=0.0690059096,
          Hf=-6773332.932053692,
          H0=166528.7808915426,
          Tlimit=1000,
          alow={-29783.07106,715.367883,-3.49818538,0.0359545799,-4.50797443e-005,
              2.82180845e-008,-7.098047020000001e-012},
          blow={-60599.9703,45.0259264},
          ahigh={-299730.5557,-1046.989457,10.77923191,-0.0003116087076,
              6.89135143e-008,-7.91122564e-012,3.67059302e-016},
          bhigh={-54253.044,-34.1703879},
          R=120.489274733073);

        constant IdealGases.Common.DataRecord CF3plus(
          name="CF3plus",
          MM=0.06900536099999999,
          Hf=6138906.801748347,
          H0=167251.9327882366,
          Tlimit=1000,
          alow={-35874.6354,374.35067,0.778741393,0.01929435768,-1.89281577e-005,
              9.36390876e-009,-1.885759656e-012},
          blow={47755.8172,22.24044005},
          ahigh={-29109.19531,-1996.658183,11.44279678,-0.000565339304,
              1.232297113e-007,-1.399758046e-011,6.44301795e-016},
          bhigh={59023.458,-40.80349990000001},
          R=120.4902326356934);

        constant IdealGases.Common.DataRecord CF3Br(
          name="CF3Br",
          MM=0.1489099096,
          Hf=-4356996.80258217,
          H0=96998.43374292129,
          Tlimit=1000,
          alow={-5439.48901,124.361519,0.923194195,0.0348104438,-4.54964549e-005,
              2.932836552e-008,-7.54800036e-012},
          blow={-80233.9676,22.32999096},
          ahigh={-383408.851,-971.9093300000001,13.72477396,-0.0002901710612,
              6.421892200000001e-008,-7.37568877e-012,3.42315425e-016},
          bhigh={-77653.0631,-47.1736721},
          R=55.83558557206995);

        constant IdealGases.Common.DataRecord CF3CL(
          name="CF3CL",
          MM=0.1044589096,
          Hf=-6741406.766512906,
          H0=132020.8209410603,
          Tlimit=1000,
          alow={14994.09978,-136.5768572,1.45291237,0.0340476507,-4.47377764e-005,
              2.888115112e-008,-7.43417133e-012},
          blow={-85471.6664,17.27327095},
          ahigh={-406604.2119999999,-1022.626507,13.76252628,-0.0003052722979,
              6.75596604e-008,-7.75931525e-012,3.60119229e-016},
          bhigh={-84105.5937,-49.13411939},
          R=79.59562311954289);

        constant IdealGases.Common.DataRecord CF4(
          name="CF4",
          MM=0.0880043128,
          Hf=-10603116.71452538,
          H0=144655.558289866,
          Tlimit=1000,
          alow={9817.458500000001,116.3343483,-1.288338636,0.0395956691,-4.99624421e-005,
              3.125339346e-008,-7.841700320000001e-012},
          blow={-113850.2297,29.38656548},
          ahigh={-416445.678,-1414.797167,14.05124837,-0.000419909386,9.27892161e-008,
              -1.06457583e-011,4.937099680000001e-016},
          bhigh={-109469.1149,-54.87105},
          R=94.47800608244737);

        constant IdealGases.Common.DataRecord CHplus(
          name="CHplus",
          MM=0.0130180914,
          Hf=125254229.2029076,
          H0=662777.9552999605,
          Tlimit=1000,
          alow={30196.07105,-461.814131,6.22564119,-0.0077757118,1.094489485e-005,-6.67548791e-009,
              1.565232409e-012},
          blow={197249.1928,-14.31512811},
          ahigh={-7102094.67,18283.54883,-13.12691402,0.006191717360000001,-2.909421253e-007,
              -1.134243575e-010,1.105962085e-014},
          bhigh={75412.9604,124.3984829},
          R=638.6859443927395);

        constant IdealGases.Common.DataRecord CHBr3(
          name="CHBr3",
          MM=0.25273064,
          Hf=66236.5275536041,
          H0=62938.94954723337,
          Tlimit=1000,
          alow={43465.7686,-499.963442,5.62022211,0.02079346321,-2.921336328e-005,
              2.066942448e-008,-5.78122091e-012},
          blow={2627.830062,1.247904015},
          ahigh={627423.495,-3378.7111,14.87852612,-0.000593274527,1.082421577e-007,-1.061012665e-011,
              4.31915245e-016},
          bhigh={18772.34659,-53.1190965},
          R=32.89855159627658);

        constant IdealGases.Common.DataRecord CHCL(
          name="CHCL",
          MM=0.04847164,
          Hf=6129357.290159771,
          H0=210441.4663914817,
          Tlimit=1000,
          alow={-269991.2334,4351.19973,-22.75911813,0.07550621760000001,-9.07199797e-005,
              5.25697186e-008,-1.189769182e-011},
          blow={14168.6268,152.0980812},
          ahigh={-954806.1900000001,2174.413794,4.86764537,0.0008321641859999999,-1.536948638e-007,
              1.529236537e-011,-6.596159359999999e-016},
          bhigh={18801.2181,2.674761385},
          R=171.5327147998293);

        constant IdealGases.Common.DataRecord CHCLBr2(
          name="CHCLBr2",
          MM=0.20827964,
          Hf=48012.37413316059,
          H0=73416.85437904541,
          Tlimit=1000,
          alow={38153.8025,-408.4175110000001,4.63924402,0.02325990646,-3.22298886e-005,
              2.254671151e-008,-6.25650774e-012},
          blow={1483.809044,6.175235281},
          ahigh={604286.53,-3438.24101,14.94162631,-0.000622842797,1.153724426e-007,-1.147291377e-011,
              4.733482859999999e-016},
          bhigh={18224.60958,-54.07258924},
          R=39.91975403836881);

        constant IdealGases.Common.DataRecord CHCL2(
          name="CHCL2",
          MM=0.08392464,
          Hf=1141500.27929819,
          H0=152517.7826202174,
          Tlimit=1000,
          alow={56385.5613,-656.245542,6.06881802,0.0097441226,-1.275310131e-005,
              8.55238672e-009,-2.2315827e-012},
          blow={13304.47798,-4.533535456},
          ahigh={884939.3709999999,-3526.96973,11.86372153,-0.000500237612,
              6.1338604e-008,-1.885433405e-012,-1.234221421e-016},
          bhigh={30711.36475,-40.88905858},
          R=99.0706900857722);

        constant IdealGases.Common.DataRecord CHCL2Br(
          name="CHCL2Br",
          MM=0.16382864,
          Hf=-274677.248129509,
          H0=89910.37830748031,
          Tlimit=1000,
          alow={32940.2265,-327.530117,3.77323524,0.02536466143,-3.47266699e-005,
              2.404666618e-008,-6.62173093e-012},
          blow={-5425.56508,9.433412003999999},
          ahigh={592487.644,-3509.47561,14.99349593,-0.000643306257,1.198581809e-007,
              -1.198476716e-011,4.96994807e-016},
          bhigh={11972.51405,-56.02687781},
          R=50.75102863577455);

        constant IdealGases.Common.DataRecord CHCL3(
          name="CHCL3",
          MM=0.11937764,
          Hf=-860295.1105416392,
          H0=119833.9488031427,
          Tlimit=1000,
          alow={33953.3329,-304.7428785,2.923672263,0.02830547858,-3.71242469e-005,
              2.551365915e-008,-6.98765955e-012},
          blow={-12350.63157,11.15556408},
          ahigh={613605.274,-3715.08717,15.10777247,0.0002362584336,1.297140438e-007,
              -1.267494791e-011,5.259022309999999e-016},
          bhigh={6203.31345,-59.92576539},
          R=69.64848693607949);

        constant IdealGases.Common.DataRecord CHF(
          name="CHF",
          MM=0.03201704320000001,
          Hf=3398190.123939989,
          H0=311746.9635672041,
          Tlimit=1000,
          alow={-78685.85829999999,1300.218466,-3.94768525,0.02114995848,-2.239962738e-005,
              1.283155181e-008,-2.904778136e-012},
          blow={5824.38972,47.8545377},
          ahigh={3994085.42,-7962.756200000001,6.75559509,0.00494983657,-2.101763812e-006,
              3.34823295e-010,-1.88682505e-014},
          bhigh={67061.34940000001,-23.81240379},
          R=259.6889396707313);

        constant IdealGases.Common.DataRecord CHFBr2(
          name="CHFBr2",
          MM=0.1918250432,
          Hf=-912289.6420648375,
          H0=74857.56687685709,
          Tlimit=1000,
          alow={-18201.9798,436.224967,-0.373385417,0.033886314,-4.37129853e-005,
              2.889569295e-008,-7.683915110000001e-012},
          blow={-24656.11586,33.2047879},
          ahigh={593575.1630000001,-3742.65658,15.17184031,-0.0007158039030000001,
              1.360636972e-007,-1.385897355e-011,5.844209110000001e-016},
          bhigh={-2347.676027,-57.6578343},
          R=43.34403819907494);

        constant IdealGases.Common.DataRecord CHFCL(
          name="CHFCL",
          MM=0.06747004320000001,
          Hf=-1232320.301819519,
          H0=165198.5751211139,
          Tlimit=1000,
          alow={-71130.0851,1377.872745,-6.48461724,0.0389097249,-4.80073522e-005,
              3.073300019e-008,-7.98285341e-012},
          blow={-17517.93745,63.73895867},
          ahigh={662216.358,-3809.00798,12.23880469,-0.000746718275,1.43476785e-007,-1.475406631e-011,
              6.27378068e-016},
          bhigh={10189.87746,-46.58365563},
          R=123.2320538961801);

        constant IdealGases.Common.DataRecord CHFCLBr(
          name="CHFCLBr",
          MM=0.1473740432,
          Hf=-1560654.746289813,
          H0=93552.3359516542,
          Tlimit=1000,
          alow={-19592.40614,490.172327,-1.259408503,0.0361770847,-4.65424496e-005,
              3.065240659e-008,-8.1239036e-012},
          blow={-31399.00705,37.10450945},
          ahigh={580011.7509999999,-3823.33785,15.22809062,-0.000737390631,
              1.407097155e-007,-1.438245319e-011,6.08386715e-016},
          bhigh={-8552.249899999999,-59.03677705},
          R=56.41747908562503);

        constant IdealGases.Common.DataRecord CHFCL2(
          name="CHFCL2",
          MM=0.1029230432,
          Hf=-2768087.603534833,
          H0=129167.984026341,
          Tlimit=1000,
          alow={-17349.59015,492.49132,-1.854635884,0.0378278628,-4.86334304e-005,
              3.19719763e-008,-8.45905799e-012},
          blow={-37887.4927,38.01530544},
          ahigh={564011.302,-3887.0833,15.27760246,-0.0007576487420000001,
              1.452498792e-007,-1.490796515e-011,6.3289985e-016},
          bhigh={-14847.36185,-61.67535516},
          R=80.78338670809922);

        constant IdealGases.Common.DataRecord CHF2(
          name="CHF2",
          MM=0.0510154464,
          Hf=-4682895.414201452,
          H0=214052.8167562991,
          Tlimit=1000,
          alow={-146969.0117,2553.397313,-13.0262763,0.0543812846,-6.71341879e-005,
              4.28765173e-008,-1.110824216e-011},
          blow={-41793.7216,99.39930250000001},
          ahigh={552680.655,-3696.00917,12.08610573,-0.00064985881,1.12084622e-007,-9.814147009999999e-012,
              3.34919239e-016},
          bhigh={-9437.06842,-47.044162},
          R=162.9795010477454);

        constant IdealGases.Common.DataRecord CHF2Br(
          name="CHF2Br",
          MM=0.1309194464,
          Hf=-3223356.129315255,
          H0=100592.4204702412,
          Tlimit=1000,
          alow={-77145.1016,1422.544046,-6.68439365,0.0473838915,-5.83058875e-005,
              3.69572047e-008,-9.49548528e-012},
          blow={-58785.00930000001,66.0863909},
          ahigh={576770.684,-4177.71608,15.50150581,-0.000849014729,1.657177491e-007,
              -1.727828054e-011,7.43562723e-016},
          bhigh={-29661.47348,-63.4938014},
          R=63.50830398867315);

        constant IdealGases.Common.DataRecord CHF2CL(
          name="CHF2CL",
          MM=0.08646844640000001,
          Hf=-5583539.662162821,
          H0=143029.0067059653,
          Tlimit=1000,
          alow={-72405.7941,1365.510973,-7.15322208,0.0485498797,-5.94878167e-005,
              3.75096619e-008,-9.58952442e-012},
          blow={-65659.32799999999,66.5721223},
          ahigh={562949.373,-4298.673049999999,15.58191398,-0.000878927848,
              1.720248689e-007,-1.797910869e-011,7.753391699999999e-016},
          bhigh={-36340.6716,-66.11261479999999},
          R=96.15613956491762);

        constant IdealGases.Common.DataRecord CHF3(
          name="CHF3",
          MM=0.0700138496,
          Hf=-9902326.524836596,
          H0=165208.5418254162,
          Tlimit=1000,
          alow={-109513.226,2042.273879,-11.66213079,0.0578580777,-6.857135060000001e-005,
              4.21211838e-008,-1.053196888e-011},
          blow={-93954.70050000001,89.3592065},
          ahigh={568523.2020000001,-4728.3617,15.86728516,-0.000738234865,
              1.970841706e-007,-2.062115571e-011,8.970599639999999e-016},
          bhigh={-59231.9637,-71.6127322},
          R=118.7546756463453);

        constant IdealGases.Common.DataRecord CHI3(
          name="CHI3",
          MM=0.39373205,
          Hf=535576.4154835757,
          H0=43574.2708778724,
          Tlimit=1000,
          alow={52529.2359,-724.216647,8.01862334,0.01470995487,-2.163843469e-005,
              1.594571452e-008,-4.60143796e-012},
          blow={26781.86915,-8.605054839999999},
          ahigh={629420.543,-3184.06157,14.79622178,-0.00057495555,1.062025541e-007,-1.052804696e-011,
              4.32972002e-016},
          bhigh={41036.098,-49.0135739},
          R=21.11708203586678);

        constant IdealGases.Common.DataRecord CH2(
          name="CH2",
          MM=0.01402658,
          Hf=27830341.89374745,
          H0=0,
          Tlimit=1000,
          alow={32189.2173,-287.7601815,4.20358382,0.00345540596,-6.74619334e-006,
              7.65457164e-009,-2.870328419e-012},
          blow={0,47336.2471},
          ahigh={10027.417,2550418.031,-7971.62539,12.28924487,-0.001699122922,
              2.991728605e-007,-2.767007492e-011},
          bhigh={1.05134174e-015,0},
          R=592.7654495964092);

        constant IdealGases.Common.DataRecord CH2Br2(
          name="CH2Br2",
          MM=0.17383458,
          Hf=-84965.83361032081,
          H0=72565.5792995847,
          Tlimit=1000,
          alow={4797.30801,361.385924,-1.819592338,0.0347704834,-4.49854618e-005,
              3.068623685e-008,-8.43484634e-012},
          blow={-4481.49706,38.2712359},
          ahigh={1528284.441,-6673.414949999999,16.70213316,-0.001166351237,
              2.122634493e-007,-2.07547224e-011,8.4285777e-016},
          bhigh={36007.0664,-74.48065490000001},
          R=47.82979312861688);

        constant IdealGases.Common.DataRecord CH2CL(
          name="CH2CL",
          MM=0.04947958,
          Hf=2409074.612193556,
          H0=221908.1083550022,
          Tlimit=1000,
          alow={-31885.8563,633.316321,-1.164065495,0.0216058608,-2.545462163e-005,
              1.693887757e-008,-4.6600786e-012},
          blow={10201.4254,32.30835289},
          ahigh={1662438.334,-6441.12572,13.59753722,-0.00114053681,2.087760159e-007,
              -2.052347186e-011,8.37577227e-016},
          bhigh={52129.0612,-61.48586271},
          R=168.0384514177364);

        constant IdealGases.Common.DataRecord CH2CLBr(
          name="CH2CLBr",
          MM=0.12938358,
          Hf=-347803.0210634147,
          H0=94221.74745821687,
          Tlimit=1000,
          alow={-13079.48755,645.586038,-3.57734991,0.0383368723,-4.86425205e-005,
              3.26162233e-008,-8.852877389999999e-012},
          blow={-9402.27253,47.48806758},
          ahigh={1525016.309,-6823.33416,16.82769102,-0.001219735119,2.244964495e-007,
              -2.219063248e-011,9.104705129999999e-016},
          bhigh={33202.3992,-76.37571062000001},
          R=64.26218844771493);

        constant IdealGases.Common.DataRecord CH2CL2(
          name="CH2CL2",
          MM=0.08493258000000001,
          Hf=-1118534.25387525,
          H0=139570.4333955238,
          Tlimit=1000,
          alow={-25098.41179,868.766738,-5.09466921,0.0415004999,-5.19977215e-005,
              3.44594426e-008,-9.270292519999999e-012},
          blow={-16389.7884,53.9689032},
          ahigh={1529279.337,-6976.95476,16.94154931,-0.001265053995,2.344766734e-007,
              -2.333227421e-011,9.632834730000001e-016},
          bhigh={28063.18171,-79.49453509999999},
          R=97.89496563038588);

        constant IdealGases.Common.DataRecord CH2F(
          name="CH2F",
          MM=0.0330249832,
          Hf=-962907.3785569707,
          H0=336987.3023886958,
          Tlimit=1000,
          alow={-85697.1253,1392.226749,-4.38205259,0.02645916948,-2.848145663e-005,
              1.732706028e-008,-4.44206144e-012},
          blow={-11694.44586,50.494992},
          ahigh={2535399.502,-9358.43902,17.00366206,-0.003062919929,
              7.612869080000001e-007,-9.664554980000001e-011,4.8447681e-015},
          bhigh={52283.9131,-87.0755157},
          R=251.7630955221803);

        constant IdealGases.Common.DataRecord CH2FBr(
          name="CH2FBr",
          MM=0.1129289832,
          Hf=-1903851.375507647,
          H0=102919.4248514229,
          Tlimit=1000,
          alow={-92561.0953,1811.985865,-9.69834687,0.0503584867,-6.07027268e-005,
              3.8782508e-008,-1.012615992e-011},
          blow={-35375.0962,81.4039605},
          ahigh={1539975.462,-7231.55136,17.14566439,-0.001350184394,2.538022824e-007,
              -2.558977386e-011,1.069310946e-015},
          bhigh={15096.04224,-80.62053710000001},
          R=73.62566955265032);

        constant IdealGases.Common.DataRecord CH2FCL(
          name="CH2FCL",
          MM=0.0684779832,
          Hf=-3880079.225230454,
          H0=164320.8002656247,
          Tlimit=1000,
          alow={-107134.0332,2081.328396,-11.55723697,0.0544148211,-6.51862274e-005,
              4.13315988e-008,-1.071935103e-011},
          blow={-42647.5621,90.35923546999999},
          ahigh={1536120.418,-7378.93973,17.25797178,-0.001395645457,2.639247747e-007,
              -2.675653563e-011,1.123582778e-015},
          bhigh={9813.71046,-83.13642553},
          R=121.4181786825755);

        constant IdealGases.Common.DataRecord CH2F2(
          name="CH2F2",
          MM=0.0520233864,
          Hf=-8694166.821866099,
          H0=205548.4607976231,
          Tlimit=1000,
          alow={-181991.75,3174.42789,-17.14256906,0.06411353830000001,-7.31359212e-005,
              4.426384159999999e-008,-1.103877216e-011},
          blow={-70270.5895,120.7331926},
          ahigh={1546609.496,-7876.88333,17.68770469,-0.001581298721,3.068917255e-007,
              -3.18340546e-011,1.363827177e-015},
          bhigh={-9800.13596,-89.0742036},
          R=159.8218142908129);

        constant IdealGases.Common.DataRecord CH2I2(
          name="CH2I2",
          MM=0.26783552,
          Hf=438964.9289235423,
          H0=49472.25819786711,
          Tlimit=1000,
          alow={27381.33757,-89.7256804,1.387869408,0.02733482611,-3.61940877e-005,
              2.53918761e-008,-7.145585160000001e-012},
          blow={13387.67276,22.41870165},
          ahigh={1512892.716,-6442.9124,16.59026137,-0.00113555152,2.07375025e-007,-2.033902231e-011,
              8.282283700000001e-016},
          bhigh={50582.1903,-71.2523514},
          R=31.0432014394506);

        constant IdealGases.Common.DataRecord CH3(
          name="CH3",
          MM=0.01503452,
          Hf=9754753.726756824,
          H0=0,
          Tlimit=1000,
          alow={-28761.88806,509.326866,0.2002143949,0.01363605829,-1.433989346e-005,
              1.013556725e-008,-3.027331936e-012},
          blow={0,14082.71825},
          ahigh={10366.34,2760802.663,-9336.53117,14.87729606,-0.001439429774,
              2.444477951e-007,-2.224555778e-011},
          bhigh={8.39506576e-016,0},
          R=553.0254374599256);

        constant IdealGases.Common.DataRecord CH3Br(
          name="CH3Br",
          MM=0.09493852,
          Hf=-397520.4163705101,
          H0=111784.5001164965,
          Tlimit=1000,
          alow={-71155.85769999999,1524.705928,-8.230445209999999,0.0423997321,-4.94697989e-005,
              3.19443334e-008,-8.531237080000001e-012},
          blow={-12517.53591,70.48127769999999},
          ahigh={2524874.348,-10118.76098,18.65902163,-0.00179767369,3.29852011e-007,
              -3.25091203e-011,1.330179925e-015},
          bhigh={55405.7639,-97.7866446},
          R=87.57743432275962);

        constant IdealGases.Common.DataRecord CH3CL(
          name="CH3CL",
          MM=0.05048752,
          Hf=-1621588.859979654,
          H0=206311.2626645159,
          Tlimit=1000,
          alow={-98419.71100000001,1983.700841,-10.84512305,0.0477798005,-5.51551626e-005,
              3.50617614e-008,-9.23610396e-012},
          blow={-19946.89506,83.99658330999999},
          ahigh={2522463.305,-10301.15447,18.82725852,-0.001872291294,3.47337286e-007,
              -3.45888722e-011,1.428941079e-015},
          bhigh={51114.1741,-100.6571389},
          R=164.6837079737725);

        constant IdealGases.Common.DataRecord CH3F(
          name="CH3F",
          MM=0.0340329232,
          Hf=-6984413.257806781,
          H0=297806.5957025989,
          Tlimit=1000,
          alow={-202982.1878,3447.33113,-17.68994275,0.059452758,-6.46952825e-005,
              3.85941804e-008,-9.626541530000001e-012},
          blow={-45779.26220000001,122.8382176},
          ahigh={2561903.188,-10860.52758,19.2944692,-0.002070973131,3.92912453e-007,
              -3.99450342e-011,1.681447081e-015},
          bhigh={35635.0851,-106.1158456},
          R=244.3067247305985);

        constant IdealGases.Common.DataRecord CH3I(
          name="CH3I",
          MM=0.14193899,
          Hf=96980.82253509061,
          H0=76200.58449056177,
          Tlimit=1000,
          alow={-45164.6274,1086.208429,-5.66317627,0.0368317171,-4.3213935e-005,
              2.833483666e-008,-7.684383690000001e-012},
          blow={-4303.83065,56.88562690000001},
          ahigh={2511915.982,-9960.289989999999,18.56907132,-0.001768191331,
              3.24220626e-007,-3.19294201e-011,1.305407821e-015},
          bhigh={60669.29949999999,-95.9077704},
          R=58.57778754097095);

        constant IdealGases.Common.DataRecord CH2OH(
          name="CH2OH",
          MM=0.03103392,
          Hf=-573565.9562182283,
          H0=379616.8837194915,
          Tlimit=1000,
          alow={-156007.6238,2685.446279,-13.4202242,0.0575713947,-7.28444999e-005,
              4.836648860000001e-008,-1.293492601e-011},
          blow={-15968.2041,99.630337},
          ahigh={2250349.506,-8173.186060000001,15.99639179,-0.0008704133719999999,
              6.06918395e-008,4.40834946e-012,-5.7023095e-016},
          bhigh={46453.1343,-78.3515845},
          R=267.9156226477351);

        constant IdealGases.Common.DataRecord CH2OHplus(
          name="CH2OHplus",
          MM=0.0310333714,
          Hf=23084826.67790326,
          H0=327035.0446036295,
          Tlimit=1000,
          alow={-107708.0841,2252.082711,-11.88167865,0.0460231696,-4.87973688e-005,
              2.876413471e-008,-7.1002265e-012},
          blow={74844.4777,90.2792857},
          ahigh={2603333.487,-10099.5381,17.30843898,-0.000694639032,3.009715083e-008,
              5.22148598e-012,-5.09018379e-016},
          bhigh={146540.2426,-92.2395528},
          R=267.9203587915685);

        constant IdealGases.Common.DataRecord CH3O(
          name="CH3O",
          MM=0.03103392,
          Hf=418896.4848784814,
          H0=364183.7705323724,
          Tlimit=1000,
          alow={86571.17660000001,-663.1685250000001,2.257455672,0.02266283789,-2.970566403e-005,
              2.199341353e-008,-6.58804338e-012},
          blow={4174.102129999999,8.174777900000001},
          ahigh={2101188.243,-8841.968800000001,18.22645731,-0.001743485034,
              3.34043427e-007,-3.43067316e-011,1.473897771e-015},
          bhigh={53095.82060000001,-94.2250059},
          R=267.9156226477351);

        constant IdealGases.Common.DataRecord CH4(
          name="CH4",
          MM=0.01604246,
          Hf=-4650159.63885838,
          H0=624355.7409524474,
          Tlimit=1000,
          alow={-176685.0998,2786.18102,-12.0257785,0.0391761929,-3.61905443e-005,
              2.026853043e-008,-4.976705489999999e-012},
          blow={-23313.1436,89.0432275},
          ahigh={3730042.76,-13835.01485,20.49107091,-0.001961974759,4.72731304e-007,
              -3.72881469e-011,1.623737207e-015},
          bhigh={75320.6691,-121.9124889},
          R=518.2791167938085);

        constant IdealGases.Common.DataRecord CH3OH(
          name="CH3OH",
          MM=0.03204186,
          Hf=-6271171.523750494,
          H0=356885.5553329301,
          Tlimit=1000,
          alow={-241664.2886,4032.14719,-20.46415436,0.0690369807,-7.59893269e-005,
              4.59820836e-008,-1.158706744e-011},
          blow={-44332.61169999999,140.014219},
          ahigh={3411570.76,-13455.00201,22.61407623,-0.002141029179,3.73005054e-007,
              -3.49884639e-011,1.366073444e-015},
          bhigh={56360.8156,-127.7814279},
          R=259.4878075117987);

        constant IdealGases.Common.DataRecord CH3OOH(
          name="CH3OOH",
          MM=0.04804126,
          Hf=-2893346.261109721,
          H0=0,
          Tlimit=1000,
          alow={-149797.4156,2656.222273,-13.77060625,0.0658867383,-7.75180165e-005,
              4.9688007e-008,-1.31436764e-011},
          blow={0,-30584.14201},
          ahigh={13918.692,3060740.61,-12829.59627,25.41021168,-0.002394481095,
              4.44342991e-007,-4.4166595e-011},
          bhigh={1.819673372e-015,0},
          R=173.069399095694);

        constant IdealGases.Common.DataRecord CI(
          name="CI",
          MM=0.13891517,
          Hf=4104669.15888308,
          H0=68344.68834469267,
          Tlimit=1000,
          alow={104301.1064,-1715.427168,12.88874952,-0.01828504834,2.135468356e-005,
              -1.286980869e-008,3.16704766e-012},
          blow={75507.84700000001,-44.9681132},
          ahigh={-240822.9894,344.738704,4.9769687,-0.000844481539,
              5.061239719999999e-007,-1.047700525e-010,6.74084314e-015},
          bhigh={64513.4202,1.090913159},
          R=59.85287279999731);

        constant IdealGases.Common.DataRecord CI2(
          name="CI2",
          MM=0.26581964,
          Hf=1762073.084592245,
          H0=47562.82492896311,
          Tlimit=1000,
          alow={60282.89810000001,-1043.205435,10.17465942,-0.00553567171,
              5.63031901e-006,-3.108249657e-009,7.20246956e-013},
          blow={59648.9655,-23.10319208},
          ahigh={-702865.553,308.2750393,9.04642705,-0.002946736644,1.424347233e-006,
              -2.45318341e-010,1.425270291e-014},
          bhigh={50211.34209999999,-15.60349377},
          R=31.27862185051489);

        constant IdealGases.Common.DataRecord CI3(
          name="CI3",
          MM=0.39272411,
          Hf=1033763.755935433,
          H0=42858.20649004717,
          Tlimit=1000,
          alow={85967.84250000001,-1347.703793,12.72103659,-0.002442876357,
              2.511609978e-007,1.024658583e-009,-4.87269296e-013},
          blow={53107.1651,-32.384929},
          ahigh={-153651.1918,-83.5704437,10.06203125,-2.466447336e-005,
              5.41905475e-009,-6.181417e-013,2.851262022e-017},
          bhigh={45825.8953,-14.94825345},
          R=21.17127975667193);

        constant IdealGases.Common.DataRecord CI4(
          name="CI4",
          MM=0.51962858,
          Hf=515644.0009516028,
          H0=43022.17172119363,
          Tlimit=1000,
          alow={89190.4387,-1651.906475,17.96124325,-0.00851811425,8.50868225e-006,-4.59909773e-009,
              1.039492403e-012},
          blow={36893.9215,-58.0595312},
          ahigh={-144676.277,-52.8036517,13.03985589,-1.606214814e-005,
              3.56755047e-009,-4.10536698e-013,1.907272766e-017},
          bhigh={28177.46618,-28.10414436},
          R=16.0007981085259);

        constant IdealGases.Common.DataRecord CN(
          name="CN",
          MM=0.0260174,
          Hf=16861160.30041434,
          H0=333319.3939440528,
          Tlimit=1000,
          alow={3949.14857,-139.1590572,4.93083532,-0.006304670510000001,
              1.256836472e-005,-9.878300500000001e-009,2.843137221e-012},
          blow={52284.55379999999,-2.763115585},
          ahigh={-2228006.27,5040.733389999999,-0.2121897722,0.001354901134,
              1.325929798e-007,-6.93700637e-011,5.49495227e-015},
          bhigh={17844.96132,32.82563919},
          R=319.5735161853222);

        constant IdealGases.Common.DataRecord CNplus(
          name="CNplus",
          MM=0.0260168514,
          Hf=69143297.79352164,
          H0=333710.7886929008,
          Tlimit=1000,
          alow={-830290.9570000001,8775.6875,-29.7744356,0.0497689706,-1.302225951e-005,
              -2.058325353e-008,1.126843895e-011},
          blow={170386.0539,203.9918818},
          ahigh={-7153463.08,18572.50421,-10.84534159,0.00610668143,-1.191208566e-006,
              1.184848778e-010,-4.799838730000001e-015},
          bhigh={92426.44959999999,113.5340573},
          R=319.5802548189978);

        constant IdealGases.Common.DataRecord CNminus(
          name="CNminus",
          MM=0.0260179486,
          Hf=2455424.32964911,
          H0=333273.93075102,
          Tlimit=1000,
          alow={-46065.4139,429.417475,2.32878188,-0.0001235303004,4.47846277e-006,-4.40315129e-009,
              1.349001191e-012},
          blow={4362.07834,11.42928617},
          ahigh={351796.472,-1630.477359,5.60987575,-0.000397560597,
              8.856147079999999e-008,-9.722872320000001e-012,4.43420569e-016},
          bhigh={16479.76581,-11.75502699},
          R=319.5667778358206);

        constant IdealGases.Common.DataRecord CNN(
          name="CNN",
          MM=0.0400241,
          Hf=15827565.29191162,
          H0=259285.2806184274,
          Tlimit=1000,
          alow={-73576.9236,965.2438659999999,-1.704121157,0.02037239025,-2.183423906e-005,
              1.176082777e-008,-2.551355221e-012},
          blow={70217.2983,35.2815091},
          ahigh={-181714.8765,-672.986349,7.85794834,-6.13688072e-005,-1.088178985e-008,
              4.45665581e-012,-2.836496278e-016},
          bhigh={77234.8898,-19.66012324},
          R=207.7366386751982);

        constant IdealGases.Common.DataRecord CO(
          name="CO",
          MM=0.0280101,
          Hf=-3946262.098314536,
          H0=309570.6191695138,
          Tlimit=1000,
          alow={14890.45326,-292.2285939,5.72452717,-0.008176235030000001,
              1.456903469e-005,-1.087746302e-008,3.027941827e-012},
          blow={-13031.31878,-7.85924135},
          ahigh={461919.725,-1944.704863,5.91671418,-0.0005664282830000001,
              1.39881454e-007,-1.787680361e-011,9.62093557e-016},
          bhigh={-2466.261084,-13.87413108},
          R=296.8383547363272);

        constant IdealGases.Common.DataRecord COplus(
          name="COplus",
          MM=0.0280095514,
          Hf=44548703.62543543,
          H0=309576.6824741077,
          Tlimit=1000,
          alow={-21787.86658,128.8857032,3.76905755,-0.00343173013,8.19394575e-006,-6.463814690000001e-009,
              1.803727574e-012},
          blow={148234.5898,3.99054707},
          ahigh={231684.7506,-1057.646148,4.55425778,0.000449552032,-2.489507047e-007,
              5.26756642e-011,-3.28951027e-015},
          bhigh={155505.0724,-3.87346264},
          R=296.8441686645506);

        constant IdealGases.Common.DataRecord COCL(
          name="COCL",
          MM=0.0634631,
          Hf=-252115.0085640317,
          H0=182007.3239409988,
          Tlimit=1000,
          alow={25131.7574,-596.918967,8.327671349999999,-0.00705613259,
              1.313150734e-005,-1.037059653e-008,3.033665179e-012},
          blow={-705.277032,-15.80716775},
          ahigh={344372.024,-1793.14347,8.392755899999999,-0.000537476959,
              9.113555710000001e-008,-3.111441728e-012,-2.040435218e-016},
          bhigh={6914.470149999999,-19.98919104},
          R=131.0126987178376);

        constant IdealGases.Common.DataRecord COCL2(
          name="COCL2",
          MM=0.09891610000000001,
          Hf=-2219052.307966044,
          H0=130197.4299431538,
          Tlimit=1000,
          alow={93193.2145,-1577.971273,12.08353907,-0.00480901561,
              7.688477319999999e-006,-5.8588412e-009,1.687786559e-012},
          blow={-20542.52334,-38.3476732},
          ahigh={-25458.81891,-1305.958516,10.92922584,-0.000360121016,
              7.78701765e-008,-8.79245203e-012,4.02869661e-016},
          bhigh={-22198.4734,-32.3330345},
          R=84.05580082514373);

        constant IdealGases.Common.DataRecord COFCL(
          name="COFCL",
          MM=0.08246150319999999,
          Hf=-5208404.471578928,
          H0=144355.821056631,
          Tlimit=1000,
          alow={72621.739,-1019.738175,7.29091199,0.00742069171,-7.902548079999999e-006,
              4.209427650000001e-009,-9.3144129e-013},
          blow={-48043.8646,-13.16923671},
          ahigh={-53168.8791,-1581.009678,11.12696501,-0.00043730008,
              9.464190710000001e-008,-1.069291346e-011,4.901756640000001e-016},
          bhigh={-45996.6723,-35.25879824},
          R=100.8285281901095);

        constant IdealGases.Common.DataRecord COF2(
          name="COF2",
          MM=0.06600690640000001,
          Hf=-9695955.088723866,
          H0=168678.2430391253,
          Tlimit=1000,
          alow={52633.9315,-461.860339,2.774114516,0.01831931082,-2.130172554e-005,
              1.266924542e-008,-3.101675983e-012},
          blow={-75642.55099999999,9.467181460000001},
          ahigh={-40738.0685,-1974.009812,11.40363654,-0.000543711147,
              1.175232744e-007,-1.326564192e-011,6.07677213e-016},
          bhigh={-69077.9541,-40.09695},
          R=125.9636673413314);

        constant IdealGases.Common.DataRecord COHCL(
          name="COHCL",
          MM=0.06447104000000001,
          Hf=-2547064.170207274,
          H0=170716.6814743488,
          Tlimit=1000,
          alow={6332.94687,81.2036559,1.374648391,0.01650970564,-1.692917241e-005,
              9.68404683e-009,-2.37446939e-012},
          blow={-21203.5658,19.3837965},
          ahigh={831895.285,-4416.87084,12.70661114,-0.0009361408629999999,
              1.855335611e-007,-1.958378539e-011,8.512046829999999e-016},
          bhigh={4330.49644,-51.45071542},
          R=128.9644466724905);

        constant IdealGases.Common.DataRecord COHF(
          name="COHF",
          MM=0.0480164432,
          Hf=-7801293.391093992,
          H0=217629.5098842307,
          Tlimit=1000,
          alow={-45858.285,1048.202675,-4.77657422,0.03080719931,-3.4158959e-005,
              2.034926806e-008,-5.05419462e-012},
          blow={-50859.8373,52.3224741},
          ahigh={857885.316,-4791.95912,12.93975218,-0.001018285299,2.021278474e-007,
              -2.136698091e-011,9.299588910000002e-016},
          bhigh={-18789.33107,-55.2744914},
          R=173.1588482172291);

        constant IdealGases.Common.DataRecord COS(
          name="COS",
          MM=0.0600751,
          Hf=-2358714.342547911,
          H0=165486.1498357889,
          Tlimit=1000,
          alow={85478.76430000001,-1319.464821,9.735257239999999,-0.00687083096,
              1.082331416e-005,-7.70559734e-009,2.078570344e-012},
          blow={-11916.57685,-29.91988593},
          ahigh={195909.8567,-1756.167688,8.71043034,-0.000413942496,1.015243648e-007,
              -1.159609663e-011,5.691053860000001e-016},
          bhigh={-8927.09669,-26.36328016},
          R=138.4013010382005);

        constant IdealGases.Common.DataRecord CO2(
          name="CO2",
          MM=0.0440095,
          Hf=-8941478.544405185,
          H0=212805.6215135368,
          Tlimit=1000,
          alow={49436.5054,-626.411601,5.30172524,0.002503813816,-2.127308728e-007,-7.68998878e-010,
              2.849677801e-013},
          blow={-45281.9846,-7.04827944},
          ahigh={117696.2419,-1788.791477,8.29152319,-9.22315678e-005,4.86367688e-009,
              -1.891053312e-012,6.330036589999999e-016},
          bhigh={-39083.5059,-26.52669281},
          R=188.9244822140674);

        constant IdealGases.Common.DataRecord CO2plus(
          name="CO2plus",
          MM=0.0440089514,
          Hf=21465814.54335674,
          H0=240089.5423288817,
          Tlimit=1000,
          alow={-73830.3098,1086.211742,-2.771112737,0.02318463595,-2.570240315e-005,
              1.450335497e-008,-3.33447042e-012},
          blow={107178.4918,40.54885210000001},
          ahigh={-169505.1682,-806.646973,8.00282846,-0.0001577214041,
              2.566759314e-008,-2.404195965e-012,1.6774468e-016},
          bhigh={115438.9478,-21.33567772},
          R=188.9268372797449);

        constant IdealGases.Common.DataRecord COOH(
          name="COOH",
          MM=0.04501744,
          Hf=-4731499.614371675,
          H0=240203.5522233161,
          Tlimit=1000,
          alow={-11283.80671,377.517943,-0.5992550409999999,0.02181894272,-2.425918417e-005,
              1.451245206e-008,-3.59623338e-012},
          blow={-28410.42565,29.34561769},
          ahigh={929318.873,-4483.030570000001,12.42199567,-0.0007463139639999999,
              1.332996131e-007,-1.28271055e-011,5.1379979e-016},
          bhigh={-851.8232680000001,-50.6806551},
          R=184.694465078423);

        constant IdealGases.Common.DataRecord CP(
          name="CP",
          MM=0.042984461,
          Hf=12101159.18401303,
          H0=202750.1287034866,
          Tlimit=1000,
          alow={-45239.4011,775.8828140000001,-1.453947907,0.01397713706,-1.624489706e-005,
              9.514083879999999e-009,-2.210281109e-012},
          blow={57926.3467,33.1164792},
          ahigh={-5449937.15,16883.45926,-15.956922,0.01136028761,-2.84654133e-006,
              3.37936404e-010,-1.554457397e-014},
          bhigh={-45545.17739999999,145.1324059},
          R=193.429714054109);

        constant IdealGases.Common.DataRecord CS(
          name="CS",
          MM=0.0440757,
          Hf=6319810.643960278,
          H0=197577.7582658926,
          Tlimit=1000,
          alow={-49248.4412,816.69681,-1.542998408,0.01380324735,-1.574407905e-005,
              9.16971493e-009,-2.169700595e-012},
          blow={28651.82876,33.08541327},
          ahigh={-971957.476,2339.201284,1.709390402,0.001577178949,-4.146335910000001e-007,
              4.50475708e-011,-5.94545773e-016},
          bhigh={16810.20727,18.7404822},
          R=188.6407249346012);

        constant IdealGases.Common.DataRecord CS2(
          name="CS2",
          MM=0.07614069999999999,
          Hf=1532688.824767831,
          H0=140059.4294510032,
          Tlimit=1000,
          alow={16135.60482,-464.948147,6.29793879,0.001888896706,3.031927747e-007,-1.737645373e-009,
              7.79398939e-013},
          blow={14777.61119,-9.303382129999999},
          ahigh={-1390419.724,3354.9755,3.019247723,0.002876437543,-9.076812719999999e-007,
              1.374091042e-010,-6.99957557e-015},
          bhigh={-10138.98046,15.65113703},
          R=109.1987859318341);

        constant IdealGases.Common.DataRecord C2(
          name="C2",
          MM=0.0240214,
          Hf=34571562.10712116,
          H0=423335.9421182778,
          Tlimit=1000,
          alow={555963.451,-9980.12644,66.8162037,-0.1743432724,0.0002448523051,-1.70346758e-007,
              4.68452773e-011},
          blow={144586.9634,-344.82297},
          ahigh={-968926.793,3561.09299,-0.5064138930000001,0.002945154879,-7.13944119e-007,
              8.67065725e-011,-4.07690681e-015},
          bhigh={76817.96829999999,33.3998524},
          R=346.1277027983382);

        constant IdealGases.Common.DataRecord C2plus(
          name="C2plus",
          MM=0.0240208514,
          Hf=83459803.26076201,
          H0=361565.2024723819,
          Tlimit=1000,
          alow={-99134.2384,1347.170609,-3.47675316,0.01676429424,-1.865908025e-005,
              1.091134647e-008,-2.434913818e-012},
          blow={233545.48,44.0664462},
          ahigh={3836292.81,-6242.062449999999,2.779245639,0.006065865859999999,-2.452799858e-006,
              3.8829425e-010,-2.190639912e-014},
          bhigh={285744.7553,0.729738349},
          R=346.1356078327848);

        constant IdealGases.Common.DataRecord C2minus(
          name="C2minus",
          MM=0.0240219486,
          Hf=20013651.34883354,
          H0=361174.0306529504,
          Tlimit=1000,
          alow={-118192.866,1438.18971,-3.19613135,0.01465548163,-1.545537278e-005,
              9.061235610000001e-009,-2.135962274e-012},
          blow={49653.1779,42.2560888},
          ahigh={4478136.25,-11541.45714,13.10143499,-0.001862700578,4.00693125e-008,
              3.7102136e-011,-3.33726687e-015},
          bhigh={132535.6168,-69.75964399999999},
          R=346.1197981249531);

        constant IdealGases.Common.DataRecord C2CL(
          name="C2CL",
          MM=0.0594744,
          Hf=8980049.752498554,
          H0=181264.9812356241,
          Tlimit=1000,
          alow={47258.8941,-898.0223609999999,9.016877149999999,-0.00633378283,
              1.08706005e-005,-8.089068920000001e-009,2.248275223e-012},
          blow={67022.15700000001,-23.54893403},
          ahigh={213736.8408,-1630.519518,8.62349025,-0.000425351786,9.04001864e-008,
              -1.007541495e-011,4.570764750000001e-016},
          bhigh={71710.9328,-24.13014598},
          R=139.7991740984356);

        constant IdealGases.Common.DataRecord C2CL2(
          name="C2CL2",
          MM=0.09492680000000001,
          Hf=2387102.48317651,
          H0=0,
          Tlimit=1000,
          alow={38711.6908,-933.6870729999999,11.19377861,-0.0037462882,
              6.77047256e-006,-4.91038835e-009,1.299068749e-012},
          blow={0,29481.53198},
          ahigh={14592.612,296197.8472,-2044.286552,11.87529315,-0.000511501145,
              1.072661556e-007,-1.183411171e-011},
          bhigh={5.32649834e-016,0},
          R=87.58824694396103);

        constant IdealGases.Common.DataRecord C2CL3(
          name="C2CL3",
          MM=0.1303804,
          Hf=1459357.326714752,
          H0=123870.2903197106,
          Tlimit=1000,
          alow={46750.1604,-885.1019640000001,9.03227055,0.01242122796,-1.554614347e-005,
              9.51388712e-009,-2.341473263e-012},
          blow={24958.63399,-17.79070154},
          ahigh={-220402.8219,-1072.926248,13.78367377,-0.0003093322915,
              6.77752895e-008,-7.72730182e-012,3.56669022e-016},
          bhigh={24310.20015,-43.42161815},
          R=63.77087353620636);

        constant IdealGases.Common.DataRecord C2CL4(
          name="C2CL4",
          MM=0.1658322,
          Hf=-145930.6455561706,
          H0=0,
          Tlimit=1000,
          alow={37462.583,-848.177563,10.0915611,0.01845463613,-2.390899444e-005,
              1.514828257e-008,-3.84111932e-012},
          blow={0,-1598.288471},
          ahigh={19605.643,-300131.5659,-1132.407598,16.8307247,-0.000328879249,
              7.22090703e-008,-8.24533269e-012},
          bhigh={3.81011278e-016,0},
          R=50.13786224870682);

        constant IdealGases.Common.DataRecord C2CL6(
          name="C2CL6",
          MM=0.2367376,
          Hf=-626009.5565723401,
          H0=0,
          Tlimit=1000,
          alow={159345.1813,-2606.697136,20.28011847,0.01769364822,-3.133105185e-005,
              2.389395238e-008,-6.8930383e-012},
          blow={0,-9038.00764},
          ahigh={27129.39,-557738.632,-497.649124,22.37041989,-0.0001477759098,
              3.25754658e-008,-3.72709921e-012},
          bhigh={1.723801704e-016,0},
          R=35.12104541061496);

        constant IdealGases.Common.DataRecord C2F(
          name="C2F",
          MM=0.0430198032,
          Hf=8225223.16884983,
          H0=240982.8783224188,
          Tlimit=1000,
          alow={12497.97213,-348.387675,5.75508435,0.000852868538,2.353546435e-006,-2.804737097e-009,
              9.083575639999999e-013},
          blow={42815.2531,-6.43720096},
          ahigh={289877.6676,-2016.644658,8.87504571,-0.000516684113,1.092094306e-007,
              -1.212216787e-011,5.48228768e-016},
          bhigh={52412.8792,-27.7308958},
          R=193.2708051067979);

        constant IdealGases.Common.DataRecord C2FCL(
          name="C2FCL",
          MM=0.0784728032,
          Hf=430294.2882509389,
          H0=176832.0543441476,
          Tlimit=1000,
          alow={26976.75344,-741.4403179999999,9.6296043,-0.000386554493,
              3.003347997e-006,-2.710191661e-009,7.73758689e-013},
          blow={5500.62039,-25.15774889},
          ahigh={347145.489,-2348.4611,12.06875617,-0.000580469823,1.21273434e-007,-1.334214186e-011,
              5.99255661e-016},
          bhigh={15020.61224,-42.52445687},
          R=105.9535490125068);

        constant IdealGases.Common.DataRecord C2FCL3(
          name="C2FCL3",
          MM=0.1493788032,
          Hf=-1111268.777389696,
          H0=125398.7419816201,
          Tlimit=1000,
          alow={12372.82217,-470.396184,7.58162179,0.02305727066,-2.792144322e-005,
              1.679699826e-008,-4.07757244e-012},
          blow={-20313.33976,-9.274637513},
          ahigh={-282950.5545,-1473.853145,17.07879074,-0.000426521339,
              9.357199850000001e-008,-1.067932796e-011,4.93326161e-016},
          bhigh={-17384.33314,-61.97054796},
          R=55.66032008482446);

        constant IdealGases.Common.DataRecord C2F2(
          name="C2F2",
          MM=0.0620182064,
          Hf=-2332632.567071465,
          H0=213911.684488831,
          Tlimit=1000,
          alow={17763.13572,-611.328094,8.6636068,0.0009156381209999999,
              2.363808425e-006,-2.753750054e-009,8.713935969999999e-013},
          blow={-16496.11017,-21.65150307},
          ahigh={419389.094,-2715.359989,12.30403413,-0.0006649305540000001,
              1.385254301e-007,-1.520813764e-011,6.81982103e-016},
          bhigh={-4179.221939999999,-46.7038623},
          R=134.0650186878026);

        constant IdealGases.Common.DataRecord C2F2CL2(
          name="C2F2CL2",
          MM=0.1329242064,
          Hf=-2541576.204588121,
          H0=134934.2567901161,
          Tlimit=1000,
          alow={-115043.3214,2032.113595,-11.19750271,0.08342451400000001,-0.0001163698616,
              7.83309289e-008,-2.070004069e-011},
          blow={-52082.5681,88.88322147},
          ahigh={-870256.566,726.472448,15.30689121,0.0003045597224,-7.04546804e-008,
              8.28592434e-012,-3.89858107e-016},
          bhigh={-52088.8871,-49.98300753},
          R=62.55047312435939);

        constant IdealGases.Common.DataRecord C2F3(
          name="C2F3",
          MM=0.0810166096,
          Hf=-2816472.993952588,
          H0=174823.0032079743,
          Tlimit=1000,
          alow={-26147.75016,210.1767714,2.32862508,0.02368943293,-2.416431591e-005,
              1.224916093e-008,-2.488670434e-012},
          blow={-30285.66585,16.9960879},
          ahigh={-124260.3837,-2137.292446,14.55051371,-0.0006093891980000001,
              1.331427672e-007,-1.515124358e-011,6.98411206e-016},
          bhigh={-19771.46179,-54.21039870000001},
          R=102.6267581555277);

        constant IdealGases.Common.DataRecord C2F3CL(
          name="C2F3CL",
          MM=0.1164696096,
          Hf=-4423471.511318606,
          H0=147061.1008212738,
          Tlimit=1000,
          alow={-8122.270309999999,-157.4007092,5.04181029,0.02621692321,-2.843001445e-005,
              1.537643979e-008,-3.36073067e-012},
          blow={-63540.49950000001,2.792301872},
          ahigh={-216272.4659,-2195.103372,17.59605428,-0.000628261729,
              1.37416661e-007,-1.565004037e-011,7.218309900000001e-016},
          bhigh={-55151.095,-69.21931823999999},
          R=71.38748063597872);

        constant IdealGases.Common.DataRecord C2F4(
          name="C2F4",
          MM=0.1000150128,
          Hf=-6594010.054458545,
          H0=163281.0269459867,
          Tlimit=1000,
          alow={-9991.530069999999,-129.1088427,4.50422905,0.0259202964,-2.63030872e-005,
              1.316489777e-008,-2.625017169e-012},
          blow={-80904.47080000001,3.27424147},
          ahigh={-162991.5758,-2603.903955,17.88488423,-0.000739703801,
              1.61446034e-007,-1.835820392e-011,8.45764107e-016},
          bhigh={-70063.7166,-74.54165860000001},
          R=83.13223952314488);

        constant IdealGases.Common.DataRecord C2F6(
          name="C2F6",
          MM=0.1380118192,
          Hf=-9738296.384980919,
          H0=146886.2603037118,
          Tlimit=1000,
          alow={-37953.717,799.82764,-4.67156181,0.0750145099,-9.812116100000001e-005,
              6.31980759e-008,-1.622597311e-011},
          blow={-167521.1878,50.537592},
          ahigh={-1011551.484,-942.2140710000001,22.02553906,-0.000131451875,
              1.8660453e-008,-3.46711861e-012,2.488311205e-016},
          bhigh={-165743.4402,-93.02161150000001},
          R=60.24463736653651);

        constant IdealGases.Common.DataRecord C2H(
          name="C2H",
          MM=0.02502934,
          Hf=22621470.72196071,
          H0=417457.3520516323,
          Tlimit=1000,
          alow={13436.69487,-506.797072,7.77210741,-0.00651233982,1.030117855e-005,-5.880147670000001e-009,
              1.226901861e-012},
          blow={68922.69989999999,-18.71881626},
          ahigh={3922334.57,-12047.51703,17.5617292,-0.00365544294,6.98768543e-007,-6.82516201e-011,
              2.719262793e-015},
          bhigh={143326.6627,-95.6163438},
          R=332.1890229626511);

        constant IdealGases.Common.DataRecord C2HCL(
          name="C2HCL",
          MM=0.06048204,
          Hf=3743259.982632861,
          H0=0,
          Tlimit=1000,
          alow={132978.5007,-2174.542126,14.97980854,-0.01290343389,1.602596678e-005,
              -9.152049509999999e-009,2.021223607e-012},
          blow={0,36048.0132},
          ahigh={11787.625,1152145.326,-4461.192999999999,12.81366744,-0.000679734676,
              1.151382756e-007,-1.046641954e-011},
          bhigh={3.94986052e-016,0},
          R=137.4700985614903);

        constant IdealGases.Common.DataRecord C2HCL3(
          name="C2HCL3",
          MM=0.13138744,
          Hf=-133193.8577994974,
          H0=0,
          Tlimit=1000,
          alow={39592.3125,-517.875358,5.15502877,0.02816922486,-3.62474172e-005,
              2.39207427e-008,-6.36240196e-012},
          blow={0,-1534.346259},
          ahigh={16604.624,604925.466,-4236.992319999999,18.46273557,-0.000813719506,
              1.551211545e-007,-1.584630634e-011},
          bhigh={6.70093249e-016,0},
          R=63.28209149976589);

        constant IdealGases.Common.DataRecord C2HF(
          name="C2HF",
          MM=0.0440277432,
          Hf=946955.282504691,
          H0=259970.3543287678,
          Tlimit=1000,
          alow={91611.6911,-1537.245636,11.33665074,-0.00462472931,5.87798546e-006,-2.690992345e-009,
              3.52471953e-013},
          blow={10859.0282,-40.23994380000001},
          ahigh={1234347.179,-4819.58196,13.02337752,-0.000749543582,1.285452942e-007,
              -1.184559365e-011,4.53678476e-016},
          bhigh={32368.1171,-56.4079182},
          R=188.8462000477917);

        constant IdealGases.Common.DataRecord C2HFCL2(
          name="C2HFCL2",
          MM=0.1149337432,
          Hf=-1467349.755645999,
          H0=141466.6358834818,
          Tlimit=1000,
          alow={31173.99823,-136.9505457,1.176399869,0.040807766,-5.4181378e-005,
              3.61360066e-008,-9.625862350000001e-012},
          blow={-21151.42871,21.4643316},
          ahigh={407124.352,-3808.20452,18.2114405,-0.000727896606,1.381532849e-007,-1.405342513e-011,
              5.92000972e-016},
          bhigh={-2676.849943,-75.67353566999999},
          R=72.34143575687527);

        constant IdealGases.Common.DataRecord C2HF2CL(
          name="C2HF2CL",
          MM=0.09847914640000001,
          Hf=-3388067.54726298,
          H0=154984.6293143743,
          Tlimit=1000,
          alow={170443.7675,-1667.236861,4.7887885,0.0444483001,-7.32219777e-005,
              5.62934755e-008,-1.654638029e-011},
          blow={-32918.0976,-5.78859364},
          ahigh={583037.47,-3810.31741,17.99003171,-0.000588821086,1.002861284e-007,-9.149788100000001e-012,
              3.45998516e-016},
          bhigh={-22058.75409,-75.90948533},
          R=84.42875780247421);

        constant IdealGases.Common.DataRecord C2HF3(
          name="C2HF3",
          MM=0.0820245496,
          Hf=-5986012.75343059,
          H0=174673.461419409,
          Tlimit=1000,
          alow={-14109.69036,368.762492,-1.144797568,0.0395630602,-4.60200136e-005,
              2.785149385e-008,-6.90376008e-012},
          blow={-62264.1033,32.8966169},
          ahigh={691741.378,-5260.30164,19.15276614,-0.001072493938,2.099276744e-007,
              -2.195126633e-011,9.472702399999999e-016},
          bhigh={-32476.4021,-87.5045695},
          R=101.3656526070093);

        constant IdealGases.Common.DataRecord C2H2_vinylidene(
          name="C2H2_vinylidene",
          MM=0.02603728,
          Hf=15930556.80163212,
          H0=417638.4015534649,
          Tlimit=1000,
          alow={-14660.42239,278.9475593,1.276229776,0.01395015463,-1.475702649e-005,
              9.476298110000001e-009,-2.567602217e-012},
          blow={47361.1018,16.58225704},
          ahigh={1940838.725,-6892.718150000001,13.39582494,-0.0009368968669999999,
              1.470804368e-007,-1.220040365e-011,4.12239166e-016},
          bhigh={91071.1293,-63.3750293},
          R=319.3295152181795);

        constant IdealGases.Common.DataRecord C2H2CL2(
          name="C2H2CL2",
          MM=0.09694328000000001,
          Hf=35175.20760593204,
          H0=153517.366030941,
          Tlimit=1000,
          alow={-12037.24514,462.903119,-1.318184584,0.039304496,-4.85152902e-005,
              3.17841146e-008,-8.476938410000001e-012},
          blow={-3251.80686,34.89218118},
          ahigh={1561121.185,-7358.096350000001,20.11869185,-0.001310978834,
              2.411885716e-007,-2.38416674e-011,9.78541575e-016},
          bhigh={41222.009,-95.50252712000001},
          R=85.76635739991467);

        constant IdealGases.Common.DataRecord C2H2FCL(
          name="C2H2FCL",
          MM=0.08048868319999999,
          Hf=-2050996.406411579,
          H0=167344.1838591292,
          Tlimit=1000,
          alow={226015.4427,-2557.428772,9.2362412,0.02879408894,-5.16397547e-005,
              4.25219103e-008,-1.311612713e-011},
          blow={-8180.627839999999,-32.34787581},
          ahigh={1527690.968,-6689.712229999999,19.5055383,-0.001040920895,
              1.780587502e-007,-1.633098515e-011,6.213465560000001e-016},
          bhigh={17052.66451,-91.94078300999999},
          R=103.2998884991077);

        constant IdealGases.Common.DataRecord C2H2F2(
          name="C2H2F2",
          MM=0.06403408640000001,
          Hf=-5253452.011458697,
          H0=194891.2477964236,
          Tlimit=1000,
          alow={57029.3581,-676.28604,4.11741171,0.01822618762,-6.86133154e-006,-3.29575674e-009,
              2.180965597e-012},
          blow={-38386.5078,1.487528685},
          ahigh={-822719.275,-2915.718833,18.30163995,-0.001039630129,
              2.546725128e-007,-3.157578705e-011,1.55154096e-015},
          bhigh={-31100.28589,-84.00834700000002},
          R=129.8444698353657);

        constant IdealGases.Common.DataRecord CH2CO_ketene(
          name="CH2CO_ketene",
          MM=0.04203668,
          Hf=-1179353.245784396,
          H0=0,
          Tlimit=1000,
          alow={35495.9809,-406.306283,3.71892192,0.01583501817,-1.726195691e-005,
              1.157376959e-008,-3.30584263e-012},
          blow={0,-5209.99258},
          ahigh={11795.805,2013564.915,-8200.88746,17.59694074,-0.001464544521,
              2.695886969e-007,-2.66567484e-011},
          bhigh={1.094204522e-015,0},
          R=197.7908816776206);

        constant IdealGases.Common.DataRecord O_CH_2O(
          name="O_CH_2O",
          MM=0.05803608,
          Hf=-3652900.058032865,
          H0=0,
          Tlimit=1000,
          alow={-229245.9698,3724.09805,-18.93769993,0.0751174414,-8.083855420000001e-005,
              4.35823319e-008,-9.36453933e-012},
          blow={0,-44544.8601},
          ahigh={13682.443,267806.3593,-4436.61748,17.81696797,-0.000709717378,
              1.272621878e-007,-1.237226678e-011},
          bhigh={5.02505752e-016,0},
          R=143.2638455250596);

        constant IdealGases.Common.DataRecord HO_CO_2OH(
          name="HO_CO_2OH",
          MM=0.09003488,
          Hf=-8127961.074641295,
          H0=0,
          Tlimit=1000,
          alow={30725.13274,-391.617469,3.17838864,0.0374128975,-4.00975396e-005,
              2.288662646e-008,-5.386771549999999e-012},
          blow={0,-87979.4255},
          ahigh={17321.662,1805560.696,-9240.33315,26.25742604,-0.001418458557,
              2.526840574e-007,-2.521005198e-011},
          bhigh={1.040036111e-015,0},
          R=92.34723253921148);

        constant IdealGases.Common.DataRecord C2H3_vinyl(
          name="C2H3_vinyl",
          MM=0.02704522,
          Hf=11080953.19616553,
          H0=389044.3856622353,
          Tlimit=1000,
          alow={-33478.9687,1064.104103,-6.40385706,0.0393451548,-4.76004609e-005,
              3.17007135e-008,-8.633406430000001e-012},
          blow={30391.22649,58.0922618},
          ahigh={2718080.093,-10309.56829,18.36579807,-0.001580131153,
              2.680594939e-007,-2.439003999e-011,9.20909639e-016},
          bhigh={97650.55589999999,-97.6008686},
          R=307.4285215649937);

        constant IdealGases.Common.DataRecord CH2BrminusCOOH(
          name="CH2BrminusCOOH",
          MM=0.13894802,
          Hf=-2760024.935943672,
          H0=0,
          Tlimit=1000,
          alow={-78324.84789999999,1648.865353,-9.34953363,0.06879635440000001,-8.374880770000001e-005,
              5.40603842e-008,-1.423159923e-011},
          blow={0,-55411.8762},
          ahigh={16862.437,2486349.85,-11402.56346,27.56020307,-0.00184318701,
              3.26539274e-007,-3.122663159e-011},
          bhigh={1.223452495e-015,0},
          R=59.83872242296076);

        constant IdealGases.Common.DataRecord C2H3CL(
          name="C2H3CL",
          MM=0.06249792,
          Hf=352011.7149498736,
          H0=0,
          Tlimit=1000,
          alow={-16888.95457,854.510455,-6.51496755,0.0494468193,-6.11775667e-005,
              4.067293850000001e-008,-1.101392611e-011},
          blow={0,-2069.321321},
          ahigh={11819.647,2456176.938,-10474.52327,21.78736181,-0.001816891849,
              3.29636995e-007,-3.21439569e-011},
          bhigh={1.302254061e-015,0},
          R=133.0359794373957);

        constant IdealGases.Common.DataRecord CH2CLminusCOOH(
          name="CH2CLminusCOOH",
          MM=0.09449671999999999,
          Hf=-4525024.783929008,
          H0=0,
          Tlimit=1000,
          alow={-112250.6518,2168.288658,-12.27791286,0.0751438825,-9.083158770000001e-005,
              5.81236419e-008,-1.518247503e-011},
          blow={0,-63143.1455},
          ahigh={16513.941,2472883.176,-11522.75963,27.66275606,-0.001886430963,
              3.36177605e-007,-3.23127225e-011},
          bhigh={1.273275883e-015,0},
          R=87.98688462414359);

        constant IdealGases.Common.DataRecord C2H3F(
          name="C2H3F",
          MM=0.0460436232,
          Hf=-3042766.625715937,
          H0=246199.7386860728,
          Tlimit=1000,
          alow={-45791.3496,1411.541724,-10.21500877,0.0577581657,-7.08067749e-005,
              4.64085076e-008,-1.240455865e-011},
          blow={-24027.88827,78.6082839},
          ahigh={2478832.34,-10759.32307,21.94796688,-0.00186911411,3.39528067e-007,-3.31538293e-011,
              1.345081799e-015},
          bhigh={45634.5555,-118.0410277},
          R=180.5781435549581);

        constant IdealGases.Common.DataRecord CH3CN(
          name="CH3CN",
          MM=0.04105192000000001,
          Hf=1618194.715375066,
          H0=294594.9422097675,
          Tlimit=1000,
          alow={-99659.88380000001,1739.278534,-7.89842082,0.0429489432,-4.49997388e-005,
              2.717105086e-008,-7.026117590000001e-012},
          blow={-1461.161333,68.52508274},
          ahigh={2923231.393,-12337.92258,23.24477222,-0.002411565845,
              4.622157170000001e-007,-4.74060124e-011,2.010639467e-015},
          bhigh={80585.65550000001,-129.2249102},
          R=202.5355208721054);

        constant IdealGases.Common.DataRecord CH3CO_acetyl(
          name="CH3CO_acetyl",
          MM=0.04304462,
          Hf=-232317.0700542832,
          H0=302859.3817299352,
          Tlimit=1000,
          alow={-71938.94130000001,1464.465167,-6.63227613,0.04108468379999999,-4.22625664e-005,
              2.485766819e-008,-6.29255848e-012},
          blow={-9309.37081,64.22897619999999},
          ahigh={2485388.15,-11207.14204,22.77525438,-0.00231426055,4.53618917e-007,-4.74263555e-011,
              2.044663903e-015},
          bhigh={63800.8841,-121.5350925},
          R=193.1593774088376);

        constant IdealGases.Common.DataRecord C2H4(
          name="C2H4",
          MM=0.02805316,
          Hf=1871446.924339362,
          H0=374955.5843263291,
          Tlimit=1000,
          alow={-116360.5836,2554.85151,-16.09746428,0.0662577932,-7.885081859999999e-005,
              5.12522482e-008,-1.370340031e-011},
          blow={-6176.19107,109.3338343},
          ahigh={3408763.67,-13748.47903,23.65898074,-0.002423804419,4.43139566e-007,
              -4.35268339e-011,1.775410633e-015},
          bhigh={88204.2938,-137.1278108},
          R=296.3827247982046);

        constant IdealGases.Common.DataRecord C2H4O_ethylen_o(
          name="C2H4O_ethylen_o",
          MM=0.04405256,
          Hf=-1194816.373895183,
          H0=245856.6539606325,
          Tlimit=1000,
          alow={-172823.3345,3816.6788,-26.29851977,0.1014103162,-0.0001240578373,
              8.03404035e-008,-2.120942544e-011},
          blow={-24375.19333,165.4885056},
          ahigh={3151809.957,-14236.46316,27.08080476,-0.002606238456,
              4.853891929999999e-007,-4.85214476e-011,2.011778721e-015},
          bhigh={76625.61440000001,-156.3952401},
          R=188.7398144398419);

        constant IdealGases.Common.DataRecord CH3CHO_ethanal(
          name="CH3CHO_ethanal",
          MM=0.04405256,
          Hf=-3772538.98524853,
          H0=292757.4697134514,
          Tlimit=1000,
          alow={-137390.4369,2559.937679,-13.40470172,0.05922128619999999,-6.24000605e-005,
              3.70332441e-008,-9.34269741e-012},
          blow={-33187.3131,100.7417652},
          ahigh={3321176.59,-14497.19957,27.08421279,-0.002879320054,5.55630992e-007,
              -5.73267488e-011,2.443965239e-015},
          bhigh={65077.5564,-153.6236027},
          R=188.7398144398419);

        constant IdealGases.Common.DataRecord CH3COOH(
          name="CH3COOH",
          MM=0.06005196,
          Hf=-7197917.270310578,
          H0=226427.097466927,
          Tlimit=1000,
          alow={-32191.9198,1196.329795,-8.70582402,0.0569625759,-5.75788716e-005,
              3.35211522e-008,-8.614438229999999e-012},
          blow={-58401.12869999999,72.82413919999999},
          ahigh={2103514.223,-14678.22192,33.8280283,-0.00569485868,1.343221353e-006,
              -1.606041158e-010,7.652794250000001e-015},
          bhigh={29242.28407,-193.527885},
          R=138.4546316223484);

        constant IdealGases.Common.DataRecord OHCH2COOH(
          name="OHCH2COOH",
          MM=0.07605136,
          Hf=-7665872.115896415,
          H0=223625.7050498505,
          Tlimit=1000,
          alow={-313897.858,5693.06877,-36.8516029,0.1563502811,-0.0002039487993,
              1.340232412e-007,-3.50913026e-011},
          blow={-98016.40089999999,226.9492355},
          ahigh={1946628.253,-9804.020200000001,28.44111243,-0.000787640475,
              6.416275950000001e-008,1.069321262e-012,-3.23717828e-016},
          bhigh={-16946.5047,-147.4109363},
          R=109.3270652885103);

        constant IdealGases.Common.DataRecord C2H5(
          name="C2H5",
          MM=0.0290611,
          Hf=4083060.861426443,
          H0=419296.7919314823,
          Tlimit=1000,
          alow={-141131.2551,2714.285088,-15.34977725,0.06451672580000001,-7.259143960000001e-005,
              4.59911601e-008,-1.218367535e-011},
          blow={598.141884,109.096652},
          ahigh={4169220.4,-16629.82142,27.95442134,-0.003051715761,
              5.685160040000001e-007,-5.6828636e-011,2.355648561e-015},
          bhigh={113701.0087,-163.9357995},
          R=286.1031413126138);

        constant IdealGases.Common.DataRecord C2H5Br(
          name="C2H5Br",
          MM=0.1089651,
          Hf=-583673.1210268242,
          H0=124526.1097360531,
          Tlimit=1000,
          alow={-137417.2662,2861.429418,-18.24108956,0.08566230600000001,-0.0001047174473,
              6.906074570000001e-008,-1.862276022e-011},
          blow={-21984.80205,125.8435579},
          ahigh={2378649.403,-12670.33647,27.77558646,-0.002010898783,4.43608341e-007,
              -5.34819809e-011,2.63983585e-015},
          bhigh={64140.6205,-152.8277085},
          R=76.30399091085127);

        constant IdealGases.Common.DataRecord C2H6(
          name="C2H6",
          MM=0.03006904,
          Hf=-2788633.890539904,
          H0=395476.3437741943,
          Tlimit=1000,
          alow={-186204.4161,3406.19186,-19.51705092,0.0756583559,-8.20417322e-005,
              5.0611358e-008,-1.319281992e-011},
          blow={-27029.3289,129.8140496},
          ahigh={5025782.13,-20330.22397,33.2255293,-0.00383670341,7.23840586e-007,-7.3191825e-011,
              3.065468699e-015},
          bhigh={111596.395,-203.9410584},
          R=276.5127187299628);

        constant IdealGases.Common.DataRecord CH3N2CH3(
          name="CH3N2CH3",
          MM=0.05808244,
          Hf=2560143.134482642,
          H0=284509.3801155737,
          Tlimit=1000,
          alow={-373849.232,5880.45313,-29.86398524,0.1087380861,-0.0001167950177,
              6.916894889999999e-008,-1.719950055e-011},
          blow={-11899.84084,194.8246321},
          ahigh={4993357.09,-21609.96161,39.6444992,-0.00419645011,
              8.023361980000001e-007,-8.212260020000001e-011,3.47723744e-015},
          bhigh={144996.261,-237.2109745},
          R=143.1494957856454);

        constant IdealGases.Common.DataRecord C2H5OH(
          name="C2H5OH",
          MM=0.04606844,
          Hf=-5100020.751733725,
          H0=315659.1801241805,
          Tlimit=1000,
          alow={-234279.1392,4479.18055,-27.44817302,0.1088679162,-0.0001305309334,
              8.437346399999999e-008,-2.234559017e-011},
          blow={-50222.29,176.4829211},
          ahigh={4694817.65,-19297.98213,34.4758404,-0.00323616598,5.78494772e-007,-5.56460027e-011,
              2.2262264e-015},
          bhigh={86016.22709999999,-203.4801732},
          R=180.4808671619877);

        constant IdealGases.Common.DataRecord CH3OCH3(
          name="CH3OCH3",
          MM=0.04606844,
          Hf=-3996445.288792067,
          H0=311588.1284454173,
          Tlimit=1000,
          alow={-269310.3242,4300.709709999999,-21.52788028,0.08131833390000001,-8.29567132e-005,
              4.80191151e-008,-1.188699808e-011},
          blow={-44102.3709,146.7666934},
          ahigh={4933577.19,-20830.94065,36.2905061,-0.004108351640000001,
              7.90322031e-007,-8.13143563e-011,3.45816611e-015},
          bhigh={101330.1012,-218.5447466},
          R=180.4808671619877);

        constant IdealGases.Common.DataRecord CH3O2CH3(
          name="CH3O2CH3",
          MM=0.06206784,
          Hf=-2021981.109701901,
          H0=276365.9247687692,
          Tlimit=1000,
          alow={-228578.4757,3820.14257,-19.76647823,0.0884074386,-9.641284560000001e-005,
              5.90720083e-008,-1.526491225e-011},
          blow={-34920.1696,138.6769151},
          ahigh={5316368.47,-22212.67874,40.3433509,-0.00461274809,
              8.792987200000001e-007,-9.068221189999999e-011,3.865664890000001e-015},
          bhigh={116159.6028,-239.5296055},
          R=133.9578113238676);

        constant IdealGases.Common.DataRecord CCN(
          name="CCN",
          MM=0.0380281,
          Hf=21157945.62441983,
          H0=290272.8245692001,
          Tlimit=1000,
          alow={-16962.81385,98.3789163,3.81266294,0.00534689423,-2.473598508e-006,-3.73056422e-010,
              4.48175686e-013},
          blow={94800.72570000001,5.553165572},
          ahigh={79486.74890000001,-1344.786906,8.309986459999999,-0.0002220105361,
              1.753683113e-008,2.545998719e-012,-2.645649117e-016},
          bhigh={102318.7495,-22.5979394},
          R=218.6402160507625);

        constant IdealGases.Common.DataRecord CNC(
          name="CNC",
          MM=0.0380281,
          Hf=18010748.86728498,
          H0=298637.3497492644,
          Tlimit=1000,
          alow={-70751.9271,1007.523898,-1.576789967,0.02052532634,-2.278935009e-005,
              1.283362343e-008,-2.933174091e-012},
          blow={76133.2485,34.87094132},
          ahigh={-90313.13559999999,-831.32365,8.11473595,-0.0002447691991,
              5.39750877e-008,-6.18398486e-012,2.865172411e-016},
          bhigh={84518.33600000001,-21.02937255},
          R=218.6402160507625);

        constant IdealGases.Common.DataRecord OCCN(
          name="OCCN",
          MM=0.05402754,
          Hf=3886906.566539954,
          H0=251618.9150940428,
          Tlimit=1000,
          alow={24288.01276,-552.586462,8.58783817,-0.00337938777,1.119841826e-005,-1.008408077e-008,
              3.086448824e-012},
          blow={25996.20072,-16.59592359},
          ahigh={935913.1680000001,-4441.082289999999,13.68959297,-0.001647530917,
              3.81987344e-007,-3.945161e-011,1.509598839e-015},
          bhigh={49512.2278,-54.1708968},
          R=153.8932181624409);

        constant IdealGases.Common.DataRecord C2N2(
          name="C2N2",
          MM=0.0520348,
          Hf=5940255.367561709,
          H0=244358.6407558019,
          Tlimit=1000,
          alow={108240.4484,-1928.137871,15.53891898,-0.01821159329,2.77884084e-005,-1.899434373e-008,
              4.94967772e-012},
          blow={44490.9759,-60.90964741},
          ahigh={793442.372,-3997.37627,13.1449743,-0.0008747782000000001,
              2.059156733e-007,-2.200469389e-011,9.97448577e-016},
          bhigh={58636.323,-54.73201251},
          R=159.7867580926611);

        constant IdealGases.Common.DataRecord C2O(
          name="C2O",
          MM=0.0400208,
          Hf=7272185.113740855,
          H0=262006.7065126135,
          Tlimit=1000,
          alow={-3959.92942,-111.7516348,4.59396006,0.00371060202,-7.01476018e-007,-1.371129839e-009,
              7.123853999999999e-013},
          blow={34101.0974,0.4622805600000001},
          ahigh={-634805.659,1184.133091,4.87917334,0.001757538773,-3.95755227e-007,
              3.98917994e-011,-1.546043135e-015},
          bhigh={24898.03938,0.980904059},
          R=207.7537680406189);

        constant IdealGases.Common.DataRecord C3(
          name="C3",
          MM=0.0360321,
          Hf=23311121.08370037,
          H0=336065.5082551392,
          Tlimit=1000,
          alow={-43546.1448,666.018322,1.451033157,0.00743451312,-3.81015299e-006,-2.336961396e-011,
              4.40705453e-013},
          blow={96351.70199999999,20.25173297},
          ahigh={4508098.93,-14610.33761,22.81974644,-0.008544340610000001,
              2.146069341e-006,-2.103867761e-010,6.351589060000001e-015},
          bhigh={191197.6065,-127.1869723},
          R=230.7518018655588);

        constant IdealGases.Common.DataRecord C3H3_1_propynl(
          name="C3H3_1_propynl",
          MM=0.03905592,
          Hf=11521940.84789195,
          H0=317493.4811419114,
          Tlimit=1000,
          alow={-65058.5935,1350.858921,-5.82543393,0.0375661048,-3.73490334e-005,
              2.117676603e-008,-5.139113250000001e-012},
          blow={46565.1053,57.8147755},
          ahigh={4550654.87,-16405.74172,27.12605991,-0.00447460038,1.037712415e-006,
              -1.250211369e-010,6.02658205e-015},
          bhigh={153408.7662,-156.5931809},
          R=212.8863434787863);

        constant IdealGases.Common.DataRecord C3H3_2_propynl(
          name="C3H3_2_propynl",
          MM=0.03905592,
          Hf=8495511.051845662,
          H0=338745.0609280232,
          Tlimit=1000,
          alow={61885.78320000001,-890.957867,6.34755882,0.01633173115,-1.949975695e-005,
              1.417349778e-008,-4.19986632e-012},
          blow={42717.8583,-12.31400729},
          ahigh={2989723.833,-11189.54446,22.22225052,-0.002068106902,4.12188364e-007,
              -4.43898059e-011,1.970824701e-015},
          bhigh={106187.8289,-118.6744583},
          R=212.8863434787863);

        constant IdealGases.Common.DataRecord C3H4_allene(
          name="C3H4_allene",
          MM=0.04006386,
          Hf=4765392.051589637,
          H0=314611.9470265721,
          Tlimit=1000,
          alow={-16451.55745,962.945781,-7.53232668,0.05518219110000001,-6.73358512e-005,
              4.53270905e-008,-1.251837614e-011},
          blow={17724.94269,61.5196976},
          ahigh={3479355.1,-14304.12453,27.02534756,-0.002557412369,4.70664675e-007,-4.65168807e-011,
              1.908219044e-015},
          bhigh={107231.2354,-154.8846158},
          R=207.5304775925235);

        constant IdealGases.Common.DataRecord C3H4_propyne(
          name="C3H4_propyne",
          MM=0.04006386,
          Hf=4615131.941854829,
          H0=325243.6485151456,
          Tlimit=1000,
          alow={-35638.844,832.81391,-4.07375944,0.04113929609999999,-4.47044495e-005,
              2.847458197e-008,-7.69529824e-012},
          blow={17102.06236,45.1672095},
          ahigh={3710441.42,-14891.45507,27.32397127,-0.00264526477,
              4.858300350000001e-007,-4.79412848e-011,1.964338121e-015},
          bhigh={110489.8462,-156.7992462},
          R=207.5304775925235);

        constant IdealGases.Common.DataRecord C3H4_cyclo(
          name="C3H4_cyclo",
          MM=0.04006386,
          Hf=6916457.875002559,
          H0=283888.3472536096,
          Tlimit=1000,
          alow={-19695.20627,1505.379338,-14.18206573,0.07642632960000001,-9.765583660000001e-005,
              6.61200382e-008,-1.811251145e-011},
          blow={26256.31782,96.0463189},
          ahigh={3168399.58,-13710.44699,26.64303646,-0.00242040805,4.42799413e-007,-4.3518202e-011,
              1.775948955e-015},
          bhigh={113368.3702,-152.2619086},
          R=207.5304775925235);

        constant IdealGases.Common.DataRecord C3H5_allyl(
          name="C3H5_allyl",
          MM=0.04107180000000001,
          Hf=3983131.97863254,
          H0=310157.4072721429,
          Tlimit=1000,
          alow={-43159.9614,1441.600907,-11.97014426,0.0731979646,-9.066357849999999e-005,
              6.077059450000001e-008,-1.658826363e-011},
          blow={12321.5746,85.63173239999999},
          ahigh={4094570.59,-16766.76186,31.23006342,-0.002885449982,5.21134354e-007,
              -5.05828422e-011,2.039932554e-015},
          bhigh={118572.0481,-182.3070197},
          R=202.437487521852);

        constant IdealGases.Common.DataRecord C3H6_propylene(
          name="C3H6_propylene",
          MM=0.04207974,
          Hf=475288.1077687267,
          H0=322020.9535515191,
          Tlimit=1000,
          alow={-191246.2174,3542.07424,-21.14878626,0.0890148479,-0.0001001429154,
              6.267959389999999e-008,-1.637870781e-011},
          blow={-15299.61824,140.7641382},
          ahigh={5017620.34,-20860.84035,36.4415634,-0.00388119117,7.27867719e-007,-7.321204500000001e-011,
              3.052176369e-015},
          bhigh={126124.5355,-219.5715757},
          R=197.588483198803);

        constant IdealGases.Common.DataRecord C3H6_cyclo(
          name="C3H6_cyclo",
          MM=0.04207974,
          Hf=1266642.807203657,
          H0=271151.4139583562,
          Tlimit=1000,
          alow={-156578.777,4111.12987,-32.3344746,0.1306337881,-0.0001645563833,
              1.095708326e-007,-2.956394783e-011},
          blow={-12452.71686,193.1559109},
          ahigh={4785000.67,-20421.18175,36.3149578,-0.00356131944,6.47624124e-007,-6.328430100000001e-011,
              2.568705857e-015},
          bhigh={126827.4126,-222.3729099},
          R=197.588483198803);

        constant IdealGases.Common.DataRecord C3H6O_propylox(
          name="C3H6O_propylox",
          MM=0.05807914,
          Hf=-1613660.25736607,
          H0=248031.4446804825,
          Tlimit=1000,
          alow={-229280.8804,4495.75054,-29.41117945,0.1213113827,-0.0001440060464,
              9.202051750000001e-008,-2.416278343e-011},
          blow={-33176.9721,184.6878218},
          ahigh={4789729.989999999,-21068.95971,39.5464773,-0.00391092998,
              7.32553151e-007,-7.35708597e-011,3.0606185e-015},
          bhigh={112034.454,-237.2004192},
          R=143.1576294001599);

        constant IdealGases.Common.DataRecord C3H6O_acetone(
          name="C3H6O_acetone",
          MM=0.05807914,
          Hf=-3738857.014756073,
          H0=278812.5478442002,
          Tlimit=1000,
          alow={-227780.2525,4215.28001,-24.15785316,0.0990748332,-0.0001084940903,
              6.583355959999999e-008,-1.676046146e-011},
          blow={-47262.4394,160.7926432},
          ahigh={5001601.92,-21701.55542,39.6449399,-0.00417994505,7.96242953e-007,-8.122558050000001e-011,
              3.42878096e-015},
          bhigh={101514.5028,-236.8533477},
          R=143.1576294001599);

        constant IdealGases.Common.DataRecord C3H6O_propanal(
          name="C3H6O_propanal",
          MM=0.05807914,
          Hf=-3202526.759177219,
          H0=298339.0594282216,
          Tlimit=1000,
          alow={-265578.1702,4250.64045,-21.09249262,0.09194256120000001,-0.0001004653044,
              6.13331482e-008,-1.576298535e-011},
          blow={-44503.7105,145.6678605},
          ahigh={4830933.489999999,-20754.51152,39.2485518,-0.004095514,
              7.88169216e-007,-8.107684080000001e-011,3.43710543e-015},
          bhigh={99449.37879999999,-231.6690627},
          R=143.1576294001599);

        constant IdealGases.Common.DataRecord C3H7_n_propyl(
          name="C3H7_n_propyl",
          MM=0.04308768,
          Hf=2332453.267384088,
          H0=344879.5108021598,
          Tlimit=1000,
          alow={-189533.7073,3949.51726,-26.06216089,0.1121920441,-0.0001365292213,
              9.02366272e-008,-2.44105699e-011},
          blow={-7227.87744,167.3705556},
          ahigh={5646512.94,-22910.87136,39.8727518,-0.004106232870000001,
              7.56255777e-007,-7.47826302e-011,3.068983677e-015},
          bhigh={148300.6853,-240.378119},
          R=192.9663421191394);

        constant IdealGases.Common.DataRecord C3H7_i_propyl(
          name="C3H7_i_propyl",
          MM=0.04308768,
          Hf=2165352.137780452,
          H0=343652.9188853984,
          Tlimit=1000,
          alow={-295206.3445,5294.4323,-31.05287013,0.1143871563,-0.0001291752393,
              8.05784376e-008,-2.093908432e-011},
          blow={-14768.15514,198.808236},
          ahigh={5807002.520000001,-24112.19997,40.852884,-0.00451785133,
              8.499427170000001e-007,-8.573514339999999e-011,3.58338396e-015},
          bhigh={154650.405,-248.7098372},
          R=192.9663421191394);

        constant IdealGases.Common.DataRecord C3H8(
          name="C3H8",
          MM=0.04409562,
          Hf=-2373931.923397381,
          H0=334301.1845620949,
          Tlimit=1000,
          alow={-243314.4337,4656.27081,-29.39466091,0.1188952745,-0.0001376308269,
              8.814823909999999e-008,-2.342987994e-011},
          blow={-35403.3527,184.1749277},
          ahigh={6420731.680000001,-26597.91134,45.3435684,-0.00502066392,
              9.471216939999999e-007,-9.57540523e-011,4.00967288e-015},
          bhigh={145558.2459,-281.8374734},
          R=188.5555073270316);

        constant IdealGases.Common.DataRecord C3H8O_1propanol(
          name="C3H8O_1propanol",
          MM=0.06009502,
          Hf=-4246608.121604752,
          H0=291517.6498818038,
          Tlimit=1000,
          alow={-261697.3337,5192.37666,-32.9648116,0.1354568128,-0.0001593156164,
              1.01949816e-007,-2.688552974e-011},
          blow={-56128.5435,208.5024431},
          ahigh={6308672.12,-26422.10376,47.1511259,-0.004642511930000001,
              8.59346536e-007,-8.68209182e-011,3.64222401e-015},
          bhigh={125500.3155,-285.9463804},
          R=138.3554244594644);

        constant IdealGases.Common.DataRecord C3H8O_2propanol(
          name="C3H8O_2propanol",
          MM=0.06009502,
          Hf=-4537813.615837053,
          H0=287291.2763819697,
          Tlimit=1000,
          alow={-338651.024,6106.048000000001,-37.9141804,0.1530494531,-0.0001864354461,
              1.213257738e-007,-3.22043349e-011},
          blow={-62799.5935,233.432261},
          ahigh={6001074.75,-25058.7683,46.22096120000001,-0.00427246631,
              7.69367877e-007,-7.45058484e-011,2.998959935e-015},
          bhigh={114851.8732,-279.6132222},
          R=138.3554244594644);

        constant IdealGases.Common.DataRecord CNCOCN(
          name="CNCOCN",
          MM=0.08004498,
          Hf=3092011.516524834,
          H0=214226.5261356802,
          Tlimit=1000,
          alow={113105.2075,-1978.834961,16.26886206,-0.008330803440000001,
              1.884127045e-005,-1.530681289e-008,4.4181253e-012},
          blow={36802.6174,-59.6332728},
          ahigh={700052.2440000001,-5086.002009999999,19.4675349,-0.001302852727,
              2.75360075e-007,-3.056290852e-011,1.382140838e-015},
          bhigh={55393.3888,-86.2755086},
          R=103.8724976881748);

        constant IdealGases.Common.DataRecord C3O2(
          name="C3O2",
          MM=0.06803090000000001,
          Hf=-1376403.957613379,
          H0=221737.2252902725,
          Tlimit=1000,
          alow={157987.3382,-2529.493506,18.01761578,-0.01786032042,2.978671986e-005,
              -2.182900022e-008,6.013797219999999e-012},
          blow={-1121.054014,-72.77721170000001},
          ahigh={696869.9889999999,-4624.73319,16.63905725,-0.001175486554,
              2.478106444e-007,-2.745165984e-011,1.239566766e-015},
          bhigh={12525.80069,-72.75968780000001},
          R=122.2161106203211);

        constant IdealGases.Common.DataRecord C4(
          name="C4",
          MM=0.0480428,
          Hf=21520472.20395147,
          H0=273042.8284779405,
          Tlimit=1000,
          alow={39037.805,-894.8280779999999,10.50952925,-0.00655289446,
              1.243940464e-005,-8.645341370000001e-009,2.263638846e-012},
          blow={126642.5869,-30.77594475},
          ahigh={920068.513,-1530.3118,6.0500692,0.00525274367,-1.779154772e-006,
              2.589873632e-010,-1.385553481e-014},
          bhigh={133438.9611,-7.26114882},
          R=173.0638513991691);

        constant IdealGases.Common.DataRecord C4H2_butadiyne(
          name="C4H2_butadiyne",
          MM=0.05005868,
          Hf=8989449.98150171,
          H0=287539.743357196,
          Tlimit=1000,
          alow={246754.2569,-3897.85564,23.66080456,-0.02208077805,2.78110114e-005,-1.57734001e-008,
              3.42316546e-012},
          blow={70869.0782,-110.917356},
          ahigh={2328179.913,-8925.186090000001,21.14326883,-0.001368871276,
              2.327503159e-007,-2.124517624e-011,8.053313019999999e-016},
          bhigh={105778.8416,-108.8313574},
          R=166.0945114813255);

        constant IdealGases.Common.DataRecord C4H4_1_3minuscyclo(
          name="C4H4_1_3minuscyclo",
          MM=0.05207456,
          Hf=7393245.377397331,
          H0=232427.0046640816,
          Tlimit=1000,
          alow={-27784.28049,1768.176915,-17.57895171,0.09383512919999999,-0.0001195524281,
              7.97808619e-008,-2.1527511e-011},
          blow={38116.2712,112.8478124},
          ahigh={2991498.949,-14167.81502,30.01978876,-0.002579200423,4.78999045e-007,
              -4.77532971e-011,1.974923662e-015},
          bhigh={127466.692,-172.7532057},
          R=159.6647576090898);

        constant IdealGases.Common.DataRecord C4H6_butadiene(
          name="C4H6_butadiene",
          MM=0.05409044,
          Hf=2033631.081573749,
          H0=279716.7114928257,
          Tlimit=1000,
          alow={-91811.30530000001,3312.57053,-29.85828611,0.1479201147,-0.0002056618326,
              1.466496826e-007,-4.14528573e-011},
          blow={-2077.309444,178.0687329},
          ahigh={-23619031.88,56513.2337,-32.7573832,0.02293070572,-2.297106441e-006,
              4.29259621e-011,4.23676604e-015},
          bhigh={-367135.862,301.3437302},
          R=153.7142607824969);

        constant IdealGases.Common.DataRecord C4H6_1butyne(
          name="C4H6_1butyne",
          MM=0.05409044,
          Hf=3054144.133418031,
          H0=296170.635698286,
          Tlimit=1000,
          alow={-55970.3997,1433.191711,-9.691210720000001,0.0715000239,-8.1579678e-005,
              5.29036497e-008,-1.435655372e-011},
          blow={11849.87013,76.6022536},
          ahigh={6364402.7,-23920.87731,40.7375041,-0.00317672649,1.199856984e-007,
              3.20180251e-011,-2.854392633e-015},
          bhigh={163433.5546,-246.0284791},
          R=153.7142607824969);

        constant IdealGases.Common.DataRecord C4H6_2butyne(
          name="C4H6_2butyne",
          MM=0.05409044,
          Hf=2693636.805320866,
          H0=307632.9199762472,
          Tlimit=1000,
          alow={-265075.6405,4490.72869,-24.00723889,0.0981957955,-0.0001079717182,
              6.675555770000001e-008,-1.740766886e-011},
          blow={-5328.36371,159.5035268},
          ahigh={3981304.33,-18730.32899,36.5456149,-0.002369686378,3.99021181e-007,-3.69870727e-011,
              1.442072006e-015},
          bhigh={126146.0214,-215.5866205},
          R=153.7142607824969);

        constant IdealGases.Common.DataRecord C4H6_cyclo(
          name="C4H6_cyclo",
          MM=0.05409044,
          Hf=2896999.913478241,
          H0=232158.6587204689,
          Tlimit=1000,
          alow={-204670.7734,4919.47057,-37.5327816,0.1497293031,-0.0001860139375,
              1.219909019e-007,-3.25407359e-011},
          blow={-3915.95054,223.3282138},
          ahigh={4517367.819999999,-20973.11985,40.0803917,-0.00394979398,
              7.44848499e-007,-7.52975417e-011,3.153253502e-015},
          bhigh={140646.9848,-243.4836999},
          R=153.7142607824969);

        constant IdealGases.Common.DataRecord C4H8_1_butene(
          name="C4H8_1_butene",
          MM=0.05610631999999999,
          Hf=-9624.584182316718,
          H0=305134.9651875226,
          Tlimit=1000,
          alow={-272149.2014,5100.079250000001,-31.8378625,0.1317754442,-0.0001527359339,
              9.714761109999999e-008,-2.56020447e-011},
          blow={-25230.96386,200.6932108},
          ahigh={6257948.609999999,-26603.76305,47.6492005,-0.00438326711,
              7.12883844e-007,-5.991020839999999e-011,2.051753504e-015},
          bhigh={156925.2657,-291.3869761},
          R=148.1913623991023);

        constant IdealGases.Common.DataRecord C4H8_cis2_buten(
          name="C4H8_cis2_buten",
          MM=0.05610631999999999,
          Hf=-131892.4499058217,
          H0=299431.5078942979,
          Tlimit=1000,
          alow={-277387.0877,5382.38404,-33.751881,0.1322980623,-0.0001490975922,
              9.277722e-008,-2.408282948e-011},
          blow={-27158.84347,211.4462085},
          ahigh={6461018.35,-27753.76432,48.6353236,-0.00486238635,
              8.412626100000001e-007,-7.63389037e-011,2.861702826e-015},
          bhigh={163085.6187,-300.3105998},
          R=148.1913623991023);

        constant IdealGases.Common.DataRecord C4H8_isobutene(
          name="C4H8_isobutene",
          MM=0.05610631999999999,
          Hf=-304778.4991066961,
          H0=303174.4017429766,
          Tlimit=1000,
          alow={-232720.5032,3941.99424,-22.24581184,0.1012790864,-0.0001073194065,
              6.45469691e-008,-1.646330345e-011},
          blow={-22337.66063,147.9597621},
          ahigh={6484970.99,-27325.04764,48.3632108,-0.00476800405,8.23387584e-007,-7.449252999999999e-011,
              2.782303056e-015},
          bhigh={159594.1773,-298.2986237},
          R=148.1913623991023);

        constant IdealGases.Common.DataRecord C4H8_cyclo(
          name="C4H8_cyclo",
          MM=0.05610631999999999,
          Hf=506181.8347736941,
          H0=241223.5020938818,
          Tlimit=1000,
          alow={-304765.5983,6519.48273,-46.6298759,0.1743593052,-0.0002090964176,
              1.343528679e-007,-3.5427274e-011},
          blow={-27000.31171,273.8348195},
          ahigh={4456213.810000001,-23010.18492,44.9244846,-0.003080145176,
              5.317165260000001e-007,-5.08107938e-011,2.048919092e-015},
          bhigh={135548.7603,-277.1801965},
          R=148.1913623991023);

        constant IdealGases.Common.DataRecord C4H9_n_butyl(
          name="C4H9_n_butyl",
          MM=0.05711426,
          Hf=1164857.95316266,
          H0=346620.9664626662,
          Tlimit=1000,
          alow={-223956.0407,4676.554099999999,-29.85424449,0.1345493704,-0.000160066035,
              1.045338096e-007,-2.812951048e-011},
          blow={-15252.97704,190.1651559},
          ahigh={7198686.94,-29592.41524,52.4204281,-0.00544157244,
              9.917758369999999e-007,-9.464455870000001e-011,3.72948704e-015},
          bhigh={183456.6472,-321.420917},
          R=145.5761135660341);

        constant IdealGases.Common.DataRecord C4H9_i_butyl(
          name="C4H9_i_butyl",
          MM=0.05711426,
          Hf=1003602.252747387,
          H0=320707.9983177581,
          Tlimit=1000,
          alow={-239946.1281,4697.44454,-30.8747256,0.1391655831,-0.0001670233968,
              1.092423088e-007,-2.936209962e-011},
          blow={-16381.51036,193.6662372},
          ahigh={6752936.06,-28374.23721,51.4068761,-0.00498239901,8.80150663e-007,-8.12573869e-011,
              3.099140009e-015},
          bhigh={174344.848,-314.9940745},
          R=145.5761135660341);

        constant IdealGases.Common.DataRecord C4H9_s_butyl(
          name="C4H9_s_butyl",
          MM=0.05711426,
          Hf=1243122.120465187,
          H0=307062.5269416079,
          Tlimit=1000,
          alow={-335106.289,6312.945949999999,-40.0302526,0.1563875047,-0.0001842331788,
              1.182727848e-007,-3.131156589e-011},
          blow={-22160.45659,248.1295714},
          ahigh={7224744.35,-30352.91099,52.8855183,-0.00565208355,1.060032692e-006,-1.066129835e-010,
              4.443810960000001e-015},
          bhigh={188349.4279,-325.571988},
          R=145.5761135660341);

        constant IdealGases.Common.DataRecord C4H9_t_butyl(
          name="C4H9_t_butyl",
          MM=0.05711426,
          Hf=905203.0088457768,
          H0=297818.3556961081,
          Tlimit=1000,
          alow={-472346.195,8090.198770000001,-46.8367534,0.1575300095,-0.0001686559436,
              9.98104013e-008,-2.487608823e-011},
          blow={-33193.6741,289.4838706},
          ahigh={7151064.95,-31712.2441,54.4251032,-0.006392331160000001,
              1.241097612e-006,-1.2872483e-010,5.51261874e-015},
          bhigh={193450.6997,-339.9325290000001},
          R=145.5761135660341);

        constant IdealGases.Common.DataRecord C4H10_n_butane(
          name="C4H10_n_butane",
          MM=0.0581222,
          Hf=-2164233.28779709,
          H0=330832.0228759407,
          Tlimit=1000,
          alow={-317587.254,6176.331819999999,-38.9156212,0.1584654284,-0.0001860050159,
              1.199676349e-007,-3.20167055e-011},
          blow={-45403.63390000001,237.9488665},
          ahigh={7682322.45,-32560.5151,57.3673275,-0.00619791681,1.180186048e-006,-1.221893698e-010,
              5.250635250000001e-015},
          bhigh={177452.656,-358.791876},
          R=143.0515706563069);

        constant IdealGases.Common.DataRecord C4H10_isobutane(
          name="C4H10_isobutane",
          MM=0.0581222,
          Hf=-2322520.482707124,
          H0=308599.8121199817,
          Tlimit=1000,
          alow={-383446.933,7000.03964,-44.400269,0.1746183447,-0.0002078195348,
              1.339792433e-007,-3.55168163e-011},
          blow={-50340.18889999999,265.8966497},
          ahigh={7528018.92,-32025.1706,57.00161,-0.00606001309,1.143975809e-006,-1.157061835e-010,
              4.84604291e-015},
          bhigh={172850.0802,-357.617689},
          R=143.0515706563069);

        constant IdealGases.Common.DataRecord C4N2(
          name="C4N2",
          MM=0.0760562,
          Hf=6958012.627504397,
          H0=234029.5860166561,
          Tlimit=1000,
          alow={158780.2866,-2987.184206,23.48081602,-0.02607502448,4.04283003e-005,-2.804912444e-008,
              7.39765205e-012},
          blow={75052.9947,-101.757825},
          ahigh={1167686.152,-6198.644179999999,20.62070093,-0.001518619449,
              3.16236168e-007,-3.4699228e-011,1.555154128e-015},
          bhigh={96674.09389999999,-96.69734738000001},
          R=109.3201080253812);

        constant IdealGases.Common.DataRecord C5(
          name="C5",
          MM=0.0600535,
          Hf=17499801.5436236,
          H0=269623.4357697719,
          Tlimit=1000,
          alow={-12008.01119,-555.3702910000001,11.23828271,-0.00434788452,
              1.73898749e-005,-1.707945418e-008,5.57454191e-012},
          blow={126240.4627,-32.6230899},
          ahigh={217205.5356,-2958.510027,15.61080967,-0.0008200361920000001,
              1.776898025e-007,-2.009853583e-011,9.222677770000001e-016},
          bhigh={139520.8064,-64.33077179999999},
          R=138.4510811193353);

        constant IdealGases.Common.DataRecord C5H6_1_3cyclo(
          name="C5H6_1_3cyclo",
          MM=0.06610114,
          Hf=2031735.004872836,
          H0=204769.9782484841,
          Tlimit=1000,
          alow={-188625.9728,4738.22087,-38.8895801,0.1667438533,-0.0002141149581,
              1.438132328e-007,-3.90647811e-011},
          blow={-5667.022010000001,227.9898557},
          ahigh={4428478.19,-21235.47976,43.0981901,-0.003914783460000001,
              7.31184701e-007,-7.32724119e-011,3.044403403e-015},
          bhigh={138254.2782,-260.5959678},
          R=125.78409389006);

        constant IdealGases.Common.DataRecord C5H8_cyclo(
          name="C5H8_cyclo",
          MM=0.06811702,
          Hf=497672.9751242788,
          H0=218112.5803800577,
          Tlimit=1000,
          alow={-263111.4588,5987.75349,-45.222446,0.1804626339,-0.0002177216062,
              1.402022671e-007,-3.6990943e-011},
          blow={-23795.04749,266.0136401},
          ahigh={4569848.1,-24060.18294,48.8100646,-0.00341305498,6.04700166e-007,-5.927495780000001e-011,
              2.44786539e-015},
          bhigh={141398.3093,-298.9533527},
          R=122.0615934167408);

        constant IdealGases.Common.DataRecord C5H10_1_pentene(
          name="C5H10_1_pentene",
          MM=0.07013290000000001,
          Hf=-303423.9279995551,
          H0=309127.3852927798,
          Tlimit=1000,
          alow={-534054.813,9298.917380000001,-56.6779245,0.2123100266,-0.000257129829,
              1.666834304e-007,-4.43408047e-011},
          blow={-47906.8218,339.60364},
          ahigh={3744014.97,-21044.85321,47.3612699,-0.00042442012,-3.89897505e-008,
              1.367074243e-011,-9.31319423e-016},
          bhigh={115409.1373,-278.6177449000001},
          R=118.5530899192818);

        constant IdealGases.Common.DataRecord C5H10_cyclo(
          name="C5H10_cyclo",
          MM=0.07013290000000001,
          Hf=-1099341.393269065,
          H0=214212.4024530569,
          Tlimit=1000,
          alow={-414111.971,8627.5928,-62.0295998,0.2259910921,-0.000268230333,
              1.706289935e-007,-4.46405092e-011},
          blow={-49315.2214,358.391623},
          ahigh={7501938.73,-35058.6485,63.2248075,-0.00694035658,1.337306593e-006,-1.377905033e-010,
              5.86735764e-015},
          bhigh={195492.5511,-402.65509},
          R=118.5530899192818);

        constant IdealGases.Common.DataRecord C5H11_pentyl(
          name="C5H11_pentyl",
          MM=0.07114084,
          Hf=643933.9203754131,
          H0=343290.8579656918,
          Tlimit=1000,
          alow={-465371.592,8564.22042,-52.9524289,0.2094288859,-0.0002561602906,
              1.692755961e-007,-4.596788110000001e-011},
          blow={-36417.0427,319.686224},
          ahigh={5697252.899999999,-28917.06175,58.1102968,-0.00359399501,
              4.41996763e-007,-1.509664551e-011,-6.62696443e-016},
          bhigh={171700.955,-352.247712},
          R=116.873402113329);

        constant IdealGases.Common.DataRecord C5H11_t_pentyl(
          name="C5H11_t_pentyl",
          MM=0.07114084,
          Hf=458245.9245631623,
          H0=276124.417423241,
          Tlimit=1000,
          alow={-515218.198,9144.32783,-56.0239789,0.1998204194,-0.0002239112591,
              1.375455547e-007,-3.52383305e-011},
          blow={-40362.6661,340.2811},
          ahigh={8602108.26,-38052.05770000001,66.4969037,-0.007533860630000001,
              1.451612787e-006,-1.495593207e-010,6.368022329999999e-015},
          bhigh={228185.8805,-416.940855},
          R=116.873402113329);

        constant IdealGases.Common.DataRecord C5H12_n_pentane(
          name="C5H12_n_pentane",
          MM=0.07214878,
          Hf=-2034130.029641527,
          H0=335196.2430965569,
          Tlimit=1000,
          alow={-276889.4625,5834.28347,-36.1754148,0.1533339707,-0.0001528395882,
              8.191092e-008,-1.792327902e-011},
          blow={-46653.7525,226.5544053},
          ahigh={-2530779.286,-8972.59326,45.3622326,-0.002626989916,3.135136419e-006,
              -5.31872894e-010,2.886896868e-014},
          bhigh={14846.16529,-251.6550384},
          R=115.2406457877736);

        constant IdealGases.Common.DataRecord C5H12_i_pentane(
          name="C5H12_i_pentane",
          MM=0.07214878,
          Hf=-2130320.152329672,
          H0=305036.3429568733,
          Tlimit=1000,
          alow={-423190.339,6497.1891,-36.8112697,0.1532424729,-0.0001548790714,
              8.74989712e-008,-2.07054771e-011},
          blow={-51554.1659,230.9518218},
          ahigh={11568885.94,-45562.4687,74.9544363,-0.007845415580000001,
              1.444393314e-006,-1.464370213e-010,6.230285000000001e-015},
          bhigh={254492.7135,-480.198578},
          R=115.2406457877736);

        constant IdealGases.Common.DataRecord CH3C_CH3_2CH3(
          name="CH3C_CH3_2CH3",
          MM=0.07214878,
          Hf=-2327412.882102788,
          H0=321266.6936294696,
          Tlimit=1000,
          alow={-8973222.270000001,128922.5617,-719.934483,2.056862183,-0.002953159699,
              2.158893146e-006,-6.26831877e-010},
          blow={-639493.2019999999,4020.80636},
          ahigh={16847055.2,-59794.3057,86.85451479999999,-0.0096219176,
              1.653363091e-006,-1.674727926e-010,7.37211936e-015},
          bhigh={345849.682,-576.046697},
          R=115.2406457877736);

        constant IdealGases.Common.DataRecord C6D5_phenyl(
          name="C6D5_phenyl",
          MM=0.08213471,
          Hf=3844172.579412528,
          H0=193816.6823746014,
          Tlimit=1000,
          alow={201283.7008,-1979.349332,2.6282675,0.0595186526,-6.08128045e-005,
              3.38139165e-008,-8.125429080000001e-012},
          blow={46972.47489999999,0.335470098},
          ahigh={1411628.125,-13625.69472,40.2898494,-0.00349098927,7.37961213e-007,-8.19224405e-011,
              3.70533097e-015},
          bhigh={108807.3731,-229.3621057},
          R=101.2296993560944);

        constant IdealGases.Common.DataRecord C6D6(
          name="C6D6",
          MM=0.084148812,
          Hf=691125.3601536288,
          H0=193997.8190066427,
          Tlimit=1000,
          alow={276291.1236,-2865.868902,5.39507043,0.05939315170000001,-6.02363118e-005,
              3.38139857e-008,-8.306046370000001e-012},
          blow={20470.83778,-20.11790696},
          ahigh={1758057.871,-15721.21558,44.6816249,-0.004003361919999999,
              8.4454344e-007,-9.36055698e-011,4.22847553e-015},
          bhigh={89620.45359999999,-261.5332268},
          R=98.80676627971884);

        constant IdealGases.Common.DataRecord C6H2(
          name="C6H2",
          MM=0.07408007999999999,
          Hf=9044266.690856706,
          H0=264682.6785284249,
          Tlimit=1000,
          alow={290372.2964,-4929.7515,31.8932321,-0.03119447315,4.32576368e-005,-2.732517022e-008,
              6.67444611e-012},
          blow={101189.8682,-153.0593012},
          ahigh={2592848.577,-10833.61978,28.47459495,-0.001876727704,3.41213428e-007,
              -3.33739289e-011,1.356853889e-015},
          bhigh={141851.7294,-149.4853494},
          R=112.2362718830757);

        constant IdealGases.Common.DataRecord C6H5_phenyl(
          name="C6H5_phenyl",
          MM=0.07710389999999999,
          Hf=4373319.637528064,
          H0=183578.6905720723,
          Tlimit=1000,
          alow={-121127.8245,3529.04558,-31.16903422,0.146755063,-0.0001831398296,
              1.192576957e-007,-3.14926586e-011},
          blow={24209.72928,186.8799946},
          ahigh={3670279.23,-18946.01209,41.8058182,-0.00350391415,6.56182174e-007,-6.594714449999999e-011,
              2.748094212e-015},
          bhigh={147674.4628,-247.5301142},
          R=107.8346490903833);

        constant IdealGases.Common.DataRecord C6H5O_phenoxy(
          name="C6H5O_phenoxy",
          MM=0.0931033,
          Hf=512334.1492729044,
          H0=174087.2128055611,
          Tlimit=1000,
          alow={-129226.4217,3406.74068,-29.11367361,0.1459180378,-0.0001780202758,
              1.138615885e-007,-2.967142152e-011},
          blow={-10550.26758,177.0682011},
          ahigh={3678640.34,-19729.80806,45.4118441,-0.00375106439,7.11445078e-007,-7.233328850000001e-011,
              3.045637067e-015},
          bhigh={116359.5961,-268.1058539},
          R=89.30373037260763);

        constant IdealGases.Common.DataRecord C6H6(
          name="C6H6",
          MM=0.07811184,
          Hf=1061042.730525872,
          H0=181735.4577743912,
          Tlimit=1000,
          alow={-167734.0902,4404.50004,-37.1737791,0.1640509559,-0.0002020812374,
              1.307915264e-007,-3.4442841e-011},
          blow={-10354.55401,216.9853345},
          ahigh={4538575.72,-22605.02547,46.940073,-0.004206676830000001,
              7.90799433e-007,-7.9683021e-011,3.32821208e-015},
          bhigh={139146.4686,-286.8751333},
          R=106.4431717393932);

        constant IdealGases.Common.DataRecord C6H5OH_phenol(
          name="C6H5OH_phenol",
          MM=0.09411124,
          Hf=-1024309.104842312,
          H0=185915.0936700016,
          Tlimit=1000,
          alow={-120941.8144,3378.29227,-29.91846148,0.1567802942,-0.0001970937198,
              1.291815064e-007,-3.42435126e-011},
          blow={-27793.87017,179.9708977},
          ahigh={4462081.569999999,-21655.21026,48.1501505,-0.00356828243,
              6.32717573e-007,-6.039905720000001e-011,2.399168678e-015},
          bhigh={111372.6204,-286.0454446},
          R=88.34727924103434);

        constant IdealGases.Common.DataRecord C6H10_cyclo(
          name="C6H10_cyclo",
          MM=0.08214360000000001,
          Hf=-55999.49356979728,
          H0=210251.1212072517,
          Tlimit=1000,
          alow={-375028.221,7643.87675,-55.1043476,0.2166231405,-0.0002545452198,
              1.607607304e-007,-4.18524841e-011},
          blow={-36610.7301,320.240946},
          ahigh={7510128.98,-35568.5821,67.03034940000001,-0.00704535187,
              1.3581664e-006,-1.400074492e-010,5.964551700000001e-015},
          bhigh={206027.4332,-423.819766},
          R=101.218743760926);

        constant IdealGases.Common.DataRecord C6H12_1_hexene(
          name="C6H12_1_hexene",
          MM=0.08415948000000001,
          Hf=-498458.4030224521,
          H0=311788.9986962847,
          Tlimit=1000,
          alow={-666883.165,11768.64939,-72.70998330000001,0.2709398396,-0.00033332464,
              2.182347097e-007,-5.85946882e-011},
          blow={-62157.8054,428.682564},
          ahigh={733290.696,-14488.48641,46.7121549,0.00317297847,-5.24264652e-007,
              4.28035582e-011,-1.472353254e-015},
          bhigh={66977.4041,-262.3643854},
          R=98.79424159940152);

        constant IdealGases.Common.DataRecord C6H12_cyclo(
          name="C6H12_cyclo",
          MM=0.08415948000000001,
          Hf=-1465075.5921971,
          H0=208471.0361803566,
          Tlimit=1000,
          alow={-567998.704,10342.38704,-68.0004125,0.2387797658,-0.0002511890049,
              1.425293184e-007,-3.40783319e-011},
          blow={-64046.3516,393.480821},
          ahigh={5225149.47,-33641.9458,71.74607469999999,-0.006698979119999999,
              1.318443254e-006,-1.390794789e-010,6.06010224e-015},
          bhigh={173253.7609,-454.681417},
          R=98.79424159940152);

        constant IdealGases.Common.DataRecord C6H13_n_hexyl(
          name="C6H13_n_hexyl",
          MM=0.08516742000000001,
          Hf=294713.635801108,
          H0=340306.1875069128,
          Tlimit=1000,
          alow={-1427278.22,22488.28093,-129.749224,0.427979733,-0.000555601318,
              3.79125694e-007,-1.048462404e-010},
          blow={-106026.1015,749.718676},
          ahigh={5967938.62,-32990.2316,68.6907344,-0.00422500906,
              5.496523820000001e-007,-2.292851471e-011,-5.08634189e-016},
          bhigh={190697.8683,-418.5362},
          R=97.62503079229123);

        constant IdealGases.Common.DataRecord C6H14_n_hexane(
          name="C6H14_n_hexane",
          MM=0.08617535999999999,
          Hf=-1936980.593988816,
          H0=333065.0431863586,
          Tlimit=1000,
          alow={-581592.67,10790.97724,-66.3394703,0.2523715155,-0.0002904344705,
              1.802201514e-007,-4.617223680000001e-011},
          blow={-72715.4457,393.828354},
          ahigh={-3106625.684,-7346.087920000001,46.94131760000001,0.001693963977,
              2.068996667e-006,-4.21214168e-010,2.452345845e-014},
          bhigh={523.750312,-254.9967718},
          R=96.48317105956971);

        constant IdealGases.Common.DataRecord C7H7_benzyl(
          name="C7H7_benzyl",
          MM=0.09113048,
          Hf=2309874.808077385,
          H0=203607.9695838319,
          Tlimit=1000,
          alow={-183676.4826,4102.46566,-32.024061,0.1588249575,-0.0001894466924,
              1.203649671e-007,-3.136589637e-011},
          blow={5266.33323,193.875172},
          ahigh={5297322.16,-25999.09398,55.0975079,-0.00497766147,9.46315243e-007,-9.639008860000001e-011,
              4.06447042e-015},
          bhigh={173838.2912,-334.382955},
          R=91.23700434805129);

        constant IdealGases.Common.DataRecord C7H8(
          name="C7H8",
          MM=0.09213842,
          Hf=544506.8409030674,
          H0=194710.794910527,
          Tlimit=1000,
          alow={-287796.222,6133.941519999999,-45.74706759999999,0.1936895724,-0.0002304305304,
              1.459301178e-007,-3.7907961e-011},
          blow={-23084.02499,269.3915042},
          ahigh={6184538.350000001,-29902.84056,59.8200597,-0.00569698396,
              1.080748416e-006,-1.098702235e-010,4.62474022e-015},
          bhigh={178204.7857,-369.808225},
          R=90.23892530390688);

        constant IdealGases.Common.DataRecord C7H8O_cresol_mx(
          name="C7H8O_cresol_mx",
          MM=0.10813782,
          Hf=-1223420.261292488,
          H0=201949.1792973078,
          Tlimit=1000,
          alow={-244141.7503,5080.87784,-37.8904804,0.186494507,-0.0002269511868,
              1.458989279e-007,-3.82240335e-011},
          blow={-40936.57829999999,228.1352234},
          ahigh={6017373.45,-28498.82774,60.81543070000001,-0.004996807109999999,
              9.13427995e-007,-8.979444109999999e-011,3.66775697e-015},
          bhigh={147221.84,-367.485014},
          R=76.88773455947235);

        constant IdealGases.Common.DataRecord C7H14_1_heptene(
          name="C7H14_1_heptene",
          MM=0.09818605999999999,
          Hf=-639194.6066478277,
          H0=313588.3036756949,
          Tlimit=1000,
          alow={-744940.284,13321.79893,-82.81694379999999,0.3108065994,-0.000378677992,
              2.446841042e-007,-6.488763869999999e-011},
          blow={-72178.8501,485.667149},
          ahigh={-1927608.174,-9125.024420000002,47.4817797,0.00606766053,-8.684859080000001e-007,
              5.81399526e-011,-1.473979569e-015},
          bhigh={26009.14656,-256.2880707},
          R=84.68077851377274);

        constant IdealGases.Common.DataRecord C7H15_n_heptyl(
          name="C7H15_n_heptyl",
          MM=0.099194,
          Hf=44256.70907514567,
          H0=338155.5336008226,
          Tlimit=1000,
          alow={-1671733.521,26400.1025,-152.6867707,0.5027121410000001,-0.000652101403,
              4.44348811e-007,-1.227815006e-010},
          blow={-127375.4623,878.3933319999999},
          ahigh={5444527.57,-34568.2929,76.38651949999999,-0.003298972,
              2.343496957e-007,2.467674021e-011,-3.162012849e-015},
          bhigh={193907.9354,-464.142466},
          R=83.82031171240196);

        constant IdealGases.Common.DataRecord C7H16_n_heptane(
          name="C7H16_n_heptane",
          MM=0.10020194,
          Hf=-1874015.612871368,
          H0=331540.487140269,
          Tlimit=1000,
          alow={-612743.289,11840.85437,-74.87188599999999,0.2918466052,-0.000341679549,
              2.159285269e-007,-5.65585273e-011},
          blow={-80134.0894,440.721332},
          ahigh={9135632.469999999,-39233.1969,78.8978085,-0.00465425193,
              2.071774142e-006,-3.4425393e-010,1.976834775e-014},
          bhigh={205070.8295,-485.110402},
          R=82.97715593131233);

        constant IdealGases.Common.DataRecord C7H16_2_methylh(
          name="C7H16_2_methylh",
          MM=0.10020194,
          Hf=-1942078.167348856,
          H0=308576.8598891399,
          Tlimit=1000,
          alow={-710477.777,11912.5112,-73.45339440000001,0.2902952369,-0.000346276768,
              2.260184498e-007,-6.12881392e-011},
          blow={-82021.477,432.004229},
          ahigh={1289912.969,-1784.340963,10.83537673,0.05270609239999999,-1.886832314e-005,
              2.432255843e-009,-1.135553789e-013},
          bhigh={-16375.29884,-29.8186241},
          R=82.97715593131233);

        constant IdealGases.Common.DataRecord C8H8_styrene(
          name="C8H8_styrene",
          MM=0.10414912,
          Hf=1423919.85645198,
          H0=201057.8677957144,
          Tlimit=1000,
          alow={-268693.052,6167.99947,-48.3605494,0.2182873229,-0.0002738561832,
              1.810084981e-007,-4.86775027e-011},
          blow={-11406.39978,281.7679014},
          ahigh={-6629183.62,15145.94166,1.609822364,0.033833186,-1.093737395e-005,
              1.338825116e-009,-6.03253492e-014},
          bhigh={-89973.2415,43.1128279},
          R=79.83237880454487);

        constant IdealGases.Common.DataRecord C8H10_ethylbenz(
          name="C8H10_ethylbenz",
          MM=0.106165,
          Hf=281825.4603682946,
          H0=209862.0072528611,
          Tlimit=1000,
          alow={-469494,9307.16836,-65.2176947,0.2612080237,-0.000318175348,
              2.051355473e-007,-5.40181735e-011},
          blow={-40738.7021,378.090436},
          ahigh={5551564.100000001,-28313.80598,60.6124072,0.001042112857,-1.327426719e-006,
              2.166031743e-010,-1.142545514e-014},
          bhigh={164224.1062,-369.176982},
          R=78.31650732350586);

        constant IdealGases.Common.DataRecord C8H16_1_octene(
          name="C8H16_1_octene",
          MM=0.11221264,
          Hf=-744924.9924072726,
          H0=315026.8989304592,
          Tlimit=1000,
          alow={-928190.522,16409.74476,-101.5939534,0.374800141,-0.00045908294,
              2.96533534e-007,-7.84044521e-011},
          blow={-89524.2608,590.759427},
          ahigh={-4409336.07,-4383.678800000001,49.39154259999999,
              0.007912339629999999,-7.88866951e-007,9.97021235e-012,1.913144872e-015},
          bhigh={-11226.19342,-257.7650649},
          R=74.09568119955115);

        constant IdealGases.Common.DataRecord C8H17_n_octyl(
          name="C8H17_n_octyl",
          MM=0.11322058,
          Hf=-144143.4057306543,
          H0=336537.7566516617,
          Tlimit=1000,
          alow={-1934340.995,30549.7983,-176.7903454,0.5801596649999999,-0.000751741401,
              5.11246903e-007,-1.410193662e-010},
          blow={-149889.4706,1013.724329},
          ahigh={5632173.390000001,-38211.4367,86.37927500000001,-0.00360893158,
              2.544260445e-007,2.908638837e-011,-3.67954974e-015},
          bhigh={210313.547,-526.242283},
          R=73.43604846398067);

        constant IdealGases.Common.DataRecord C8H18_n_octane(
          name="C8H18_n_octane",
          MM=0.11422852,
          Hf=-1827477.060895125,
          H0=330740.51909278,
          Tlimit=1000,
          alow={-698664.715,13385.01096,-84.1516592,0.327193666,-0.000377720959,
              2.339836988e-007,-6.01089265e-011},
          blow={-90262.2325,493.922214},
          ahigh={6365406.949999999,-31053.64657,69.6916234,0.01048059637,-4.12962195e-006,
              5.543226319999999e-010,-2.651436499e-014},
          bhigh={150096.8785,-416.989565},
          R=72.78805678301707);

        constant IdealGases.Common.DataRecord C8H18_isooctane(
          name="C8H18_isooctane",
          MM=0.11422852,
          Hf=-1961068.916939482,
          H0=281628.440953275,
          Tlimit=1000,
          alow={-168875.8565,3126.903227,-21.23502828,0.1489151508,-0.0001151180135,
              4.47321617e-008,-5.55488207e-012},
          blow={-44680.6062,141.7455793},
          ahigh={13527650.32,-46633.7034,77.95313179999999,0.01423729984,-5.073593909999999e-006,
              7.24823297e-010,-3.81919011e-014},
          bhigh={254117.8017,-493.388719},
          R=72.78805678301707);

        constant IdealGases.Common.DataRecord C9H19_n_nonyl(
          name="C9H19_n_nonyl",
          MM=0.12724716,
          Hf=-291008.4594422383,
          H0=335284.496722756,
          Tlimit=1000,
          alow={-2194880.612,34685.6578,-200.9261419,0.658050311,-0.000852593001,
              5.79463896e-007,-1.597637099e-010},
          blow={-172319.4608,1149.114017},
          ahigh={5277361.74,-40257.0196,94.57296720000001,-0.002940301447,
              6.97810699e-009,6.80525024e-011,-5.90709533e-015},
          bhigh={216532.0614,-575.44495},
          R=65.34112038335474);

        constant IdealGases.Common.DataRecord C10H8_naphthale(
          name="C10H8_naphthale",
          MM=0.12817052,
          Hf=1174841.141317052,
          H0=161605.6172667475,
          Tlimit=1000,
          alow={-260284.5316,6237.40957,-52.2609504,0.2397692776,-0.0002912244803,
              1.854944401e-007,-4.81661927e-011},
          blow={-11147.0088,297.2139517},
          ahigh={5906172.11,-31632.2924,70.3034203,-0.00601886554,1.142052144e-006,-1.161605689e-010,
              4.89284402e-015},
          bhigh={196256.7046,-434.7848950000001},
          R=64.87039297336079);

        constant IdealGases.Common.DataRecord C10H21_n_decyl(
          name="C10H21_n_decyl",
          MM=0.14127374,
          Hf=-408710.0688351565,
          H0=334273.0220067792,
          Tlimit=1000,
          alow={-2446511.152,38700.813,-224.4388176,0.734362497,-0.00095135256,
              6.46297033e-007,-1.781502862e-010},
          blow={-194163.3889,1280.987834},
          ahigh={4967237.76,-42424.6844,102.8853417,-0.00232484818,-2.2842339e-007,
              1.056127364e-010,-8.0680659e-015},
          bhigh={223542.989,-625.5191159999999},
          R=58.85362700810497);

        constant IdealGases.Common.DataRecord C12H9_o_bipheny(
          name="C12H9_o_bipheny",
          MM=0.15319986,
          Hf=2791973.830785485,
          H0=173559.8648719392,
          Tlimit=1000,
          alow={-359584.082,7661.37856,-58.7329046,0.2697557882,-0.000322975668,
              2.0329071e-007,-5.23131672e-011},
          blow={14584.14642,339.268711},
          ahigh={6736469.42,-36321.9435,82.102396,-0.00750234286,1.456251733e-006,-1.507145019e-010,
              6.43647043e-015},
          bhigh={255552.4521,-504.246297},
          R=54.27206003974155);

        constant IdealGases.Common.DataRecord C12H10_biphenyl(
          name="C12H10_biphenyl",
          MM=0.1542078,
          Hf=1181068.66189648,
          H0=173684.6190659617,
          Tlimit=1000,
          alow={-367103.405,8128.41259,-63.9099457,0.2901422744,-0.000350959074,
              2.230989996e-007,-5.78847029e-011},
          blow={-16792.63066,363.346419},
          ahigh={7480385.359999999,-39280.8723,86.61482219999999,-0.007946398570000001,
              1.531868544e-006,-1.576450171e-010,6.70060273e-015},
          bhigh={243805.0641,-538.138149},
          R=53.91732454519163);

        constant IdealGases.Common.DataRecord Ca(
          name="Ca",
          MM=0.040078,
          Hf=4436349.119217526,
          H0=154634.1633814063,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={20638.92786,4.38454833},
          ahigh={7547341.239999999,-21486.42662,25.30849567,-0.01103773705,
              2.293249636e-006,-1.209075383e-010,-4.015333268e-015},
          bhigh={158586.2323,-160.9512955},
          R=207.4572583462249);

        constant IdealGases.Common.DataRecord Caplus(
          name="Caplus",
          MM=0.0400774514,
          Hf=19308306.81513845,
          H0=154636.2800904052,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={92324.1779,5.07767498},
          ahigh={3747070.82,-11747.07738,16.72546969,-0.00833479771,2.394593294e-006,
              -2.988243468e-010,1.356563002e-014},
          bhigh={166432.9088,-95.8282126},
          R=207.4600981239042);

        constant IdealGases.Common.DataRecord CaBr(
          name="CaBr",
          MM=0.119982,
          Hf=-207270.0988481606,
          H0=82146.64699704957,
          Tlimit=1000,
          alow={569.3832620000001,-125.7513537,5.00150833,-0.001039868753,
              1.377594927e-006,-8.94901396e-010,2.395658928e-013},
          blow={-3728.10398,1.784864847},
          ahigh={2783236.402,-8458.203729999999,14.3175656,-0.00543078168,
              1.522218659e-006,-1.831824807e-010,7.86428866e-015},
          bhigh={49312.7068,-65.37001100000001},
          R=69.29766131586405);

        constant IdealGases.Common.DataRecord CaBr2(
          name="CaBr2",
          MM=0.199886,
          Hf=-1937090.641665749,
          H0=78060.49448185465,
          Tlimit=1000,
          alow={1572.504318,-223.8551236,8.38845789,-0.001944164774,2.397926088e-006,
              -1.55657235e-009,4.12430958e-013},
          blow={-47721.0661,-10.74965233},
          ahigh={-22198.46426,-4.46315533,7.50375511,-1.641654626e-006,
              3.87942806e-010,-4.68342426e-014,2.259325541e-018},
          bhigh={-48854.3682,-5.59032425},
          R=41.59606975976306);

        constant IdealGases.Common.DataRecord CaCL(
          name="CaCL",
          MM=0.075531,
          Hf=-1373911.175543816,
          H0=127035.4556407303,
          Tlimit=1000,
          alow={6395.335260000001,-224.9042269,5.28327839,-0.001447983237,
              1.643742771e-006,-9.43010428e-010,2.237516133e-013},
          blow={-12701.69,-1.391964289},
          ahigh={1629182.545,-4766.22302,9.65892977,-0.002523044131,5.83354216e-007,-4.10172699e-011,
              8.813177639999999e-017},
          bhigh={16625.99241,-33.98731174},
          R=110.0802584369332);

        constant IdealGases.Common.DataRecord CaCLplus(
          name="CaCLplus",
          MM=0.0755304514,
          Hf=6185459.034606007,
          H0=123938.2636603705,
          Tlimit=1000,
          alow={2285.284542,-200.2872721,4.93699019,-0.000386097303,
              8.686661880000001e-008,1.47020568e-010,-7.68931587e-014},
          blow={55882.7795,-0.6359815341},
          ahigh={177028.0396,-589.137239,5.1033688,-0.0002356761168,5.48373287e-008,
              2.137973112e-014,-5.57288731e-016},
          bhigh={58534.17249999999,-2.191253644},
          R=110.0810579823968);

        constant IdealGases.Common.DataRecord CaCL2(
          name="CaCL2",
          MM=0.110984,
          Hf=-4372193.081885677,
          H0=133866.3501045195,
          Tlimit=1000,
          alow={11068.0203,-424.910825,9.13471186,-0.00349718531,
              4.242184629999999e-006,-2.719673231e-009,7.13826863e-013},
          blow={-58503.4676,-18.08678294},
          ahigh={-35957.6878,-8.796495630000001,7.50725691,-3.129465934e-006,
              7.322886480000001e-010,-8.776403220000001e-014,4.21048604e-018},
          bhigh={-60667.7966,-8.553523451},
          R=74.91595184891516);

        constant IdealGases.Common.DataRecord CaF(
          name="CaF",
          MM=0.0590764032,
          Hf=-4678751.159989374,
          H0=154581.3472950229,
          Tlimit=1000,
          alow={31842.354,-491.8235089999999,5.70112089,-0.001465138218,
              9.09293081e-007,-1.367585222e-010,-5.10632338e-014},
          blow={-31976.9411,-5.99666226},
          ahigh={519588.2669999999,-1512.321567,5.86927625,-0.000388252448,-2.484582298e-008,
              3.74991596e-011,-3.47097645e-015},
          bhigh={-24888.14584,-8.6146637},
          R=140.7409989374573);

        constant IdealGases.Common.DataRecord CaFplus(
          name="CaFplus",
          MM=0.0590758546,
          Hf=4412371.344688089,
          H0=152399.1156955688,
          Tlimit=1000,
          alow={41583.408,-562.766166,5.68752215,-0.001264710572,6.66908648e-007,-6.92675282e-011,
              -3.97871462e-014},
          blow={33051.195,-6.97448501},
          ahigh={-139867.0845,219.1526375,4.21432434,0.0002142798048,-5.7786726e-008,
              9.98575631e-012,-6.05962188e-016},
          bhigh={28416.05897,2.740342729},
          R=140.7423059098666);

        constant IdealGases.Common.DataRecord CaF2(
          name="CaF2",
          MM=0.0780748064,
          Hf=-10129111.36722332,
          H0=164093.7914640798,
          Tlimit=1000,
          alow={59093.5229,-1019.733042,10.13165309,-0.00550350644,5.62931998e-006,-3.115401465e-009,
              7.205525940000001e-013},
          blow={-91926.08189999999,-26.3950595},
          ahigh={-82804.0944,-31.15950071,7.02357737,-9.521000020000001e-006,
              2.118160895e-009,-2.440713888e-013,1.135135468e-017},
          bhigh={-97294.66770000001,-7.54624334},
          R=106.4936614431362);

        constant IdealGases.Common.DataRecord CaH(
          name="CaH",
          MM=0.04108594,
          Hf=5583640.169848858,
          H0=211875.5223806489,
          Tlimit=1000,
          alow={-45137.8223,762.942921,-1.280874223,0.01318774659,-1.481595334e-005,
              8.53657322e-009,-1.989958945e-012},
          blow={23003.78814,30.53421525},
          ahigh={-2696952.529,8607.05975,-7.02745482,0.007467916309999999,-2.318610699e-006,
              3.42307242e-010,-1.892679792e-014},
          bhigh={-27738.19107,78.45822010000001},
          R=202.367817311713);

        constant IdealGases.Common.DataRecord CaI(
          name="CaI",
          MM=0.16698247,
          Hf=72961.67076699728,
          H0=59995.04019793216,
          Tlimit=1000,
          alow={-826.179018,-85.08975899999999,4.86417169,-0.000786316965,
              1.100493506e-006,-7.34803061e-010,2.010892767e-013},
          blow={523.675344,3.58539168},
          ahigh={1771071.309,-5683.64373,11.53857476,-0.0041940202,1.291359961e-006,-1.730043579e-010,
              8.38076235e-015},
          bhigh={35832.932,-44.0591757},
          R=49.79248420507854);

        constant IdealGases.Common.DataRecord CaI2(
          name="CaI2",
          MM=0.29388694,
          Hf=-882378.4581921197,
          H0=54616.22418471539,
          Tlimit=1000,
          alow={-1097.851401,-145.9821761,8.08934184,-0.001305332923,1.624199331e-006,
              -1.061194001e-009,2.825551217e-013},
          blow={-32726.9298,-6.98171494},
          ahigh={-16237.27104,-2.859530722,7.50243219,-1.071178707e-006,
              2.544559095e-010,-3.083631004e-014,1.491836724e-018},
          bhigh={-33463.4117,-3.56730574},
          R=28.29139668472509);

        constant IdealGases.Common.DataRecord CaO(
          name="CaO",
          MM=0.0560774,
          Hf=677729.4953047038,
          H0=159656.2608109506,
          Tlimit=1000,
          alow={38897.3307,-483.567735,5.07771325,0.000307623525,-1.159759897e-006,
              8.493433339999999e-010,-1.495333366e-013},
          blow={5937.643480000001,-3.95532073},
          ahigh={-49131061.7,149586.595,-168.1654149,0.09381950259999999,-2.455529428e-005,
              3.07498072e-009,-1.485914237e-013},
          bhigh={-946151.172,1235.694769},
          R=148.2677870229362);

        constant IdealGases.Common.DataRecord CaOplus(
          name="CaOplus",
          MM=0.0560768514,
          Hf=12665431.88977975,
          H0=163402.7191476731,
          Tlimit=1000,
          alow={109806.0332,-1459.992448,9.88077794,-0.009157564600000001,
              8.707582560000001e-006,-4.39041108e-009,9.264854659999999e-013},
          blow={91500.57350000001,-30.09947701},
          ahigh={939784.313,-2993.362243,8.33619182,-0.002303295087,7.37396753e-007,-1.052888279e-010,
              5.25713841e-015},
          bhigh={102809.8401,-24.61547836},
          R=148.2692375271269);

        constant IdealGases.Common.DataRecord CaOH(
          name="CaOH",
          MM=0.05708534000000001,
          Hf=-3035934.444815429,
          H0=193564.5298775482,
          Tlimit=1000,
          alow={46200.289,-928.567282,9.175828770000001,-0.0039628288,
              2.505447308e-006,3.85206821e-011,-3.35277847e-013},
          blow={-17980.09717,-25.3370485},
          ahigh={1979972.994,-5598.88099,11.51348706,-0.001668264707,3.31257391e-007,
              -1.789056647e-011,-3.58071641e-016},
          bhigh={13401.96822,-46.46084260000001},
          R=145.6498638704788);

        constant IdealGases.Common.DataRecord CaOHplus(
          name="CaOHplus",
          MM=0.0570847914,
          Hf=6533055.317427332,
          H0=194407.6299103372,
          Tlimit=1000,
          alow={48843.4266,-983.2415100000001,9.61018295,-0.00520436066,
              4.26304982e-006,-1.197590878e-009,9.028411889999999e-015},
          blow={47950.56340000001,-28.27077334},
          ahigh={863761.537,-2347.302046,7.9819112,0.0001003160947,-6.24007417e-008,
              1.019540904e-011,-5.69892528e-016},
          bhigh={58305.80119999999,-21.52181937},
          R=145.6512636043372);

        constant IdealGases.Common.DataRecord Ca_OH_2(
          name="Ca_OH_2",
          MM=0.07409268000000001,
          Hf=-8075546.315776401,
          H0=223939.5443652463,
          Tlimit=1000,
          alow={83892.57539999999,-1791.902135,16.21891031,-0.00784085717,
              5.09511161e-006,-6.95548755e-011,-6.13215264e-013},
          blow={-66004.0563,-60.7091392},
          ahigh={1721854.884,-4702.21767,13.96947691,0.0001983791405,-1.243050592e-007,
              2.033402404e-011,-1.137157819e-015},
          bhigh={-44437.6135,-52.8744486},
          R=112.2171852873995);

        constant IdealGases.Common.DataRecord CaS(
          name="CaS",
          MM=0.072143,
          Hf=1683812.885519038,
          H0=129743.8836754779,
          Tlimit=1000,
          alow={23209.90615,-451.8446080000001,6.17233375,-0.00359885202,
              4.823731709999999e-006,-3.63173354e-009,1.212849867e-012},
          blow={15545.97691,-7.686936462},
          ahigh={-15683532.14,52938.5581,-63.2246724,0.0402772638,-1.114855081e-005,
              1.464389344e-009,-7.37607897e-014},
          bhigh={-317202.267,479.9606012},
          R=115.2498787131115);

        constant IdealGases.Common.DataRecord Ca2(
          name="Ca2",
          MM=0.08015600000000001,
          Hf=4263752.382853436,
          H0=140639.9520934178,
          Tlimit=1000,
          alow={-85822.2862,158.818896,11.03952055,-0.0333319676,5.34593881e-005,-4.011573239999999e-008,
              1.160486682e-011},
          blow={37703.508,-23.97744561},
          ahigh={240596.6267,57.7580382,2.347436675,0.0001199275034,-4.32915031e-008,
              7.01530269e-012,-3.70566032e-016},
          bhigh={40818.754,18.95399607},
          R=103.7286291731124);

        constant IdealGases.Common.DataRecord Cd(
          name="Cd",
          MM=0.112411,
          Hf=994564.5888747543,
          H0=55131.86431932818,
          Tlimit=1000,
          alow={-0.0001081751543,1.816433041e-006,2.499999989,3.129989231e-011,-4.60071016e-014,
              3.40704874e-017,-9.989497436e-021},
          blow={12700.99766,5.93154976},
          ahigh={-269975.7467,786.600114,1.628169079,0.000459412329,-1.150420443e-007,
              1.074836707e-011,8.790199554999999e-017},
          bhigh={7675.14826,12.20006052},
          R=73.96493225751928);

        constant IdealGases.Common.DataRecord Cdplus(
          name="Cdplus",
          MM=0.1124104514,
          Hf=8769240.899961371,
          H0=55132.13338097137,
          Tlimit=1000,
          alow={0.000409834494,-4.34358162e-006,2.500000019,-4.389036810000001e-011,
              5.5639692e-014,-3.63822826e-017,9.607881994999999e-021},
          blow={117812.9439,6.62468945},
          ahigh={14848.80812,-46.6915368,2.557883006,-3.6247017e-005,1.21374757e-008,
              -2.072802814e-012,1.420665367e-016},
          bhigh={118107.0109,6.21641448},
          R=73.96529323073246);

        constant IdealGases.Common.DataRecord CL(
          name="CL",
          MM=0.03545300000000001,
          Hf=3421459.396948072,
          H0=176898.6545567371,
          Tlimit=1000,
          alow={22762.15854,-216.8413293,2.745185115,0.002451101694,-5.45801199e-006,
              4.41798688e-009,-1.288134004e-012},
          blow={15013.57068,3.102963457},
          ahigh={-169793.293,608.172646,2.12866409,0.0001307367034,-2.644883596e-008,
              2.842504775e-012,-1.252911731e-016},
          bhigh={9934.3874,8.844772103},
          R=234.5209714269596);

        constant IdealGases.Common.DataRecord CLplus(
          name="CLplus",
          MM=0.0354524514,
          Hf=38891517.52705033,
          H0=180138.0369426302,
          Tlimit=1000,
          alow={103469.7859,-1293.758873,8.186702690000001,-0.0099160146,
              9.20847237e-006,-4.50742624e-009,9.18212788e-013},
          blow={171475.878,-27.66417931},
          ahigh={40564.0948,-49.6016572,3.10165363,-0.000586873829,2.252039316e-007,-3.29970302e-011,
              1.708780842e-015},
          bhigh={165298.2337,2.574942598},
          R=234.5246004624662);

        constant IdealGases.Common.DataRecord CLminus(
          name="CLminus",
          MM=0.0354535486,
          Hf=-6599000.135066875,
          H0=174804.1661477012,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={-28883.89093,4.200642023},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={-28883.89093,4.200642023},
          R=234.5173425037629);

        constant IdealGases.Common.DataRecord CLCN(
          name="CLCN",
          MM=0.06147039999999999,
          Hf=2183164.580025509,
          H0=173563.8941669487,
          Tlimit=1000,
          alow={72740.43429999999,-1297.344947,11.07676527,-0.01108430216,
              1.614009477e-005,-1.088916772e-008,2.830952246e-012},
          blow={20843.88986,-35.97370046},
          ahigh={346757.312,-1957.85737,8.807806149999999,-0.0004388362779999999,
              1.024761895e-007,-1.110675026e-011,4.98617942e-016},
          bhigh={25819.23944,-26.36885363},
          R=135.2597673026367);

        constant IdealGases.Common.DataRecord CLF(
          name="CLF",
          MM=0.0544514032,
          Hf=-1022948.71622335,
          H0=163597.3818210069,
          Tlimit=1000,
          alow={33522.1081,-368.83119,4.27228862,0.002549434508,-4.45683089e-006,
              3.41385412e-009,-9.8386852e-013},
          blow={-5839.36969,0.2318014199},
          ahigh={3045867.173,-9979.32826,16.84162254,-0.007465850620000001,
              2.336213612e-006,-3.36586546e-010,1.763082415e-014},
          bhigh={54471.20800000001,-87.07987094000001},
          R=152.6952752615198);

        constant IdealGases.Common.DataRecord CLF3(
          name="CLF3",
          MM=0.0924482096,
          Hf=-1780456.330221889,
          H0=148498.8087860168,
          Tlimit=1000,
          alow={128517.5171,-2140.445721,14.93096474,-0.00604247104,3.71896861e-006,-8.0532011e-010,
              -7.98560053e-014},
          blow={-11384.5964,-55.94838353},
          ahigh={-229495.6235,-122.0741,10.09124644,-3.64972475e-005,8.05891075e-009,
              -9.23084995e-013,4.27256949e-017},
          bhigh={-22828.40447,-25.11605479},
          R=89.93653891161999);

        constant IdealGases.Common.DataRecord CLF5(
          name="CLF5",
          MM=0.130445016,
          Hf=-1824523.521849237,
          H0=137455.5851179473,
          Tlimit=1000,
          alow={245970.3939,-4315.34807,27.27005972,-0.01670193839,1.421668208e-005,-6.426479740000001e-009,
              1.183099799e-012},
          blow={-10714.23726,-126.7466837},
          ahigh={-426932.7449999999,-205.805739,16.15465278,-6.21268818e-005,
              1.376637959e-008,-1.581335709e-012,7.33642249e-017},
          bhigh={-33614.666,-57.57531175},
          R=63.73928460402045);

        constant IdealGases.Common.DataRecord CLO(
          name="CLO",
          MM=0.0514524,
          Hf=1975051.018028314,
          H0=185066.4886380422,
          Tlimit=1000,
          alow={-16872.68145,257.3812247,2.17584612,0.006432061130000001,-8.568249500000001e-006,
              5.764971250000001e-009,-1.545771209e-012},
          blow={9829.518979999999,13.86010503},
          ahigh={409376.052,-1765.985112,7.08790063,-0.001828450169,7.1038181e-007,-1.209332942e-010,
              7.07644104e-015},
          bhigh={21518.91784,-16.68645548},
          R=161.5954163459819);

        constant IdealGases.Common.DataRecord CLO2(
          name="CLO2",
          MM=0.06745180000000001,
          Hf=1556667.131195906,
          H0=160123.9107036432,
          Tlimit=1000,
          alow={-11272.77696,390.303203,-0.384301853,0.02108677947,-2.793137755e-005,
              1.841289286e-008,-4.83977915e-012},
          blow={9756.93367,29.132627},
          ahigh={-163379.3802,-316.148067,7.00978726,0.0002837971144,-1.179925338e-007,
              2.920383252e-011,-2.024030202e-015},
          bhigh={11849.46452,-10.91168827},
          R=123.2653835776065);

        constant IdealGases.Common.DataRecord CL2(
          name="CL2",
          MM=0.07090600000000001,
          Hf=0,
          H0=129482.8364313316,
          Tlimit=1000,
          alow={34628.1517,-554.7126520000001,6.20758937,-0.002989632078,
              3.17302729e-006,-1.793629562e-009,4.260043590000001e-013},
          blow={1534.069331,-9.438331107},
          ahigh={6092569.42,-19496.27662,28.54535795,-0.01449968764,4.46389077e-006,-6.35852586e-010,
              3.32736029e-014},
          bhigh={121211.7724,-169.0778824},
          R=117.2604857134798);

        constant IdealGases.Common.DataRecord CL2O(
          name="CL2O",
          MM=0.08690539999999999,
          Hf=909034.4213363037,
          H0=134577.1609129007,
          Tlimit=1000,
          alow={77988.554,-1182.537879,9.52651466,-0.002596163176,
              8.696781310000001e-007,4.484098269999999e-010,-3.044511967e-013},
          blow={13767.29572,-24.84690718},
          ahigh={-127174.3461,-67.4196322,7.05002245,-1.988084386e-005,
              4.366209050000001e-009,-4.978580680000001e-013,2.295679186e-017},
          bhigh={7387.2893,-8.797477254},
          R=95.67267396502405);

        constant IdealGases.Common.DataRecord Co(
          name="Co",
          MM=0.0589332,
          Hf=7269953.099441402,
          H0=107914.8595358813,
          Tlimit=1000,
          alow={-2598.939184,246.1989844,-0.610605837,0.01393005772,-2.210012979e-005,
              1.623755261e-008,-4.534904351e-012},
          blow={49846.1376,22.57584199},
          ahigh={1381841.305,-3756.03668,6.65713065,-0.001269246675,1.464092329e-007,
              6.57494657e-012,-1.102384178e-015},
          bhigh={74944.42909999999,-22.58500836},
          R=141.0829888755405);

        constant IdealGases.Common.DataRecord Coplus(
          name="Coplus",
          MM=0.05893265139999999,
          Hf=20243503.02691455,
          H0=106757.5758181482,
          Tlimit=1000,
          alow={102849.416,-874.473126,4.27950028,0.002225857835,-7.45727457e-006,
              7.27922195e-009,-2.347541963e-012},
          blow={147489.5959,-5.67901922},
          ahigh={2907386.174,-8619.705749999999,11.88134934,-0.00351064742,
              5.74800468e-007,-2.534065135e-011,2.976607469e-016},
          bhigh={197741.9221,-60.9653344},
          R=141.0843022073838);

        constant IdealGases.Common.DataRecord Cominus(
          name="Cominus",
          MM=0.0589337486,
          Hf=6081648.978968902,
          H0=107014.6079253475,
          Tlimit=1000,
          alow={34594.9376,-135.5041712,1.116330898,0.009042761829999999,-1.454296726e-005,
              9.99494063e-009,-2.595633259e-012},
          blow={43370.3782,12.70494975},
          ahigh={-574139.417,1763.109207,1.415561988,0.000377686969,-7.53417998e-008,
              7.99570154e-012,-3.49044e-016},
          bhigh={30834.93114,16.34360353},
          R=141.0816755681481);

        constant IdealGases.Common.DataRecord Cr(
          name="Cr",
          MM=0.0519961,
          Hf=7644419.485307553,
          H0=119190.2469608298,
          Tlimit=1000,
          alow={1335.658217,-21.02424026,2.631908173,-0.000424626325,7.43919416e-007,
              -6.76393163e-010,2.507855625e-013},
          blow={47158.6664,6.00542545},
          ahigh={-11202207.89,34011.63690000001,-36.5706217,0.02110296902,-5.51818014e-006,
              7.17360171e-010,-3.505127367e-014},
          bhigh={-168899.344,286.4481267},
          R=159.9056852340849);

        constant IdealGases.Common.DataRecord Crplus(
          name="Crplus",
          MM=0.0519955514,
          Hf=20319944.67895959,
          H0=119191.5045255199,
          Tlimit=1000,
          alow={181.9187467,-2.188843517,2.510676511,-2.706791825e-005,
              3.76849263e-008,-2.736784742e-011,8.115389931999999e-015},
          blow={126338.0825,6.50627617},
          ahigh={3342330.79,-10642.61051,15.57884307,-0.00770897148,2.158300274e-006,
              -2.36810811e-010,8.952805604e-015},
          bhigh={193299.767,-86.0435667},
          R=159.9073723833997);

        constant IdealGases.Common.DataRecord Crminus(
          name="Crminus",
          MM=0.0519966486,
          Hf=6289317.423431017,
          H0=119188.989422676,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={38586.2787,6.56683537},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={38586.2787,6.56683537},
          R=159.9039981203712);

        constant IdealGases.Common.DataRecord CrN(
          name="CrN",
          MM=0.0660028,
          Hf=7651323.883229196,
          H0=132991.1609810493,
          Tlimit=1000,
          alow={-8239.129220000001,300.8144202,0.514787492,0.01129636791,-1.515183504e-005,
              1.010997229e-008,-2.68777575e-012},
          blow={58456.2812,22.98028696},
          ahigh={1110672.49,-3690.47854,8.59905668,-0.002125587223,5.28235848e-007,-4.92113915e-011,
              1.404331106e-015},
          bhigh={82548.04580000001,-27.99968411},
          R=125.9715042392141);

        constant IdealGases.Common.DataRecord CrO(
          name="CrO",
          MM=0.0679955,
          Hf=2744024.501621431,
          H0=144849.5562206323,
          Tlimit=1000,
          alow={9373.33411,136.9743818,1.621443428,0.008814095959999999,-1.23284536e-005,
              8.497960940000001e-009,-2.315804197e-012},
          blow={20909.48871,17.81935787},
          ahigh={1092367.332,-3749.75865,9.00787021,-0.002545445236,
              6.928051680000001e-007,-6.390831950000001e-011,1.659741645e-015},
          bhigh={44470.9821,-29.42600453},
          R=122.2797391003817);

        constant IdealGases.Common.DataRecord CrO2(
          name="CrO2",
          MM=0.0839949,
          Hf=-1286307.085311132,
          H0=127315.6941671459,
          Tlimit=1000,
          alow={35486.299,-229.8628537,2.286289393,0.01616929338,-2.34519891e-005,
              1.631365714e-008,-4.44426962e-012},
          blow={-12789.1284,14.42954956},
          ahigh={-432710.914,191.5584657,7.18824737,-0.000569484619,3.54636613e-007,-5.65512306e-011,
              2.908946349e-015},
          bhigh={-17433.39545,-10.0642472},
          R=98.9878194985648);

        constant IdealGases.Common.DataRecord CrO3(
          name="CrO3",
          MM=0.09999429999999999,
          Hf=-3220554.411601461,
          H0=130408.1532647361,
          Tlimit=1000,
          alow={41830.2006,-505.934885,4.43271567,0.01995079387,-2.920597649e-005,
              2.03933028e-008,-5.580086630000001e-012},
          blow={-37697.024,0.8653827279999999},
          ahigh={-628331.401,692.8158179999999,8.971274599999999,0.000682336564,-2.235048825e-007,
              3.36678579e-011,-1.614026492e-015},
          bhigh={-47238.802,-19.45305345},
          R=83.1494595191926);

        constant IdealGases.Common.DataRecord CrO3minus(
          name="CrO3minus",
          MM=0.09999484859999999,
          Hf=-6328834.473579072,
          H0=134244.3054611516,
          Tlimit=1000,
          alow={187345.5703,-2300.722991,13.43953022,-0.001663085846,-1.443973096e-006,
              2.045898933e-009,-6.8375553e-013},
          blow={-66301.1158,-49.306442},
          ahigh={-649968.203,452.201762,9.9805759,-0.000421413673,2.631277945e-007,-4.594543650000001e-011,
              2.659097549e-015},
          bhigh={-83500.1973,-24.648109},
          R=83.14900333775795);

        constant IdealGases.Common.DataRecord Cs(
          name="Cs",
          MM=0.13290545,
          Hf=575597.1632465035,
          H0=46630.35263038498,
          Tlimit=1000,
          alow={54.6658407,-0.827934604,2.50494221,-1.49462069e-005,2.425976774e-008,
              -2.013172322e-011,6.704271991e-015},
          blow={8459.321389999999,6.848825772},
          ahigh={6166040.899999999,-18961.75522,24.83229903,-0.01251977234,
              3.30901739e-006,-3.35401202e-010,9.626500908000001e-015},
          bhigh={128511.1231,-152.2942188},
          R=62.559300615588);

        constant IdealGases.Common.DataRecord Csplus(
          name="Csplus",
          MM=0.1329049014,
          Hf=3449096.483058675,
          H0=46630.54510945222,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={54387.3782,6.182757992},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={54387.3782,6.182757992},
          R=62.55955884558522);

        constant IdealGases.Common.DataRecord Csminus(
          name="Csminus",
          MM=0.1329059986,
          Hf=186577.1918589685,
          H0=46630.16015290675,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={2237.029001,6.182770382},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={2237.029001,6.182770382},
          R=62.5590423877226);

        constant IdealGases.Common.DataRecord CsBO2(
          name="CsBO2",
          MM=0.17571525,
          Hf=-3909176.386227149,
          H0=82326.91243361063,
          Tlimit=1000,
          alow={41936.0958,-666.4237400000001,8.134835880000001,0.002902960302,-7.88146792e-007,
              -8.327694539999999e-010,4.44171911e-013},
          blow={-81223.2007,-11.21622595},
          ahigh={89755.79890000001,-1656.134283,11.16468934,-0.000447636699,
              9.621091809999999e-008,-1.081470115e-011,4.93844674e-016},
          bhigh={-76104.79670000001,-30.36616012},
          R=47.31787366207544);

        constant IdealGases.Common.DataRecord CsBr(
          name="CsBr",
          MM=0.21280945,
          Hf=-971897.0421661255,
          H0=48898.79185346327,
          Tlimit=1000,
          alow={1639.263647,-69.4747797,4.86005872,-0.0008587780150000001,
              1.37517755e-006,-9.89176698e-010,2.895433432e-013},
          blow={-25895.50471,4.46535569},
          ahigh={-152832.9963,1259.712657,1.704268408,0.002776255318,-1.228389838e-006,
              2.698111786e-010,-1.98353448e-014},
          bhigh={-33278.4203,24.84116659},
          R=39.07003189942927);

        constant IdealGases.Common.DataRecord CsCL(
          name="CsCL",
          MM=0.16835845,
          Hf=-1438768.757968489,
          H0=60175.90444673255,
          Tlimit=1000,
          alow={-25381.65292,297.2839326,2.667813848,0.00558327241,-8.52900509e-006,
              6.595191390000001e-009,-1.989715823e-012},
          blow={-31892.5145,15.11365709},
          ahigh={-3674923.48,11861.52941,-10.63287842,0.009804117919999999,-3.27779746e-006,
              5.53423339e-010,-3.4012315e-014},
          bhigh={-104865.8658,111.4096064},
          R=49.38553425741328);

        constant IdealGases.Common.DataRecord CsF(
          name="CsF",
          MM=0.1519038532,
          Hf=-2397667.184389764,
          H0=63494.87387460162,
          Tlimit=1000,
          alow={18436.85799,-404.240939,6.38317886,-0.00467432337,6.63013401e-006,-4.76090553e-009,
              1.374569797e-012},
          blow={-43184.8959,-7.22659323},
          ahigh={-1850863.231,5625.298800000001,-2.250022212,0.00410924354,-1.250243837e-006,
              1.941483152e-010,-1.071166179e-014},
          bhigh={-80798.2779,51.3555945},
          R=54.73509608115722);

        constant IdealGases.Common.DataRecord CsH(
          name="CsH",
          MM=0.13391339,
          Hf=865858.9406182609,
          H0=66058.4128293668,
          Tlimit=1000,
          alow={16205.44411,-70.8701628,2.480847135,0.00702198599,-1.007126309e-005,
              7.09063903e-009,-1.950395735e-012},
          blow={13427.77328,9.89424717},
          ahigh={-911214.6649999999,3576.47275,-1.258058765,0.00431485515,-1.407820502e-006,
              2.154598897e-010,-1.254525606e-014},
          bhigh={-9158.717270000001,39.0880003},
          R=62.08842894650043);

        constant IdealGases.Common.DataRecord CsI(
          name="CsI",
          MM=0.25980992,
          Hf=-586274.2769791085,
          H0=40607.09845105222,
          Tlimit=1000,
          alow={-4072.68565,23.30073667,4.38727769,0.000341208429,-2.175588153e-007,
              8.906786999999999e-011,-2.182639837e-015},
          blow={-19787.66885,8.074657820000001},
          ahigh={4511259.05,-13417.06362,19.80984712,-0.008359855550000002,
              2.348201245e-006,-2.874285248e-010,1.20808775e-014},
          bhigh={65734.3913,-102.1032592},
          R=32.0021344835486);

        constant IdealGases.Common.DataRecord CsLi(
          name="CsLi",
          MM=0.13984645,
          Hf=1159459.707414811,
          H0=73946.27464622805,
          Tlimit=1000,
          alow={1368.709568,-74.5129706,4.84562093,-0.0005573667210000001,
              4.95332676e-007,4.36906891e-010,-4.60814577e-013},
          blow={18505.77392,2.112012017},
          ahigh={7481630.23,-28852.97839,46.3110499,-0.02784288108,8.78741349e-006,-1.264901197e-009,
              6.72018628e-014},
          bhigh={194513.7819,-285.7846194},
          R=59.45429433496524);

        constant IdealGases.Common.DataRecord CsNO2(
          name="CsNO2",
          MM=0.17891095,
          Hf=-1175667.716257725,
          H0=89319.13893476056,
          Tlimit=1000,
          alow={-71060.1044,1272.448257,-2.447362349,0.03064441948,-3.69922594e-005,
              2.259121812e-008,-5.58063591e-012},
          blow={-33133.7092,49.54693336},
          ahigh={-163350.3154,-846.8879579999999,10.62853461,-0.0002508799215,
              5.54125577e-008,-6.35559195e-012,2.946880031e-016},
          bhigh={-24030.40739,-24.43488888},
          R=46.4726837569193);

        constant IdealGases.Common.DataRecord CsNO3(
          name="CsNO3",
          MM=0.19491035,
          Hf=-1634014.76627588,
          H0=84980.65905684332,
          Tlimit=1000,
          alow={-26772.19779,901.169269,-3.26534082,0.04298377699999999,-5.38675138e-005,
              3.38452752e-008,-8.56522366e-012},
          blow={-44053.0414,51.18862689},
          ahigh={-314751.7676,-1367.011655,14.01012848,-0.000401864713,8.8536147e-008,
              -1.013466457e-011,4.69175873e-016},
          bhigh={-35490.2667,-45.00692791},
          R=42.65792965843015);

        constant IdealGases.Common.DataRecord CsNa(
          name="CsNa",
          MM=0.15589522,
          Hf=807640.7281762712,
          H0=68649.50060688198,
          Tlimit=1000,
          alow={25217.38609,-429.5362489999999,7.22309474,-0.008460463000000001,
              1.443905157e-005,-1.143624855e-008,3.18372193e-012},
          blow={15790.99265,-8.838790299999999},
          ahigh={3879556.79,-17801.67288,34.913558,-0.02320080793,
              7.861975840000001e-006,-1.171011257e-009,6.323927369999999e-014},
          bhigh={119577.6556,-200.1754433},
          R=53.33371991777555);

        constant IdealGases.Common.DataRecord CsO(
          name="CsO",
          MM=0.14890485,
          Hf=252425.0754760506,
          H0=66049.68206206849,
          Tlimit=1000,
          alow={8683.95881,425.027817,-3.4840553,0.0380196983,-6.651927559999999e-005,
              5.17347219e-008,-1.512567066e-011},
          blow={1969.690015,42.4079614},
          ahigh={837554.4350000001,-2418.205772,8.908065349999999,-0.00337818004,
              1.312755917e-006,-2.150508925e-010,1.21913898e-014},
          bhigh={18094.93447,-24.6085858},
          R=55.83748279522124);

        constant IdealGases.Common.DataRecord CsOH(
          name="CsOH",
          MM=0.14991279,
          Hf=-1707659.499899908,
          H0=78943.82460629277,
          Tlimit=1000,
          alow={9386.960789999999,-500.935426,8.30135198,-0.00323559684,
              2.612406777e-006,-4.95061341e-010,-1.038364927e-013},
          blow={-30257.22427,-17.42194837},
          ahigh={896717.113,-2323.978587,7.95964487,0.0001101149275,-6.466013969999999e-008,
              1.045968201e-011,-5.82251417e-016},
          bhigh={-17362.58234,-18.64239624},
          R=55.46205897442107);

        constant IdealGases.Common.DataRecord CsRb(
          name="CsRb",
          MM=0.21837325,
          Hf=510489.8699817858,
          H0=50244.85370804345,
          Tlimit=1000,
          alow={-4910.92268,-9.20901555,5.19337789,-0.00439024699,1.254790436e-005,-1.414878514e-008,
              5.10144131e-012},
          blow={12004.98171,5.36154293},
          ahigh={-13286933.78,34145.7947,-23.73696406,0.0070704654,3.86345097e-007,-3.158132986e-010,
              2.667747207e-014},
          bhigh={-212400.8997,223.9970251},
          R=38.07459017988696);

        constant IdealGases.Common.DataRecord Cs2(
          name="Cs2",
          MM=0.2658109,
          Hf=411587.083148208,
          H0=41492.40305796338,
          Tlimit=1000,
          alow={-46741.5873,595.201951,1.895333975,0.00408206581,2.531487119e-006,-9.085139030000001e-009,
              4.29017993e-012},
          blow={8857.282570000001,23.91592727},
          ahigh={-25927395.9,75398.1891,-74.840868,0.0369286679,-8.08249724e-006,
              8.171850729999999e-010,-3.0892859e-014},
          bhigh={-471504.572,586.093375},
          R=31.279650307794);

        constant IdealGases.Common.DataRecord Cs2Br2(
          name="Cs2Br2",
          MM=0.4256189,
          Hf=-1329426.08751632,
          H0=51955.23507062304,
          Tlimit=1000,
          alow={-6321.28518,-12.13153529,10.04967112,-0.0001102100044,
              1.365293456e-007,-8.85695707e-011,2.339447704e-014},
          blow={-70997.71709999999,-7.53942479},
          ahigh={-7545.84665,-0.2087093009,10.00018042,-8.03426073e-008,
              1.923604258e-011,-2.34469814e-015,1.139365834e-019},
          bhigh={-71058.8354,-7.25179304},
          R=19.53501594971464);

        constant IdealGases.Common.DataRecord Cs2CO3(
          name="Cs2CO3",
          MM=0.3258198,
          Hf=-2475134.841406201,
          H0=65002.37554623753,
          Tlimit=1000,
          alow={-46731.3,943.6549060000001,-0.2374670436,0.0416848461,-5.09437221e-005,
              3.132078394e-008,-7.78042167e-012},
          blow={-103916.2411,40.55853980000001},
          ahigh={-303714.9985,-1517.0784,17.11941656,-0.000444970012,
              9.798325240000001e-008,-1.121256063e-011,5.189734780000001e-016},
          bhigh={-94204.1477,-56.8200626},
          R=25.51862102917011);

        constant IdealGases.Common.DataRecord Cs2CL2(
          name="Cs2CL2",
          MM=0.3367169,
          Hf=-1914541.260031796,
          H0=62202.73470087186,
          Tlimit=1000,
          alow={-10779.56357,-53.4610695,10.21710683,-0.000478968703,5.90894653e-007,
              -3.82141652e-010,1.006995985e-013},
          blow={-80295.1517,-12.07856486},
          ahigh={-16251.43966,-0.900613735,10.00077173,-3.41619408e-007,
              8.14496808e-011,-9.897475279999999e-015,4.79833081e-019},
          bhigh={-80565.13219999999,-10.81977337},
          R=24.69276712870664);

        constant IdealGases.Common.DataRecord Cs2F2(
          name="Cs2F2",
          MM=0.3038077064,
          Hf=-2935601.985111462,
          H0=63818.65762968019,
          Tlimit=1000,
          alow={-9942.67748,-253.6723355,11.00684073,-0.002185640152,2.664791874e-006,
              -1.708229209e-009,4.47115198e-013},
          blow={-109058.2601,-20.00699602},
          ahigh={-36779.4642,-4.35575348,10.00366687,-1.603814186e-006,
              3.79146974e-010,-4.57868743e-014,2.209385787e-018},
          bhigh={-110345.6448,-14.15086452},
          R=27.36754804057861);

        constant IdealGases.Common.DataRecord Cs2I2(
          name="Cs2I2",
          MM=0.5196198399999999,
          Hf=-873779.3710879093,
          H0=43464.2815024153,
          Tlimit=1000,
          alow={-4449.28697,-5.32179366,10.02183919,-4.85337485e-005,
              6.019338399999999e-008,-3.90822639e-011,1.032981014e-014},
          blow={-57578.2338,-5.27126709},
          ahigh={-4983.37601,-0.09461179879999999,10.00008229,-3.68096204e-008,
              8.844660910000001e-012,-1.081178562e-015,5.26614198e-020},
          bhigh={-57605.01040000001,-5.14486489},
          R=16.0010672417743);

        constant IdealGases.Common.DataRecord Cs2O(
          name="Cs2O",
          MM=0.2818103,
          Hf=-506920.240317689,
          H0=49997.65799901566,
          Tlimit=1000,
          alow={19105.33804,-496.218153,8.7596063,-0.00351162279,4.01647983e-006,-2.450899853e-009,
              6.17240489e-013},
          blow={-16776.64956,-11.59258822},
          ahigh={-41191.4741,-10.79255391,7.00850047,-3.54295578e-006,8.08169912e-010,
              -9.499419930000001e-014,4.48912254e-018},
          bhigh={-19343.7785,-1.20397045},
          R=29.503790315684);

        constant IdealGases.Common.DataRecord Cs2Oplus(
          name="Cs2Oplus",
          MM=0.2818097514,
          Hf=1006707.271805216,
          H0=51267.65815670069,
          Tlimit=1000,
          alow={683.705609,-243.5575007,7.78303747,-0.001414552725,1.470799739e-006,-8.218821330000001e-010,
              1.911749489e-013},
          blow={33241.9487,-4.75042356},
          ahigh={-31530.85844,-5.77155903,7.00448263,-1.848241331e-006,4.1808823e-010,
              -4.88237627e-014,2.295419936e-018},
          bhigh={31962.2731,-0.0543435069},
          R=29.50384775081279);

        constant IdealGases.Common.DataRecord Cs2O2(
          name="Cs2O2",
          MM=0.2978097,
          Hf=-829620.7410302619,
          H0=58515.54197193711,
          Tlimit=1000,
          alow={22745.0518,-566.7912570000001,10.01728332,0.002547081016,-4.90921669e-006,
              3.84878891e-009,-1.124566008e-012},
          blow={-29473.3436,-18.41275291},
          ahigh={-119003.2094,-92.6107526,10.06915777,-2.766227147e-005,
              6.11075296e-009,-7.003595480000001e-013,3.24374252e-017},
          bhigh={-32556.1074,-17.24868948},
          R=27.91874139761062);

        constant IdealGases.Common.DataRecord Cs2O2H2(
          name="Cs2O2H2",
          MM=0.29982558,
          Hf=-2177932.916864532,
          H0=79837.59424396011,
          Tlimit=1000,
          alow={-10859.81041,-688.306842,16.43543354,-0.00403922058,2.331117156e-006,
              8.43965163e-010,-6.85930973e-013},
          blow={-79394.7623,-49.0619681},
          ahigh={1802857.941,-4656.35475,16.93566597,0.0002117402535,-1.272249096e-007,
              2.066555839e-011,-1.152390667e-015},
          bhigh={-51908.1369,-58.4971916},
          R=27.73102948721054);

        constant IdealGases.Common.DataRecord Cs2SO4(
          name="Cs2SO4",
          MM=0.3618735,
          Hf=-3088515.279510658,
          H0=66288.81639578473,
          Tlimit=1000,
          alow={61536.3787,-638.137433,6.89477209,0.0396018291,-5.529862010000001e-005,
              3.73633252e-008,-9.973241829999999e-012},
          blow={-133976.031,-1.284432588},
          ahigh={-522339.752,-944.415525,19.70476453,-0.000282122599,
              6.240792279999999e-008,-7.16346407e-012,3.32266719e-016},
          bhigh={-136417.9983,-68.20406795},
          R=22.97618366639171);

        constant IdealGases.Common.DataRecord Cu(
          name="Cu",
          MM=0.06354600000000001,
          Hf=5309539.54615554,
          H0=97526.64211752116,
          Tlimit=1000,
          alow={77.1313315,-1.169236206,2.506987803,-2.116434879e-005,3.44171471e-008,
              -2.862608999e-011,9.559250991000001e-015},
          blow={39839.8121,5.73081322},
          ahigh={2308090.411,-8503.261,14.67859102,-0.00846713652,2.887821016e-006,-4.27065918e-010,
              2.304265084e-014},
          bhigh={92075.3562,-78.5470156},
          R=130.8417839045731);

        constant IdealGases.Common.DataRecord Cuplus(
          name="Cuplus",
          MM=0.06354545139999999,
          Hf=17138594.56508637,
          H0=97527.48408362082,
          Tlimit=1000,
          alow={-0.002452340093,2.606893531e-005,2.49999989,2.351922485e-010,-2.669362382e-013,
              1.510315123e-016,-3.278224814e-020},
          blow={130240.0621,5.07594077},
          ahigh={-2181443.016,7217.85819,-6.94115475,0.00620824892,-2.139340497e-006,
              3.56643144e-010,-2.081198501e-014},
          bhigh={85164.56659999999,71.16800670000001},
          R=130.842913486645);

        constant IdealGases.Common.DataRecord Cuminus(
          name="Cuminus",
          MM=0.0635465486,
          Hf=3347445.812344244,
          H0=97525.80016595896,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={24838.64954,5.07596603},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={24838.64954,5.07596603},
          R=130.8406543420047);

        constant IdealGases.Common.DataRecord CuCL(
          name="CuCL",
          MM=0.09899899999999999,
          Hf=920110.3041444863,
          H0=95669.40070101718,
          Tlimit=1000,
          alow={14698.47736,-339.316725,5.72345959,-0.002417296132,2.858019864e-006,-1.757900548e-009,
              4.455047290000001e-013},
          blow={11317.14015,-4.527352594},
          ahigh={-25771.2241,-7.10634606,4.50562318,5.39454827e-005,5.38641796e-010,-6.348482770000001e-014,
              3.006622062e-018},
          bhigh={9566.192870000001,2.680067564},
          R=83.98541399408076);

        constant IdealGases.Common.DataRecord CuF(
          name="CuF",
          MM=0.08254440320000001,
          Hf=-152039.3813932136,
          H0=110038.847552053,
          Tlimit=1000,
          alow={37613.8541,-546.8104900000001,5.83235172,-0.001695312068,
              1.21815088e-006,-3.71328528e-010,2.002276589e-014},
          blow={58.6514072,-7.15693009},
          ahigh={509415.483,-1415.00987,5.63234938,-0.000162912841,-1.156611499e-007,
              5.06603408e-011,-4.15320511e-015},
          bhigh={6305.506600000001,-7.40777361},
          R=100.7272652981032);

        constant IdealGases.Common.DataRecord CuF2(
          name="CuF2",
          MM=0.1015428064,
          Hf=-2628842.056506328,
          H0=118727.3665897026,
          Tlimit=1000,
          alow={65733.1128,-896.243084,7.91756094,0.001345667904,-4.16240001e-006,
              3.71618109e-009,-1.155537597e-012},
          blow={-29168.87325,-15.87076153},
          ahigh={-1650355.082,3775.36212,3.88911655,0.000682191264,1.875979026e-007,-5.67736811e-011,
              3.82324873e-015},
          bhigh={-59533.717,15.22659664},
          R=81.88144778318831);

        constant IdealGases.Common.DataRecord CuO(
          name="CuO",
          MM=0.0795454,
          Hf=3850254.068745647,
          H0=122583.317199989,
          Tlimit=1000,
          alow={4689.76224,-118.4808464,4.56615524,0.000430905802,-8.309886399999999e-007,
              6.94663802e-010,-2.108693366e-013},
          blow={36151.9068,1.733847344},
          ahigh={358228.017,-913.9366409999999,5.13689867,6.240577240000001e-005,-1.558613495e-007,
              5.23680312e-011,-4.026745619999999e-015},
          bhigh={41507.9286,-2.63407096},
          R=104.5248625313343);

        constant IdealGases.Common.DataRecord Cu2(
          name="Cu2",
          MM=0.127092,
          Hf=3818808.422245302,
          H0=78133.58826676737,
          Tlimit=1000,
          alow={-852.918348,-97.2004493,4.8822337,-0.00073713694,1.000575401e-006,-6.391989439999999e-010,
              1.668655797e-013},
          blow={57493.0702,1.105391325},
          ahigh={-86993.995,320.910387,3.97380288,0.000508080967,-1.707470385e-007,
              3.21910819e-011,-1.958830868e-015},
          bhigh={55060.9019,6.91450217},
          R=65.42089195228652);

        constant IdealGases.Common.DataRecord Cu3CL3(
          name="Cu3CL3",
          MM=0.296997,
          Hf=-870614.854695502,
          H0=96713.73784920386,
          Tlimit=1000,
          alow={4487.88532,-873.6644439999999,19.36189091,-0.00713744786,
              8.56045487e-006,-5.419978740000001e-009,1.40517535e-012},
          blow={-31626.8996,-59.76797945000001},
          ahigh={-91885.59679999999,-15.7193643,16.0129417,-5.57299237e-006,
              1.302748507e-009,-1.560175322e-013,7.48082757e-018},
          bhigh={-36087.6074,-40.13211395},
          R=27.99513799802692);

        constant IdealGases.Common.DataRecord D(
          name="D",
          MM=0.002014102,
          Hf=110083912.3341321,
          H0=3077017.946459514,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={25921.287,0.591714338},
          ahigh={60.50019210000001,-0.1810766064,2.500210817,-1.220711706e-007,
              3.71517217e-011,-5.66068021e-015,3.393920393e-019},
          bhigh={25922.43752,0.590212537},
          R=4128.128565484767);

        constant IdealGases.Common.DataRecord Dplus(
          name="Dplus",
          MM=0.0020135534,
          Hf=764978136.6612874,
          H0=3077856.291270944,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={184512.0037,-0.1018414521},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={184512.0037,-0.1018414521},
          R=4129.253289234842);

        constant IdealGases.Common.DataRecord Dminus(
          name="Dminus",
          MM=0.0020146506,
          Hf=70857312.92562591,
          H0=3076180.058219525,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={16423.73393,-0.1010243437},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={16423.73393,-0.1010243437},
          R=4127.004454271128);

        constant IdealGases.Common.DataRecord DBr(
          name="DBr",
          MM=0.08191810200000001,
          Hf=-452116.1391166021,
          H0=105814.2680112388,
          Tlimit=1000,
          alow={-19182.82458,202.0175399,3.044629038,-0.00148815745,6.8708978e-006,-6.59116028e-009,
              2.093769216e-012},
          blow={-6560.0744,8.008690039999999},
          ahigh={665400.044,-2594.092228,6.8858794,-0.001103284901,2.894201105e-007,-3.152037514e-011,
              1.011011776e-015},
          bhigh={10378.1314,-19.73703653},
          R=101.4973711182908);

        constant IdealGases.Common.DataRecord DCL(
          name="DCL",
          MM=0.037467102,
          Hf=-2496777.119297884,
          H0=231165.5702648153,
          Tlimit=1000,
          alow={10464.21033,-231.3813446,5.42069326,-0.007508012650000001,
              1.398672495e-005,-1.066249569e-008,3.011167635e-012},
          blow={-11284.03374,-6.711842349},
          ahigh={411728.4899999999,-1764.535217,5.6688771,-0.000347596417,
              5.88268803e-008,3.76025313e-013,-5.16460056e-016},
          bhigh={-1541.258092,-12.75659404},
          R=221.9139339893436);

        constant IdealGases.Common.DataRecord DF(
          name="DF",
          MM=0.0210125052,
          Hf=-13145866.87169505,
          H0=411093.4854164842,
          Tlimit=1000,
          alow={57213.7075,-731.17338,7.22087087,-0.00942396935,1.208025139e-005,-6.94181269e-009,
              1.538525476e-012},
          blow={-30692.30024,-19.32760992},
          ahigh={800117.2800000001,-2438.386832,5.62066445,-0.0002020416838,
              1.714418979e-008,2.697462563e-012,-2.88829741e-016},
          bhigh={-18574.47029,-14.73004444},
          R=395.6916093945809);

        constant IdealGases.Common.DataRecord DOCL(
          name="DOCL",
          MM=0.053466502,
          Hf=-1487635.865910959,
          H0=193108.0884999733,
          Tlimit=1000,
          alow={68528.3429,-767.344455,5.93397014,0.002868820667,-5.207166370000001e-006,
              4.927572739999999e-009,-1.709526276e-012},
          blow={-6824.03505,-7.757833983},
          ahigh={604306.633,-2646.500381,8.61247421,-0.0005532268239999999,
              1.086845232e-007,-1.13738129e-011,4.90429552e-016},
          bhigh={4845.79518,-25.88861801},
          R=155.5080599811822);

        constant IdealGases.Common.DataRecord DO2(
          name="DO2",
          MM=0.034012902,
          Hf=190731.8581637051,
          H0=295927.2337303062,
          Tlimit=1000,
          alow={-21114.79735,602.337175,-1.294877674,0.0181294797,-2.161807666e-005,
              1.391729127e-008,-3.69774028e-012},
          blow={-2976.943856,32.7283448},
          ahigh={-1267224.927,2799.947016,2.325174609,0.00272632507,-6.31450732e-007,
              6.7292892e-011,-2.765192818e-015},
          bhigh={-19594.11733,17.89922833},
          R=244.4505323303493);

        constant IdealGases.Common.DataRecord DO2minus(
          name="DO2minus",
          MM=0.0340134506,
          Hf=-3081002.019830355,
          H0=296350.11509241,
          Tlimit=1000,
          alow={104870.5051,-890.6236769999999,5.66655356,0.001904603784,-1.21526321e-006,
              6.57751333e-010,-2.147376147e-013},
          blow={-8942.37725,-7.7972192},
          ahigh={552766.192,-2796.895783,8.772206669999999,-0.0006291116630000001,
              1.272331622e-007,-1.364440687e-011,6.00519944e-016},
          bhigh={2512.066767,-28.90020381},
          R=244.4465896088767);

        constant IdealGases.Common.DataRecord D2(
          name="D2",
          MM=0.004028204,
          Hf=0,
          H0=2127276.324634999,
          Tlimit=1000,
          alow={21257.90482,-299.6945907,5.13031498,-0.004172970890000001,
              5.014345719999999e-006,-2.126389969e-009,2.386536969e-013},
          blow={394.49859,-11.64191209},
          ahigh={821516.856,-2365.623159,5.34297451,6.92814599e-005,-8.52367102e-008,
              2.456447415e-011,-1.960597698e-015},
          bhigh={14342.14587,-17.12600356},
          R=2064.064282742384);

        constant IdealGases.Common.DataRecord D2plus(
          name="D2plus",
          MM=0.004027655400000001,
          Hf=372069647.517511,
          H0=2147899.743359374,
          Tlimit=1000,
          alow={-96409.59090000001,1243.052385,-2.557714366,0.01343064234,-1.285600289e-005,
              6.46342167e-009,-1.337616868e-012},
          blow={173096.6171,33.5631492},
          ahigh={925595.135,-4505.21994,11.03203365,-0.00470608903,1.83806846e-006,-3.135924623e-010,
              1.857684975e-014},
          bhigh={205829.889,-52.8391224},
          R=2064.345425380731);

        constant IdealGases.Common.DataRecord D2minus(
          name="D2minus",
          MM=0.004028752599999999,
          Hf=58370578.77418436,
          H0=2162915.389741232,
          Tlimit=1000,
          alow={-4365.33206,311.2987057,0.548195003,0.009956988109999999,-1.167000612e-005,
              6.97565641e-009,-1.682718179e-012},
          blow={25978.97625,14.42223161},
          ahigh={-57988.05190000001,-312.2959355,4.73038828,5.6959008e-005,
              2.01897543e-008,-2.311492448e-012,1.070266527e-016},
          bhigh={28512.00896,-9.15752792},
          R=2063.783216671086);

        constant IdealGases.Common.DataRecord D2O(
          name="D2O",
          MM=0.020027604,
          Hf=-12443325.72183872,
          H0=497314.4565870186,
          Tlimit=1000,
          alow={6958.27847,-12.80889437,3.59587887,0.001502093683,3.59467505e-007,
              5.3404172e-010,-5.18194127e-013},
          blow={-31019.44566,2.895556576},
          ahigh={1544193.253,-5474.238899999999,10.17542424,-0.0009619415540000001,
              2.036545675e-007,-2.050566442e-011,8.510770689999999e-016},
          bhigh={2983.24898,-44.6501157},
          R=415.1506091292798);

        constant IdealGases.Common.DataRecord D2O2(
          name="D2O2",
          MM=0.036027004,
          Hf=-4005328.891628069,
          H0=321026.9441222478,
          Tlimit=1000,
          alow={29577.11324,-68.9303757,2.043905473,0.01570281822,-1.935478714e-005,
              1.384941336e-008,-4.1041849e-012},
          blow={-18025.02679,13.47156482},
          ahigh={1147867.936,-5225.76093,13.11088701,-0.001179811896,2.729336904e-007,
              -2.961433535e-011,1.310306129e-015},
          bhigh={12195.80532,-56.905382},
          R=230.7844415816536);

        constant IdealGases.Common.DataRecord D2S(
          name="D2S",
          MM=0.036093204,
          Hf=-665126.5983479882,
          H0=279513.9217898196,
          Tlimit=1000,
          alow={3988.38648,-66.2079256,4.39335445,-0.002325113084,1.189503465e-005,-1.146524521e-008,
              3.62619045e-012},
          blow={-3787.38555,0.9238754374999999},
          ahigh={423581.463,-2823.776231,8.96282184,-0.000646923123,1.634615644e-007,
              -1.797991376e-011,8.16093957e-016},
          bhigh={12046.03509,-31.91047376},
          R=230.3611505368158);

        constant IdealGases.Common.DataRecord eminus(
          name="eminus",
          MM=5.48579903e-007,
          Hf=0,
          H0=11297220270.20738,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={-745.375,-11.72081224},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={-745.375,-11.72081224},
          R=15156355.44527048);

        constant IdealGases.Common.DataRecord F(
          name="F",
          MM=0.0189984032,
          Hf=4178245.885422623,
          H0=343105.677428722,
          Tlimit=1000,
          alow={1137.409088,-145.3392797,4.07740361,-0.004303360139999999,
              5.72889774e-006,-3.8193129e-009,1.018322509e-012},
          blow={9311.110120000001,-3.55898265},
          ahigh={14735.06226,81.4992736,2.444371819,2.120210026e-005,-4.54691862e-009,
              5.10952873e-013,-2.333894647e-017},
          bhigh={8388.37465,5.47871064},
          R=437.6405697085111);

        constant IdealGases.Common.DataRecord Fplus(
          name="Fplus",
          MM=0.0189978546,
          Hf=93000834.52581009,
          H0=353236.3070091083,
          Tlimit=1000,
          alow={-38716.8019,321.881566,2.200920452,-0.0002455492688,7.85835506e-007,-6.43598792e-010,
              1.839793564e-013},
          blow={209883.0937,7.81699924},
          ahigh={16496.35664,133.7351478,2.332522942,0.0001215277877,-4.8010377e-008,
              9.027225149999999e-012,-5.47066494e-016},
          bhigh={211074.5327,6.62581709},
          R=437.653207431117);

        constant IdealGases.Common.DataRecord Fminus(
          name="Fminus",
          MM=0.0189989518,
          Hf=-13426639.25280341,
          H0=326198.4169042421,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={-31425.72443,3.26488271},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={-31425.72443,3.26488271},
          R=437.6279327157407);

        constant IdealGases.Common.DataRecord FCN(
          name="FCN",
          MM=0.0450158032,
          Hf=762573.3977795602,
          H0=225008.9808460865,
          Tlimit=1000,
          alow={39844.5412,-698.865536,7.05883966,-0.001404863382,3.96465251e-006,-3.045609294e-009,
              7.9230459e-013},
          blow={6172.627570000001,-15.05643174},
          ahigh={398187.355,-2302.971079,9.027081389999999,-0.000522871026,
              1.191059272e-007,-1.280287231e-011,5.73380719e-016},
          bhigh={15884.49451,-29.84971982},
          R=184.7011806733685);

        constant IdealGases.Common.DataRecord FCO(
          name="FCO",
          MM=0.0470085032,
          Hf=-3816716.929629871,
          H0=220980.3395739688,
          Tlimit=1000,
          alow={11326.62744,-53.979185,2.966927601,0.00755995935,-6.21177358e-006,
              2.40378155e-009,-3.36950775e-013},
          blow={-22403.69579,10.92652142},
          ahigh={-60858.5158,-1022.397533,7.52732256,-0.0001057942328,-1.365311093e-009,
              2.484612871e-012,-9.9979168e-017},
          bhigh={-18050.98416,-16.30331278},
          R=176.8716601042511);

        constant IdealGases.Common.DataRecord FO(
          name="FO",
          MM=0.0349978032,
          Hf=3114826.932908749,
          H0=268245.4080432112,
          Tlimit=1000,
          alow={-39121.8244,796.703694,-1.634777767,0.01601810071,-2.095210771e-005,
              1.382740666e-008,-3.66452495e-012},
          blow={8375.525229999999,33.83325720000001},
          ahigh={-1597940.503,4377.376380000001,-0.489750764,0.002682336321,-6.90080485e-007,
              7.24647968e-011,-2.726912632e-015},
          bhigh={-16442.48211,35.5992361},
          R=237.5712541866057);

        constant IdealGases.Common.DataRecord FO2_FOO(
          name="FO2_FOO",
          MM=0.0509972032,
          Hf=498066.529264099,
          H0=220714.2998775274,
          Tlimit=1000,
          alow={5821.564,-234.7363967,5.43733876,0.002165855252,3.67147219e-007,-2.071530827e-009,
              9.43106685e-013},
          blow={2694.856027,-1.168202057},
          ahigh={-1213166.895,2493.397189,4.46506574,0.0009416104040000001,-6.426472259999999e-008,
              -1.085643277e-011,1.216995394e-015},
          bhigh={-15968.00286,8.65519318},
          R=163.0378036103753);

        constant IdealGases.Common.DataRecord FO2_OFO(
          name="FO2_OFO",
          MM=0.0509972032,
          Hf=7423936.534621569,
          H0=206646.2734960336,
          Tlimit=1000,
          alow={-77341.064,1663.800209,-9.61281516,0.04989156870000001,-6.94621713e-005,
              4.7077878e-008,-1.258890729e-011},
          blow={36970.9273,77.9594304},
          ahigh={-621186.7340000001,936.947459,6.40155875,0.0002136110846,-4.33797765e-008,
              4.66731224e-012,-2.059767432e-016},
          bhigh={36383.5727,-6.15026433},
          R=163.0378036103753);

        constant IdealGases.Common.DataRecord F2(
          name="F2",
          MM=0.0379968064,
          Hf=0,
          H0=232259.1511269747,
          Tlimit=1000,
          alow={10181.76308,22.74241183,1.97135304,0.008151604010000001,-1.14896009e-005,
              7.95865253e-009,-2.167079526e-012},
          blow={-958.6943,11.30600296},
          ahigh={-2941167.79,9456.5977,-7.73861615,0.00764471299,-2.241007605e-006,
              2.915845236e-010,-1.425033974e-014},
          bhigh={-60710.0561,84.23835080000001},
          R=218.8202848542556);

        constant IdealGases.Common.DataRecord F2O(
          name="F2O",
          MM=0.0539962064,
          Hf=453735.5794684124,
          H0=202079.4001557858,
          Tlimit=1000,
          alow={30829.19995,-229.9506259,2.603805825,0.01586111264,-2.345633734e-005,
              1.679619314e-008,-4.70356033e-012},
          blow={3055.185332,10.50933022},
          ahigh={-188537.4518,-210.0729689,7.15123916,0.0001327687906,
              1.804705706e-008,-1.416973671e-012,6.489389390000001e-017},
          bhigh={1449.129965,-12.57858336},
          R=153.9825212609751);

        constant IdealGases.Common.DataRecord F2O2(
          name="F2O2",
          MM=0.06999560639999999,
          Hf=274302.9311051158,
          H0=196847.3981246915,
          Tlimit=1000,
          alow={56122.70460000001,-998.595223,8.98064939,0.00642190087,-9.88851602e-006,
              6.85806101e-009,-1.842137493e-012},
          blow={5298.71259,-22.39292195},
          ahigh={-219056.3532,-391.092081,10.29107144,-0.0001163345202,
              2.570922521e-008,-2.949199983e-012,1.367386916e-016},
          bhigh={827.8020939999999,-27.56752555},
          R=118.7856270933028);

        constant IdealGases.Common.DataRecord FS2F(
          name="FS2F",
          MM=0.1021268064,
          Hf=-3294286.895472725,
          H0=142913.5063994325,
          Tlimit=1000,
          alow={114446.228,-1853.247564,13.94098518,-0.00404368937,1.370970316e-006,
              6.7119031e-010,-4.624954960000001e-013},
          blow={-33510.6833,-48.49215357},
          ahigh={-207709.7921,-109.4539831,10.08136946,-3.23953791e-005,
              7.12522527e-009,-8.13478741e-013,3.75502241e-017},
          bhigh={-43494.4606,-23.46916058},
          R=81.41321845936034);

        constant IdealGases.Common.DataRecord Fe(
          name="Fe",
          MM=0.055845,
          Hf=7439717.07404423,
          H0=122666.7920136091,
          Tlimit=1000,
          alow={67908.2266,-1197.218407,9.84339331,-0.01652324828,1.917939959e-005,-1.149825371e-008,
              2.832773807e-012},
          blow={54669.9594,-33.8394626},
          ahigh={-1954923.682,6737.161099999999,-5.48641097,0.004378803450000001,-1.116286672e-006,
              1.544348856e-010,-8.023578182e-015},
          bhigh={7137.37006,65.0497986},
          R=148.8848061599069);

        constant IdealGases.Common.DataRecord Feplus(
          name="Feplus",
          MM=0.0558444514,
          Hf=21205649.25094779,
          H0=124197.6387290645,
          Tlimit=1000,
          alow={-56912.3162,184.713439,4.19697212,-0.00597827597,1.054267912e-005,-8.059804319999999e-009,
              2.256925874e-012},
          blow={140120.6571,-0.360254258},
          ahigh={-817645.009,1925.359408,1.717387154,0.000338533898,-9.813533120000001e-008,
              2.228179208e-011,-1.483964439e-015},
          bhigh={128635.2466,15.00256262},
          R=148.8862687618774);

        constant IdealGases.Common.DataRecord Fe_CO_5(
          name="Fe_CO_5",
          MM=0.1958955,
          Hf=-3715501.377009681,
          H0=169199.3894704064,
          Tlimit=1000,
          alow={379780.571,-7285.92816,54.0023618,-0.06935400750000001,
              0.0001026705717,-7.20737313e-008,1.958981996e-011},
          blow={-58545.8048,-260.4377836},
          ahigh={1116600.852,-8067.07473,36.5294241,-0.0020471903,4.44196775e-007,-4.93250713e-011,
              2.235704865e-015},
          bhigh={-48606.6125,-175.4566113},
          R=42.44340477448436);

        constant IdealGases.Common.DataRecord FeCL(
          name="FeCL",
          MM=0.091298,
          Hf=2749676.882297531,
          H0=113662.435102631,
          Tlimit=1000,
          alow={11173.40353,-54.0214429,3.48605792,0.00687983714,-1.273679557e-005,
              1.025321859e-008,-3.051544011e-012},
          blow={29286.8199,9.428962979},
          ahigh={528870.022,-1282.897413,5.79844169,-0.0002896589776,3.34390381e-008,
              -1.469606582e-013,-1.213444602e-016},
          bhigh={37261.9673,-4.075134191},
          R=91.06959626716905);

        constant IdealGases.Common.DataRecord FeCL2(
          name="FeCL2",
          MM=0.126751,
          Hf=-1112423.570622717,
          H0=112640.8312360455,
          Tlimit=1000,
          alow={23011.21607,-585.804406,9.322903480000001,-0.003006298824,
              2.590788666e-006,-1.080178662e-009,2.341239608e-013},
          blow={-16210.41276,-18.16752393},
          ahigh={164412.3697,692.800269,4.63827014,0.002754339782,-8.624218250000001e-007,
              1.170827576e-010,-5.93806195e-015},
          bhigh={-22197.21855,11.16897701},
          R=65.59689469905563);

        constant IdealGases.Common.DataRecord FeCL3(
          name="FeCL3",
          MM=0.162204,
          Hf=-6529458.509038001,
          H0=112291.1457177382,
          Tlimit=1000,
          alow={4284.772099999999,-574.170537,12.20667256,-0.00468043412,
              5.609500470000001e-006,-3.5495995e-009,9.198543490000001e-013},
          blow={-127568.8456,-28.87584081},
          ahigh={-59157.40590000001,-10.33382228,10.00849967,-3.65765187e-006,
              8.545873639999999e-010,-1.023070527e-013,4.90406364e-018},
          bhigh={-130501.205,-15.98494171},
          R=51.25935242040887);

        constant IdealGases.Common.DataRecord FeO(
          name="FeO",
          MM=0.07184439999999999,
          Hf=3494218.060141083,
          H0=123002.363440992,
          Tlimit=1000,
          alow={15692.82213,-64.6018888,2.45892547,0.00701604736,-1.021405947e-005,
              7.179297870000001e-009,-1.978966365e-012},
          blow={29645.72665,13.26115545},
          ahigh={-119597.148,-362.486478,5.51888075,-0.0009978856889999999,
              4.37691383e-007,-6.79062946e-011,3.63929268e-015},
          bhigh={30379.85806,-3.63365542},
          R=115.7288807478384);

        constant IdealGases.Common.DataRecord Fe_OH_2(
          name="Fe_OH_2",
          MM=0.08985968,
          Hf=-3678357.189787456,
          H0=158129.4413690323,
          Tlimit=1000,
          alow={444302.72,-6795.14089,38.9472621,-0.0597300568,7.046165430000001e-005,
              -4.087859510000001e-008,9.368766340000001e-012},
          blow={-9051.42086,-193.1304058},
          ahigh={1612519.19,-6533.24199,18.42922816,-0.002073249635,4.26587436e-007,-4.56406313e-011,
              1.990105746e-015},
          bhigh={-2992.568633,-84.45940589999999},
          R=92.52728253650581);

        constant IdealGases.Common.DataRecord Fe2CL4(
          name="Fe2CL4",
          MM=0.253502,
          Hf=-1701644.957436233,
          H0=117747.3984426158,
          Tlimit=1000,
          alow={1501.308814,-661.709651,18.26924882,-0.00418149466,
              4.196535049999999e-006,-2.188670747e-009,5.395194700000001e-013},
          blow={-53400.5758,-49.3564068},
          ahigh={140245.0973,693.606441,13.1380041,0.00275433307,-8.623996010000001e-007,
              1.170782491e-010,-5.93777808e-015},
          bhigh={-59741.72730000001,-17.52491511},
          R=32.79844734952781);

        constant IdealGases.Common.DataRecord Fe2CL6(
          name="Fe2CL6",
          MM=0.324408,
          Hf=-2017143.843555029,
          H0=124682.0485314789,
          Tlimit=1000,
          alow={-10345.44447,-823.48766,25.20090594,-0.00684579679,8.25582075e-006,-5.24896566e-009,
              1.365242237e-012},
          blow={-81318.4719,-80.10768938},
          ahigh={-99991.17999999999,-14.57716085,22.0120846,-5.22948113e-006,
              1.226831608e-009,-1.473195806e-013,7.07827233e-018},
          bhigh={-85514.9619,-61.43757198},
          R=25.62967621020443);

        constant IdealGases.Common.DataRecord Ga(
          name="Ga",
          MM=0.06972299999999999,
          Hf=3901151.700299758,
          H0=93959.16698937224,
          Tlimit=1000,
          alow={238794.789,-3121.634631,16.30171272,-0.02347922342,1.932327565e-005,-7.31631187e-009,
              8.857387735e-013},
          blow={47327.1738,-75.47172759999999},
          ahigh={-55441.8652,880.8624419999999,1.760717716,0.000299325946,-5.61082731e-008,
              2.682832239e-012,3.132134914e-016},
          bhigh={26843.51822,12.52212023},
          R=119.2500609554953);

        constant IdealGases.Common.DataRecord Gaplus(
          name="Gaplus",
          MM=0.0697224514,
          Hf=12287124.31645799,
          H0=88887.12137278639,
          Tlimit=1000,
          alow={0.000409834494,-4.34358162e-006,2.500000019,-4.389036810000001e-011,
              5.5639692e-014,-3.63822826e-017,9.607881994999999e-021},
          blow={102289.9726,5.21509046},
          ahigh={35666.0714,-110.8845546,2.635517951,-8.33897352e-005,
              2.734243614e-008,-4.55567374e-012,3.035050101e-016},
          bhigh={102989.743,4.25707541},
          R=119.2509992555999);

        constant IdealGases.Common.DataRecord GaBr(
          name="GaBr",
          MM=0.149627,
          Hf=-120084.4767321406,
          H0=66379.18958476746,
          Tlimit=1000,
          alow={-2185.275415,-76.72232969999999,4.77080567,-0.000449788106,
              5.5798536e-007,-3.065156457e-010,7.042946040000001e-014},
          blow={-3138.004818,2.948144294},
          ahigh={335980.503,-840.683668,5.14508473,-3.265526e-005,-7.67102275e-008,
              3.63512382e-011,-3.35817783e-015},
          bhigh={2035.179445,-0.427789408},
          R=55.56799240778737);

        constant IdealGases.Common.DataRecord GaBr2(
          name="GaBr2",
          MM=0.229531,
          Hf=-649938.1434316061,
          H0=61102.63101716108,
          Tlimit=1000,
          alow={7081.68162,-370.57661,8.418425360000001,-0.003001930915,
              3.59547767e-006,-2.276883735e-009,5.91322177e-013},
          blow={-18211.16655,-9.512572049999999},
          ahigh={-330229.436,476.672265,7.1047254,-0.0005522771210000001,
              3.159876015e-007,-5.51363715e-011,3.17329323e-015},
          bhigh={-23656.8362,-1.162714892},
          R=36.22374319808653);

        constant IdealGases.Common.DataRecord GaBr3(
          name="GaBr3",
          MM=0.309435,
          Hf=-946766.4065151,
          H0=61522.89495370594,
          Tlimit=1000,
          alow={6363.80734,-514.204045,11.96065138,-0.00413463765,
              4.933978330000001e-006,-3.111868526e-009,8.04363148e-013},
          blow={-35704.155,-25.56896053},
          ahigh={-51030.6375,-9.39520969,10.00768765,-3.2959543e-006,
              7.679838140000001e-010,-9.175147259999999e-014,4.39118694e-018},
          bhigh={-38334.0215,-14.10315914},
          R=26.86984988769855);

        constant IdealGases.Common.DataRecord GaCL(
          name="GaCL",
          MM=0.105176,
          Hf=-661951.7760705864,
          H0=91362.24994295275,
          Tlimit=1000,
          alow={6417.143,-225.7949147,5.31167369,-0.001562280975,1.836579731e-006,-1.100421873e-009,
              2.725812445e-013},
          blow={-8593.892329999999,-1.695911735},
          ahigh={-486484.224,1452.870183,2.719542959,0.001144285628,-3.43145286e-007,
              5.47044048e-011,-3.019622103e-015},
          bhigh={-18950.84035,15.70926145},
          R=79.05293983418271);

        constant IdealGases.Common.DataRecord GaCL2(
          name="GaCL2",
          MM=0.140629,
          Hf=-1571360.878623897,
          H0=96092.49159135029,
          Tlimit=1000,
          alow={22254.81851,-604.621844,9.220388910000001,-0.00455440079,
              5.32485518e-006,-3.30860557e-009,8.462235559999999e-013},
          blow={-25645.50386,-16.85409262},
          ahigh={-344540.53,471.443716,7.10877548,-0.000553943356,3.16363824e-007,-5.51802393e-011,
              3.17535303e-015},
          bhigh={-32309.3616,-3.74484074},
          R=59.12345248846255);

        constant IdealGases.Common.DataRecord GaCL3(
          name="GaCL3",
          MM=0.176082,
          Hf=-2456950.47193921,
          H0=98677.01979759432,
          Tlimit=1000,
          alow={47849.484,-1162.678125,14.08954213,-0.008106134290000001,
              9.21943016e-006,-5.59971055e-009,1.4048526e-012},
          blow={-49159.0973,-42.82179383},
          ahigh={-94669.1731,-25.61468254,10.02010048,-8.35407307e-006,
              1.901439055e-009,-2.231168493e-013,1.052949609e-017},
          bhigh={-55182.0143,-18.64958383},
          R=47.21931827216866);

        constant IdealGases.Common.DataRecord GaF(
          name="GaF",
          MM=0.08872140319999999,
          Hf=-2621785.528748265,
          H0=102355.3356063241,
          Tlimit=1000,
          alow={36703.9801,-533.6572219999999,5.75929192,-0.001506128492,
              9.509038450000001e-007,-1.83094113e-010,-3.135959193e-014},
          blow={-26470.7569,-6.58932188},
          ahigh={-298339.2279,722.5157870000001,3.63955743,0.000554673676,-1.46490145e-007,
              2.177385396e-011,-1.031058874e-015},
          bhigh={-34085.2871,7.55396},
          R=93.71438796179906);

        constant IdealGases.Common.DataRecord GaF2(
          name="GaF2",
          MM=0.1077198064,
          Hf=-4796819.250503221,
          H0=112473.8282114105,
          Tlimit=1000,
          alow={68425.3953,-889.761774,7.70745549,0.00207215089,-5.28998193e-006,
              4.56412742e-009,-1.406942753e-012},
          blow={-59198.5615,-13.41142116},
          ahigh={410025.1359999999,-1723.259472,8.95132922,-0.001059205682,
              2.745755154e-007,-2.907681311e-011,1.084834142e-015},
          bhigh={-53765.716,-21.13835528},
          R=77.18610233224483);

        constant IdealGases.Common.DataRecord GaF3(
          name="GaF3",
          MM=0.1267182096,
          Hf=-7271859.237190485,
          H0=120132.8289600455,
          Tlimit=1000,
          alow={95932.66699999999,-1355.507494,10.97760197,0.00346157172,-8.469551949999999e-006,
              7.22246893e-009,-2.213328653e-012},
          blow={-106147.9087,-32.1265185},
          ahigh={-209696.176,-143.1211274,10.10568378,-4.18493682e-005,
              9.16475945e-009,-1.042661957e-012,4.79916345e-017},
          bhigh={-113667.8134,-23.9253933},
          R=65.61386896362842);

        constant IdealGases.Common.DataRecord GaH(
          name="GaH",
          MM=0.07073094000000001,
          Hf=3030122.376431021,
          H0=122621.0764341602,
          Tlimit=1000,
          alow={-43918.762,625.445712,0.327686289,0.0064966415,-3.80297001e-006,
              2.852103704e-010,3.62680913e-013},
          blow={21712.60108,22.24032244},
          ahigh={3257993.99,-11090.99502,18.01126796,-0.008167719110000001,
              2.601293566e-006,-3.81345935e-010,2.028049649e-014},
          bhigh={93697.78240000001,-98.2090022},
          R=117.5507069466347);

        constant IdealGases.Common.DataRecord GaI(
          name="GaI",
          MM=0.19662747,
          Hf=228203.7296212986,
          H0=51412.56203927151,
          Tlimit=1000,
          alow={-3661.85503,-32.0692418,4.59996192,-8.899475459999999e-005,
              1.162792633e-007,-1.812351457e-011,-7.584619639999999e-015},
          blow={4198.64937,4.92896465},
          ahigh={1498356.654,-4551.96724,9.803005349999999,-0.002943735609,
              8.658040509999999e-007,-1.106638204e-010,5.00783686e-015},
          bhigh={32918.1191,-32.2735977},
          R=42.28540396720764);

        constant IdealGases.Common.DataRecord GaI2(
          name="GaI2",
          MM=0.32353194,
          Hf=-89496.46517125944,
          H0=44727.99501650439,
          Tlimit=1000,
          alow={-983.13959,-215.2621259,7.84431876,-0.001819797849,2.210706958e-006,-1.416110855e-009,
              3.71376293e-013},
          blow={-4534.090230000001,-4.25051681},
          ahigh={-320287.975,479.650233,7.10233396,-0.000551265783,3.157543452e-007,-5.51087194e-011,
              3.17197773e-015},
          bhigh={-9180.919610000001,0.727520488},
          R=25.69907626430948);

        constant IdealGases.Common.DataRecord GaI3(
          name="GaI3",
          MM=0.45043641,
          Hf=-257255.4914022159,
          H0=44673.91967714155,
          Tlimit=1000,
          alow={-5663.47265,-242.5937116,10.95451119,-0.002059175489,2.499117622e-006,
              -1.596502506e-009,4.16764406e-013},
          blow={-15767.22832,-16.46129942},
          ahigh={-31640.4013,-4.20866283,10.00352001,-1.53265018e-006,3.61153154e-010,
              -4.35097887e-014,2.095704875e-018},
          bhigh={-17000.58453,-10.90291552},
          R=18.45870319408682);

        constant IdealGases.Common.DataRecord GaO(
          name="GaO",
          MM=0.08572239999999999,
          Hf=1712779.938499156,
          H0=104116.3919815591,
          Tlimit=1000,
          alow={73255.4391,-980.4269509999999,7.84412276,-0.00717107285,
              7.87278051e-006,-2.401464112e-009,-2.594919458e-013},
          blow={21405.81724,-17.99742951},
          ahigh={2937313.804,-11183.14112,18.59366773,-0.00685475345,1.665399251e-006,
              -1.887560878e-010,7.97268692e-015},
          bhigh={85302.48080000001,-99.04040480000001},
          R=96.9929913301541);

        constant IdealGases.Common.DataRecord GaOH(
          name="GaOH",
          MM=0.08673034,
          Hf=-1656058.249051024,
          H0=122028.9001518961,
          Tlimit=1000,
          alow={69631.0187,-1247.828695,10.22001611,-0.00592253439,4.6433874e-006,-1.215936978e-009,
              -2.945243614e-014},
          blow={-12753.97794,-32.17063},
          ahigh={842905.101,-2372.324595,8.009071090000001,8.77723071e-005,-5.94306891e-008,
              9.841943439999999e-012,-5.53155279e-016},
          bhigh={-3751.78825,-21.71053719},
          R=95.86578353088434);

        constant IdealGases.Common.DataRecord Ga2Br2(
          name="Ga2Br2",
          MM=0.299254,
          Hf=-457683.7469173344,
          H0=69483.80974022068,
          Tlimit=1000,
          alow={-11171.83241,-74.7147162,10.30246084,-0.0006657929850000001,
              8.20051585e-007,-5.29702152e-010,1.394553192e-013},
          blow={-19132.97856,-13.17110316},
          ahigh={-18853.73131,-1.263621802,10.00108034,-4.774975660000001e-007,
              1.137227648e-010,-1.380820486e-014,6.69024243e-019},
          bhigh={-19510.53843,-11.41667594},
          R=27.78399620389368);

        constant IdealGases.Common.DataRecord Ga2Br4(
          name="Ga2Br4",
          MM=0.459062,
          Hf=-905803.647437601,
          H0=66639.72622434443,
          Tlimit=1000,
          alow={-13155.45939,-413.655302,17.62849229,-0.00351465216,4.26693773e-006,-2.726515882e-009,
              7.11892449e-013},
          blow={-52831.0181,-44.2752069},
          ahigh={-57421.6721,-7.16013737,16.00598947,-2.60818227e-006,6.14645595e-010,
              -7.40543865e-014,3.56712663e-018},
          bhigh={-54933.8976,-34.79271660000001},
          R=18.11187159904327);

        constant IdealGases.Common.DataRecord Ga2Br6(
          name="Ga2Br6",
          MM=0.61887,
          Hf=-1088578.75159565,
          H0=66494.20072066832,
          Tlimit=1000,
          alow={-6725.11689,-806.752655,25.11671424,-0.00663651457,7.9775557e-006,-5.05968521e-009,
              1.313546388e-012},
          blow={-83706.352,-75.8527872},
          ahigh={-95261.73,-14.4468188,22.01192546,-5.14500674e-006,1.204348449e-009,
              -1.443806473e-013,6.928270740000001e-018},
          bhigh={-87822.23300000001,-57.6589512},
          R=13.43492494384927);

        constant IdealGases.Common.DataRecord Ga2CL2(
          name="Ga2CL2",
          MM=0.210352,
          Hf=-1050490.064273218,
          H0=92646.73024264089,
          Tlimit=1000,
          alow={-9246.1337,-259.2159934,11.02847129,-0.002231983927,2.720723456e-006,
              -1.743798624e-009,4.56366604e-013},
          blow={-28340.59821,-20.67773272},
          ahigh={-36689.542,-4.43458068,10.00373051,-1.630793333e-006,3.85375332e-010,
              -4.65252773e-014,2.244498791e-018},
          bhigh={-29656.33085,-14.69535817},
          R=39.52646991709135);

        constant IdealGases.Common.DataRecord Ga2CL4(
          name="Ga2CL4",
          MM=0.281258,
          Hf=-2141545.584481152,
          H0=97118.63129226546,
          Tlimit=1000,
          alow={16373.43702,-1140.637354,20.30139827,-0.0089977462,1.067254867e-005,-6.700290619999999e-009,
              1.725749144e-012},
          blow={-71623.85010000001,-66.663619},
          ahigh={-112711.0409,-21.38517542,16.01738077,-7.41556464e-006,
              1.721694751e-009,-2.051361953e-013,9.797311499999999e-018},
          bhigh={-77468.53380000001,-41.4728087},
          R=29.56172624423128);

        constant IdealGases.Common.DataRecord Ga2CL6(
          name="Ga2CL6",
          MM=0.352164,
          Hf=-2732998.069081451,
          H0=103246.7799093604,
          Tlimit=1000,
          alow={60894.69839999999,-2104.456302,29.59653878,-0.01537809796,
              1.779096808e-005,-1.095619429e-008,2.779706493e-012},
          blow={-111840.0535,-112.1945814},
          ahigh={-189844.5426,-44.1365524,22.03505047,-1.470071128e-005,
              3.36951281e-009,-3.9754628e-013,1.884231868e-017},
          bhigh={-122696.9998,-67.45332883},
          R=23.60965913608433);

        constant IdealGases.Common.DataRecord Ga2F2(
          name="Ga2F2",
          MM=0.1774428064,
          Hf=-3416488.705850406,
          H0=96638.77813871186,
          Tlimit=1000,
          alow={29781.3065,-1013.97552,13.74933053,-0.00772805096,9.06400733e-006,-5.64119322e-009,
              1.443106716e-012},
          blow={-70860.8337,-41.09833949999999},
          ahigh={-87732.34929999999,-19.8377587,10.0159403,-6.744402830000001e-006,
              1.556129063e-009,-1.845316975e-013,8.780884020000001e-018},
          bhigh={-76073.6863,-19.08325521},
          R=46.85719398089953);

        constant IdealGases.Common.DataRecord Ga2F4(
          name="Ga2F4",
          MM=0.2154396128,
          Hf=-6150229.016750257,
          H0=105148.9171632971,
          Tlimit=1000,
          alow={142207.9998,-2798.829941,23.95904235,-0.01293904774,1.223101326e-005,
              -6.25120982e-009,1.334919195e-012},
          blow={-149601.371,-97.34153640000001},
          ahigh={-270436.609,-104.9957196,16.07903965,-3.17889592e-005,
              7.04958272e-009,-8.10237952e-013,3.76054053e-017},
          bhigh={-164416.9589,-48.9659173},
          R=38.59305116612241);

        constant IdealGases.Common.DataRecord Ga2F6(
          name="Ga2F6",
          MM=0.2534364192,
          Hf=-7961065.143552976,
          H0=118891.6576990526,
          Tlimit=1000,
          alow={240904.5572,-4142.3798,31.9577372,-0.0129791429,8.95928219e-006,-2.733621068e-009,
              1.554030994e-013},
          blow={-227278.524,-139.8403732},
          ahigh={-436866.48,-212.8208368,22.15886373,-6.34628791e-005,
              1.399738556e-008,-1.601732039e-012,7.407584420000001e-017},
          bhigh={-249429.8707,-77.87635830000001},
          R=32.80693448181421);

        constant IdealGases.Common.DataRecord Ga2I2(
          name="Ga2I2",
          MM=0.39325494,
          Hf=34382.14151867996,
          H0=54666.69280746988,
          Tlimit=1000,
          alow={-8960.25267,-31.7205721,10.12930491,-0.0002860191165,3.53533301e-007,
              -2.289632389e-010,6.04008536e-014},
          blow={-1233.174068,-9.80196838},
          ahigh={-12190.56501,-0.528755447,10.00045392,-2.011599344e-007,
              4.79946781e-011,-5.83478108e-015,2.829565069e-019},
          bhigh={-1393.258606,-9.052614910000001},
          R=21.14270198360382);

        constant IdealGases.Common.DataRecord Ga2I4(
          name="Ga2I4",
          MM=0.64706388,
          Hf=-246139.5109861487,
          H0=50356.40839664856,
          Tlimit=1000,
          alow={-17694.95991,-135.4871509,16.54625333,-0.001199014713,
              1.473754848e-006,-9.504796569999999e-010,2.499380837e-013},
          blow={-23334.05795,-33.2571289},
          ahigh={-31712.9976,-2.287068836,16.00194812,-8.58896438e-007,
              2.041966602e-010,-2.476145769e-014,1.198551944e-018},
          bhigh={-24019.40505,-30.08672521},
          R=12.84953813215474);

        constant IdealGases.Common.DataRecord Ga2I6(
          name="Ga2I6",
          MM=0.90087282,
          Hf=-352208.0097832234,
          H0=48367.95719955232,
          Tlimit=1000,
          alow={-21108.91458,-369.540416,23.46811836,-0.00318917821,3.89033904e-006,-2.494830378e-009,
              6.53200728e-013},
          blow={-43011.8809,-60.148115},
          ahigh={-60156.9815,-6.32920923,22.0053304,-2.332008629e-006,5.51386848e-010,
              -6.659445350000001e-014,3.21367043e-018},
          bhigh={-44886.9938,-51.6100875},
          R=9.22935159704341);

        constant IdealGases.Common.DataRecord Ga2O(
          name="Ga2O",
          MM=0.1554454,
          Hf=-639822.4521278854,
          H0=78243.51830288963,
          Tlimit=1000,
          alow={56971.9718,-807.4085990000001,7.73306154,0.001478450874,-4.097743430000001e-006,
              3.58115892e-009,-1.107073202e-012},
          blow={-9512.216820000002,-12.56149299},
          ahigh={-119387.4986,-87.19341610000001,7.0646782,-2.571524542e-005,
              5.65110849e-009,-6.44819054e-013,2.975374645e-017},
          bhigh={-13936.94796,-6.9428013},
          R=53.4880543264709);

        constant IdealGases.Common.DataRecord Ge(
          name="Ge",
          MM=0.07264,
          Hf=5063325.991189428,
          H0=101852.7533039648,
          Tlimit=1000,
          alow={-20592.15242,-143.2022103,4.50600233,0.00154718784,-8.518296550000001e-006,
              8.24382446e-009,-2.566167305e-012},
          blow={43630.7086,-6.224648889},
          ahigh={-856541.384,3917.95866,-1.809888212,0.002276482224,-5.36562755e-007,
              5.984958090000001e-011,-2.541700646e-015},
          bhigh={19565.18798,38.41408752},
          R=114.4613436123348);

        constant IdealGases.Common.DataRecord Geplus(
          name="Geplus",
          MM=0.0726394514,
          Hf=15624903.03994779,
          H0=85432.70743919742,
          Tlimit=1000,
          alow={-345366.643,4008.44971,-15.22395737,0.0362603002,-3.35136726e-005,
              1.431059219e-008,-2.236976459e-012},
          blow={115705.8042,109.0158182},
          ahigh={-2244860.57,5165.53114,-0.386751651,0.000852873094,-1.386040003e-007,
              1.155945775e-011,-3.784413134e-016},
          bhigh={100682.3985,29.65845411},
          R=114.4622080667311);

        constant IdealGases.Common.DataRecord Geminus(
          name="Geminus",
          MM=0.07264054860000001,
          Hf=3378313.417638478,
          H0=96102.52310236543,
          Tlimit=1000,
          alow={2989.142308,86.5741723,2.191868507,0.0005900795269999999,-6.37580058e-007,
              3.66113215e-010,-8.689778450000001e-014},
          blow={28356.9519,9.417623637},
          ahigh={13520.40246,-0.504851878,2.500140247,-3.65294416e-009,-6.7167222e-012,
              1.378119925e-015,-8.475212940000001e-020},
          bhigh={28817.39757,7.577953867},
          R=114.4604791709957);

        constant IdealGases.Common.DataRecord GeBr(
          name="GeBr",
          MM=0.152544,
          Hf=900973.6141703377,
          H0=64664.09036081393,
          Tlimit=1000,
          alow={-56807.7463,917.336126,-2.224809366,0.02171239242,-3.035490868e-005,
              2.011776305e-008,-5.20291504e-012},
          blow={11041.92901,41.07865983},
          ahigh={225675.0476,-731.071546,6.26328381,-0.001198085447,4.00037777e-007,-5.42993788e-011,
              2.510481953e-015},
          bhigh={19428.63606,-6.106507844},
          R=54.50540172015943);

        constant IdealGases.Common.DataRecord GeBr2(
          name="GeBr2",
          MM=0.232448,
          Hf=-262264.6656456497,
          H0=61060.80929928413,
          Tlimit=1000,
          alow={-1649.285325,-229.6262116,7.90014468,-0.001936685504,2.345776175e-006,
              -1.496279368e-009,3.9014535e-013},
          blow={-8316.62421,-6.918156136},
          ahigh={-26366.55245,-3.99050902,7.00332744,-1.445749787e-006,
              3.40159136e-010,-4.09345703e-014,1.969987842e-018},
          bhigh={-9484.999249999999,-1.673617098},
          R=35.76916987885463);

        constant IdealGases.Common.DataRecord GeBr3(
          name="GeBr3",
          MM=0.312352,
          Hf=-381080.665403135,
          H0=59386.49984632723,
          Tlimit=1000,
          alow={2725.568677,-518.621326,11.99957754,-0.00425102453,5.10362972e-006,-3.23370625e-009,
              8.38835886e-013},
          blow={-14779.88251,-25.34555678},
          ahigh={-54339.267,-9.28032795,10.00765019,-3.29732215e-006,7.71292926e-010,
              -9.24157185e-014,4.43287623e-018},
          bhigh={-17426.97092,-13.66946296},
          R=26.61891711914763);

        constant IdealGases.Common.DataRecord GeBr4(
          name="GeBr4",
          MM=0.392256,
          Hf=-741862.4571708272,
          H0=61090.76215532714,
          Tlimit=1000,
          alow={5431.940390000001,-677.7748800000001,15.60015305,-0.00550778888,
              6.59476429e-006,-4.17014614e-009,1.080116643e-012},
          blow={-35576.064,-42.09122927},
          ahigh={-69777.5791,-11.79873115,13.00953955,-4.02493875e-006,
              9.203567209999999e-010,-1.076853369e-013,5.0409548e-018},
          bhigh={-39041.4816,-26.8943607},
          R=21.19654511339533);

        constant IdealGases.Common.DataRecord GeCL(
          name="GeCL",
          MM=0.108093,
          Hf=638615.960330456,
          H0=88804.2241403236,
          Tlimit=1000,
          alow={10697.24739,-22.41238266,1.98737107,0.01368270905,-2.358294414e-005,
              1.78675602e-008,-5.10250325e-012},
          blow={7440.68339,15.05837189},
          ahigh={-378419.325,1429.309204,3.19485464,0.0008119939119999999,-2.652459954e-007,
              5.15195788e-011,-3.53421457e-015},
          bhigh={-2087.046335,13.8503382},
          R=76.91961551626839);

        constant IdealGases.Common.DataRecord GeCL2(
          name="GeCL2",
          MM=0.143546,
          Hf=-1191255.764702604,
          H0=92491.54278071142,
          Tlimit=1000,
          alow={18385.36673,-582.720534,9.161404660000001,-0.00446478603,
              5.24487355e-006,-3.26806721e-009,8.36757542e-013},
          blow={-19757.98598,-17.3432163},
          ahigh={-48901.28920000001,-11.26210418,7.00906353,-3.83918073e-006,
              8.86563357e-010,-1.05200054e-013,5.00842222e-018},
          bhigh={-22752.54424,-4.656641298},
          R=57.9220040962479);

        constant IdealGases.Common.DataRecord GeCL3(
          name="GeCL3",
          MM=0.178999,
          Hf=-1491352.404203376,
          H0=98097.96144112539,
          Tlimit=1000,
          alow={19358.59579,-834.202,13.1270253,-0.006511390020000001,7.69627748e-006,
              -4.81854173e-009,1.238399959e-012},
          blow={-30972.18753,-35.52547183999999},
          ahigh={-75744.9982,-15.7921342,10.01278835,-5.44173831e-006,
              1.260936724e-009,-1.500137106e-013,7.15640081e-018},
          bhigh={-35251.3172,-17.19719944},
          R=46.44982374203208);

        constant IdealGases.Common.DataRecord GeCL4(
          name="GeCL4",
          MM=0.214452,
          Hf=-2331524.070654505,
          H0=98561.09991979557,
          Tlimit=1000,
          alow={65028.7041,-1652.48276,18.81327,-0.0115242681,1.31080998e-005,-7.96195611e-009,
              1.99750504e-012},
          blow={-55700.5239,-67.54438135},
          ahigh={-137626.121,-36.037695,13.0281667,-1.16495696e-005,2.63619338e-009,-3.07292672e-013,
              1.43980875e-017},
          bhigh={-64262.8178,-33.18158305},
          R=38.77078320556581);

        constant IdealGases.Common.DataRecord GeF(
          name="GeF",
          MM=0.0916384032,
          Hf=-770342.8642894556,
          H0=99784.69376035572,
          Tlimit=1000,
          alow={50170.9782,-439.555252,2.990864513,0.01252766738,-2.337593226e-005,
              1.841631179e-008,-5.398492260000001e-012},
          blow={-7093.5164,7.064248931},
          ahigh={-515048.058,1659.711777,2.999610299,0.0008198511679999999,-2.271982948e-007,
              3.62418386e-011,-2.133840473e-015},
          bhigh={-20515.29487,13.7315423},
          R=90.73130597718665);

        constant IdealGases.Common.DataRecord GeF2(
          name="GeF2",
          MM=0.1106368064,
          Hf=-5188146.862489335,
          H0=106542.1660616552,
          Tlimit=1000,
          alow={75430.9708,-1108.456469,9.07889827,-0.001445630636,-6.57532232e-007,
              1.475344103e-009,-5.81122027e-013},
          blow={-65106.8555,-22.00457134},
          ahigh={-127532.7716,-71.6259135,7.05300237,-2.101910441e-005,4.6078937e-009,
              -5.24639467e-013,2.416218951e-017},
          bhigh={-71126.3763,-8.483841439000001},
          R=75.15104846699552);

        constant IdealGases.Common.DataRecord GeF3(
          name="GeF3",
          MM=0.1296352096,
          Hf=-6220014.111042869,
          H0=113226.8543807716,
          Tlimit=1000,
          alow={111412.1569,-1776.90803,13.52166477,-0.002983622949,-3.61274975e-008,
              1.621528436e-009,-7.19901178e-013},
          blow={-90382.62960000002,-45.68760023},
          ahigh={-206958.0129,-111.0233803,10.08234122,-3.27167626e-005,
              7.1838967e-009,-8.19038812e-013,3.77632244e-017},
          bhigh={-99997.4909,-23.0346594},
          R=64.13745174366579);

        constant IdealGases.Common.DataRecord GeF4(
          name="GeF4",
          MM=0.1486336128,
          Hf=-8007273.574123873,
          H0=116346.6639492194,
          Tlimit=1000,
          alow={111981.8968,-1636.85963,12.31371005,0.01025446325,-1.893783072e-005,
              1.476849261e-008,-4.32517411e-012},
          blow={-137426.5128,-41.04202391000001},
          ahigh={-325303.268,-253.8279448,13.18792173,-7.46005855e-005,
              1.637384721e-008,-1.866482733e-012,8.605530500000001e-017},
          bhigh={-146617.6526,-41.22237561},
          R=55.93937900969867);

        constant IdealGases.Common.DataRecord GeH4(
          name="GeH4",
          MM=0.07667176000000001,
          Hf=1184177.85114102,
          H0=0,
          Tlimit=1000,
          alow={-256839.8191,-41.3281145,7.75511628,0.002129640783,
              7.255053610000001e-007,-5.09631401e-010,1.431608261e-013},
          blow={7881.53804,-20.30107999},
          ahigh={-3809805.88,10931.67093,-5.14967541,0.009485931369999999,-1.649459859e-006,
              1.419674126e-010,-5.00463975e-015},
          bhigh={-61585.1852,71.68961272999999},
          R=108.4424304333173);

        constant IdealGases.Common.DataRecord GeI(
          name="GeI",
          MM=0.19954447,
          Hf=1057253.653784542,
          H0=50139.80091755988,
          Tlimit=1000,
          alow={-74383.08219999999,1033.759595,-1.520491112,0.01555125152,-1.683415215e-005,
              8.383557809999999e-009,-1.550875391e-012},
          blow={19129.20413,39.59395473},
          ahigh={-213314.8437,-295.3079008,6.87660736,-0.002102579132,8.59629938e-007,
              -1.44769276e-010,8.401042789999999e-015},
          bhigh={24523.26136,-8.549783749},
          R=41.66726344257999);

        constant IdealGases.Common.DataRecord GeO(
          name="GeO",
          MM=0.08863939999999999,
          Hf=-425254.5369215045,
          H0=99076.77624171645,
          Tlimit=1000,
          alow={-6781.22563,279.1946972,0.619895286,0.01111378013,-1.501027092e-005,
              1.006783003e-008,-2.687101932e-012},
          blow={-6711.84743,21.56441027},
          ahigh={-1044508.485,2734.866048,1.298071298,0.001832638634,-5.06098635e-007,
              6.37495802e-011,-2.172371872e-015},
          bhigh={-23621.04658,23.50906051},
          R=93.80108619868818);

        constant IdealGases.Common.DataRecord GeO2(
          name="GeO2",
          MM=0.1046388,
          Hf=-1014652.289590477,
          H0=107589.1734232426,
          Tlimit=1000,
          alow={-3824.17383,156.3451633,1.694198285,0.01756205059,-2.418270032e-005,
              1.632388154e-008,-4.36895786e-012},
          blow={-14775.3488,15.56926515},
          ahigh={-172734.7526,-296.1154443,7.72072625,-8.82493339e-005,
              1.949874702e-008,-2.235834829e-012,1.036128507e-016},
          bhigh={-13879.83288,-16.69845695},
          R=79.45878584234529);

        constant IdealGases.Common.DataRecord GeS(
          name="GeS",
          MM=0.104705,
          Hf=883674.2275918056,
          H0=87303.47165846905,
          Tlimit=1000,
          alow={36610.1843,-565.9653500000001,6.15293641,-0.002746908039,
              2.733435196e-006,-1.460209187e-009,3.27870947e-013},
          blow={12741.75754,-7.70565946},
          ahigh={-2351367.441,7211.58186,-4.36252631,0.00545173775,-1.721002774e-006,
              2.632908084e-010,-1.39437404e-014},
          bhigh={-35833.1725,65.05566890999999},
          R=79.40854782484124);

        constant IdealGases.Common.DataRecord GeS2(
          name="GeS2",
          MM=0.13677,
          Hf=868741.9097755356,
          H0=95546.03348687578,
          Tlimit=1000,
          alow={55436.836,-1024.826697,10.57594552,-0.00528788391,5.29580308e-006,-2.87252953e-009,
              6.51902755e-013},
          blow={17355.79668,-29.91719536},
          ahigh={-89709.8036,-33.64377,7.52543372,-1.026368137e-005,2.282230718e-009,
              -2.62874877e-013,1.222218614e-017},
          bhigh={11952.32103,-11.35170616},
          R=60.79163559260072);

        constant IdealGases.Common.DataRecord Ge2(
          name="Ge2",
          MM=0.14528,
          Hf=3245449.676486785,
          H0=73624.23595814979,
          Tlimit=1000,
          alow={216197.8929,-3079.621733,18.88047728,-0.02604825861,2.27915135e-005,-9.02835127e-009,
              1.146806387e-012},
          blow={70324.02549999999,-79.01095968},
          ahigh={1969461.258,-5248.6871,10.58277303,-0.00333655151,1.052745838e-006,-1.484534793e-010,
              7.475431760000001e-015},
          bhigh={89256.65990000001,-37.50233948},
          R=57.23067180616741);

        constant IdealGases.Common.DataRecord H(
          name="H",
          MM=0.00100794,
          Hf=216281552.4733615,
          H0=6148608.052066591,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={25473.70801,-0.446682853},
          ahigh={60.78774250000001,-0.1819354417,2.500211817,-1.226512864e-007,
              3.73287633e-011,-5.68774456e-015,3.410210197e-019},
          bhigh={25474.86398,-0.448191777},
          R=8248.975137408972);

        constant IdealGases.Common.DataRecord Hplus(
          name="Hplus",
          MM=0.0010073914,
          Hf=1524974233.450872,
          H0=6151956.429248851,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={184021.4877,-1.140646644},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={184021.4877,-1.140646644},
          R=8253.46732163884);

        constant IdealGases.Common.DataRecord Hminus(
          name="Hminus",
          MM=0.0010084886,
          Hf=137861080.4326395,
          H0=6145263.317800519,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={15976.15494,-1.139013868},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={15976.15494,-1.139013868},
          R=8244.487840516989);

        constant IdealGases.Common.DataRecord HALO(
          name="HALO",
          MM=0.043988878,
          Hf=41399.41918955059,
          H0=225857.476974066,
          Tlimit=1000,
          alow={26686.71568,-466.321459,5.38380021,0.002902425002,-2.24367761e-007,-1.516294323e-009,
              6.95173766e-013},
          blow={1235.914473,-6.50883752},
          ahigh={78474.67049999999,-1515.62885,8.572776230000001,-0.0004142611439999999,
              8.9350817e-008,-1.007036446e-011,4.60801725e-016},
          bhigh={6663.24189,-26.72948642},
          R=189.0130500714294);

        constant IdealGases.Common.DataRecord HALO2(
          name="HALO2",
          MM=0.059988278,
          Hf=-5925716.870886008,
          H0=199715.7511339132,
          Tlimit=1000,
          alow={3544.59891,115.9819104,0.863797069,0.02460875785,-3.42316012e-005,
              2.373182987e-008,-6.46760883e-012},
          blow={-44495.06140000001,20.12317065},
          ahigh={698570.544,-2864.935042,10.86721494,-5.3683127e-005,-2.836877559e-008,
              6.29164119e-012,-3.88903311e-016},
          bhigh={-27643.92495,-37.7588634},
          R=138.6016114681605);

        constant IdealGases.Common.DataRecord HBO(
          name="HBO",
          MM=0.02781834,
          Hf=-7571307.454003366,
          H0=329527.139290123,
          Tlimit=1000,
          alow={63609.7503,-800.1557590000001,6.21881613,-0.000780167998,
              3.141286759e-006,-2.031853478e-009,3.73855289e-013},
          blow={-22402.8291,-13.26952393},
          ahigh={886186.0229999999,-3913.06805,9.8886448,-0.0008222269139999999,
              1.621530554e-007,-1.703550237e-011,7.372740020000001e-016},
          bhigh={-3161.852029,-40.3681272},
          R=298.8845488264217);

        constant IdealGases.Common.DataRecord HBOplus(
          name="HBOplus",
          MM=0.0278177914,
          Hf=42247053.76861803,
          H0=326935.6962681085,
          Tlimit=1000,
          alow={65244.7147,-704.733736,5.29427187,0.001308494598,2.088343622e-006,-2.564100339e-009,
              8.198981249999999e-013},
          blow={143929.3436,-6.81674923},
          ahigh={18360.83606,-1212.975446,6.82290196,0.0009142272500000001,-2.665355457e-007,
              3.29704981e-011,-1.530684082e-015},
          bhigh={146361.7504,-16.99646159},
          R=298.8904431859389);

        constant IdealGases.Common.DataRecord HBO2(
          name="HBO2",
          MM=0.04381774,
          Hf=-12785005.63926848,
          H0=249170.8152907932,
          Tlimit=1000,
          alow={6225.08747,75.6615369,1.253406833,0.01748006535,-1.982688351e-005,
              1.22965646e-008,-3.153609847e-012},
          blow={-68785.8878,17.67793507},
          ahigh={1049369.185,-4479.145479999999,11.97755861,-0.00047357434,
              6.08020714e-008,-3.64156544e-012,6.15597317e-017},
          bhigh={-42211.4947,-49.11366819999999},
          R=189.7512742555869);

        constant IdealGases.Common.DataRecord HBS(
          name="HBS",
          MM=0.04388394,
          Hf=1144108.755959469,
          H0=211609.5090823659,
          Tlimit=1000,
          alow={56499.66209999999,-546.640995,3.63645839,0.009963657670000001,-1.395090386e-005,
              1.032834167e-008,-3.047186722e-012},
          blow={7919.86053,1.182455314},
          ahigh={-202183.6183,-505.202662,6.41521828,0.001049432932,-3.68314669e-007,
              5.34296831e-011,-2.154140451e-015},
          bhigh={6485.47562,-13.31379864},
          R=189.4650298036138);

        constant IdealGases.Common.DataRecord HBSplus(
          name="HBSplus",
          MM=0.0438833914,
          Hf=25737731.99762314,
          H0=230975.5394155794,
          Tlimit=1000,
          alow={148950.9163,-1847.661736,11.4745802,-0.009476828369999999,
              1.110746739e-005,-6.175558610000001e-009,1.336853512e-012},
          blow={143782.2395,-41.13512498},
          ahigh={661065.836,-2791.498527,9.131267640000001,-0.000506379529,
              7.751213140000001e-008,-4.19113293e-012,2.687149095e-017},
          bhigh={151073.4114,-30.81426166},
          R=189.4673983652048);

        constant IdealGases.Common.DataRecord HCN(
          name="HCN",
          MM=0.02702534,
          Hf=4924358.398451231,
          H0=341733.4620026983,
          Tlimit=1000,
          alow={90982.86930000001,-1238.657512,8.72130787,-0.00652824294,
              8.87270083e-006,-4.808886669999999e-009,9.317898499999999e-013},
          blow={20989.1545,-27.46678076},
          ahigh={1236889.278,-4446.732410000001,9.73887485,-0.000585518264,
              1.07279144e-007,-1.013313244e-011,3.34824798e-016},
          bhigh={42215.1377,-40.05774072000001},
          R=307.6546678043644);

        constant IdealGases.Common.DataRecord HCO(
          name="HCO",
          MM=0.02901804,
          Hf=1461085.931372346,
          H0=344249.6460822303,
          Tlimit=1000,
          alow={-11898.51887,215.1536111,2.730224028,0.001806516108,4.98430057e-006,-5.81456792e-009,
              1.869689894e-012},
          blow={2905.75564,11.3677254},
          ahigh={694960.6120000001,-3656.22338,9.604731170000001,-0.001117129278,
              2.875328019e-007,-3.62624774e-011,1.808329595e-015},
          bhigh={25437.0444,-35.8247372},
          R=286.5276910501192);

        constant IdealGases.Common.DataRecord HCOplus(
          name="HCOplus",
          MM=0.0290174914,
          Hf=28707995.06810571,
          H0=311742.7304553281,
          Tlimit=1000,
          alow={157344.2506,-1867.692159,10.99235423,-0.01211637888,1.659091514e-005,
              -1.016592642e-008,2.391234771e-012},
          blow={108493.028,-40.7826162},
          ahigh={1219060.653,-4714.29489,10.21192493,-0.000885451707,1.667408026e-007,
              -1.683285548e-011,7.04005178e-016},
          bhigh={127798.9027,-43.5115846},
          R=286.5331080963119);

        constant IdealGases.Common.DataRecord HCCN(
          name="HCCN",
          MM=0.03903604,
          Hf=15637616.62299762,
          H0=303968.6146443133,
          Tlimit=1000,
          alow={2994.114377,-440.466068,6.94003641,0.00384630496,-1.264728529e-006,-3.63923513e-010,
              2.748929104e-013},
          blow={73708.7864,-13.15302591},
          ahigh={939562.031,-4091.06775,12.72233302,-0.000687440531,1.231169968e-007,
              -1.186956238e-011,4.76061035e-016},
          bhigh={95851.6482,-52.48695794},
          R=212.9947607390504);

        constant IdealGases.Common.DataRecord HCCO(
          name="HCCO",
          MM=0.04102874,
          Hf=4303522.360179718,
          H0=284312.7524754599,
          Tlimit=1000,
          alow={69596.12700000001,-1164.594402,9.456616260000001,-0.002331240632,
              5.1618736e-006,-3.52616997e-009,8.59914323e-013},
          blow={25350.03992,-27.26355351},
          ahigh={1093922.002,-4498.228209999999,12.46446433,-0.00063433174,
              1.108549019e-007,-1.125488678e-011,5.68915194e-016},
          bhigh={46522.803,-50.9907043},
          R=202.6499473296036);

        constant IdealGases.Common.DataRecord HCL(
          name="HCL",
          MM=0.03646094,
          Hf=-2531750.415650282,
          H0=236968.7671244899,
          Tlimit=1000,
          alow={20625.88287,-309.3368855,5.27541885,-0.00482887422,6.1957946e-006,-3.040023782e-009,
              4.916790029999999e-013},
          blow={-10677.82299,-7.309305408},
          ahigh={915774.951,-2770.550211,5.97353979,-0.000362981006,4.73552919e-008,
              2.810262054e-012,-6.65610422e-016},
          bhigh={5674.95805,-16.42825822},
          R=228.0377850927595);

        constant IdealGases.Common.DataRecord HD(
          name="HD",
          MM=0.003022042,
          Hf=106981.3060175868,
          H0=2815679.596775955,
          Tlimit=1000,
          alow={25191.20338,-276.1004999,4.64444129,-0.002082376844,1.418070803e-006,
              2.839893835e-010,-3.20233103e-013},
          blow={391.361643,-9.395396119999999},
          ahigh={845583.0000000001,-1956.578537,4.40437387,0.000575168109,-2.131983152e-007,
              4.03612668e-011,-2.727170705e-015},
          bhigh={12272.54163,-10.84742878},
          R=2751.276123892388);

        constant IdealGases.Common.DataRecord HDplus(
          name="HDplus",
          MM=0.0030214934,
          Hf=495381726.7977484,
          H0=2850908.097300494,
          Tlimit=1000,
          alow={-80700.73049999999,879.643258,0.0596893216,0.005418181009999999,-2.021515155e-006,
              -4.94526165e-010,4.09293565e-013},
          blow={174499.2497,19.34281193},
          ahigh={1340083.03,-5730.069570000001,12.13836576,-0.00524333812,
              1.976302344e-006,-3.30657353e-010,1.937902763e-014},
          bhigh={213534.8051,-61.2875839},
          R=2751.775661664527);

        constant IdealGases.Common.DataRecord HDO(
          name="HDO",
          MM=0.019021442,
          Hf=-12894946.50300435,
          H0=521817.5888032044,
          Tlimit=1000,
          alow={-27377.95356,431.0503899999999,1.558479899,0.005764969149999999,-4.85512936e-006,
              3.38299017e-009,-1.040863879e-012},
          blow={-32732.2645,14.87751891},
          ahigh={1711376.798,-5322.8723,9.124351519999999,-0.000340066415,
              4.152343519999999e-008,-4.78076857e-014,-1.46803517e-016},
          bhigh={3245.22468,-37.7460068},
          R=437.1104987729112);

        constant IdealGases.Common.DataRecord HDO2(
          name="HDO2",
          MM=0.035020842,
          Hf=-4004519.223152887,
          H0=323663.4059226788,
          Tlimit=1000,
          alow={-32164.7665,749.2334460000001,-1.957676212,0.02412802791,-2.915946684e-005,
              1.930016324e-008,-5.22698631e-012},
          blow={-21510.59175,36.7240674},
          ahigh={1313180.619,-5175.63712,12.16490975,-0.000613669948,1.227560176e-007,
              -1.079624939e-011,3.87401372e-016},
          bhigh={13032.0967,-50.85276870000001},
          R=237.4149656367485);

        constant IdealGases.Common.DataRecord HF(
          name="HF",
          MM=0.0200063432,
          Hf=-13660667.38273289,
          H0=429818.8286603021,
          Tlimit=1000,
          alow={-3192.09897,59.8680772,3.055113902,0.001684673783,-3.28739483e-006,
              3.095923617e-009,-9.76469161e-013},
          blow={-34184.4316,3.29490412},
          ahigh={725708.904,-1484.797741,3.85552747,0.000713898985,-2.106757333e-007,
              3.050092453e-011,-1.639495583e-015},
          bhigh={-23554.5666,-3.20385683},
          R=415.5917909075958);

        constant IdealGases.Common.DataRecord HI(
          name="HI",
          MM=0.12791241,
          Hf=206070.7010367485,
          H0=67675.21618895305,
          Tlimit=1000,
          alow={18728.8173,-343.178884,5.95671243,-0.008543439599999999,
              1.454780274e-005,-1.049104164e-008,2.839734003e-012},
          blow={3682.95072,-8.14975609},
          ahigh={472492.145,-1923.465741,5.75804897,-0.000406626638,
              9.474332049999999e-008,-1.033534431e-011,4.61161479e-016},
          bhigh={13948.57037,-11.82487652},
          R=65.00129268145288);

        constant IdealGases.Common.DataRecord HNC(
          name="HNC",
          MM=0.02702534,
          Hf=7192439.429069164,
          H0=370049.8865139163,
          Tlimit=1000,
          alow={48706.2064,-989.1456249999999,9.72215389,-0.01113593916,
              1.668862707e-005,-1.113940941e-008,2.893600868e-012},
          blow={26646.79758,-31.04826344},
          ahigh={1198791.66,-3918.94186,9.11802009,-0.00034177611,3.31480968e-008,-5.70157474e-013,
              -7.789455389999999e-017},
          bhigh={46588.103,-34.68575882},
          R=307.6546678043644);

        constant IdealGases.Common.DataRecord HNCO(
          name="HNCO",
          MM=0.04302474,
          Hf=-2743921.962108313,
          H0=254879.5413987394,
          Tlimit=1000,
          alow={75424.6008,-955.0937770000001,6.72570587,0.0047056875,-4.95947551e-006,
              3.69425512e-009,-1.164859121e-012},
          blow={-10681.49742,-13.65584762},
          ahigh={1253216.926,-5021.091539999999,12.47789314,-0.000689165525,
              1.097738448e-007,-9.3064038e-012,3.24260695e-016},
          bhigh={14531.55559,-53.06419819},
          R=193.2486285797427);

        constant IdealGases.Common.DataRecord HNO(
          name="HNO",
          MM=0.03101404,
          Hf=3289888.224816889,
          H0=320560.6235111581,
          Tlimit=1000,
          alow={-68547.6486,955.16272,-0.600072021,0.007995176749999999,-6.54707916e-007,
              -3.6705134e-009,1.783392519e-012},
          blow={6435.35126,30.48166179},
          ahigh={-5795614.98,19454.57427,-21.52568374,0.01797428992,-4.97604067e-006,
              6.397924169999999e-010,-3.142619368e-014},
          bhigh={-110419.2372,181.8650338},
          R=268.0873565649622);

        constant IdealGases.Common.DataRecord HNO2(
          name="HNO2",
          MM=0.04701344,
          Hf=-1668712.648978675,
          H0=246680.2046393542,
          Tlimit=1000,
          alow={8591.985060000001,120.3644046,0.9412979119999999,0.01942891839,-2.253174194e-005,
              1.384587594e-008,-3.47355046e-012},
          blow={-11063.37202,20.73967331},
          ahigh={878790.4129999999,-3990.45503,11.87349269,-0.000488190061,
              7.13363679e-008,-5.37630334e-012,1.581778986e-016},
          bhigh={12463.43241,-46.08874688},
          R=176.8530871172158);

        constant IdealGases.Common.DataRecord HNO3(
          name="HNO3",
          MM=0.06301284,
          Hf=-2125167.965766977,
          H0=188475.7138386399,
          Tlimit=1000,
          alow={9202.86901,109.3774496,-0.452104245,0.02984914503,-3.1906355e-005,
              1.720931528e-008,-3.78264983e-012},
          blow={-17640.48507,27.46644879},
          ahigh={-94978.0964,-2733.024468,14.49426995,-0.000782186805,
              1.702693665e-007,-1.930543961e-011,8.870455120000001e-016},
          bhigh={-4882.51778,-59.28392985000001},
          R=131.9488535987269);

        constant IdealGases.Common.DataRecord HOCL(
          name="HOCL",
          MM=0.05246034,
          Hf=-1443757.932182674,
          H0=194902.0155035213,
          Tlimit=1000,
          alow={-9739.307430000001,354.756952,0.1539514254,0.01617051795,-2.179693631e-005,
              1.509103049e-008,-4.12538351e-012},
          blow={-11763.23791,24.73257759},
          ahigh={853045.781,-2847.760552,7.94832904,-0.0001048782013,-1.482405043e-008,
              4.59167827e-012,-3.060073987e-016},
          bhigh={7250.964950000001,-22.4983169},
          R=158.4906235834537);

        constant IdealGases.Common.DataRecord HOF(
          name="HOF",
          MM=0.0360057432,
          Hf=-2691187.915821163,
          H0=280189.6059737493,
          Tlimit=1000,
          alow={-36968.883,780.900666,-2.077685317,0.02038690173,-2.586919999e-005,
              1.713797538e-008,-4.55128187e-012},
          blow={-16317.20064,36.450525},
          ahigh={881201.823,-3120.013169,8.223710069999999,-0.0002298036315,
              1.459115709e-008,1.095883303e-012,-1.404445608e-016},
          bhigh={6300.54671,-25.90150427},
          R=230.9207160039958);

        constant IdealGases.Common.DataRecord HO2(
          name="HO2",
          MM=0.03300674,
          Hf=364168.0456779433,
          H0=0,
          Tlimit=1000,
          alow={-75988.8254,1329.383918,-4.67738824,0.02508308202,-3.006551588e-005,
              1.895600056e-008,-4.82856739e-012},
          blow={0,-5873.35096},
          ahigh={10002.162,-1810669.724,4963.19203,-1.039498992,0.004560148530000001,
              -1.061859447e-006,1.144567878e-010},
          bhigh={-4.76306416e-015,0},
          R=251.9022478439252);

        constant IdealGases.Common.DataRecord HO2minus(
          name="HO2minus",
          MM=0.0330072886,
          Hf=-2966710.813077812,
          H0=0,
          Tlimit=1000,
          alow={110383.9835,-1047.963653,6.36001399,0.002942520461,-6.284141339999999e-006,
              5.43825424e-009,-1.64730582e-012},
          blow={0,-7417.741590000001},
          ahigh={10245.32,793330.6,-2503.312417,7.54896233,8.308390149999999e-005,-5.96973091e-008,
              9.955377000000001e-012},
          bhigh={-5.60647728e-016,0},
          R=251.8980610846054);

        constant IdealGases.Common.DataRecord HPO(
          name="HPO",
          MM=0.04798110100000001,
          Hf=-1185232.473093937,
          H0=209777.241251717,
          Tlimit=1000,
          alow={-38163.1412,792.764187,-1.889940652,0.01800907425,-1.857631793e-005,
              1.018768867e-008,-2.355583619e-012},
          blow={-11576.4124,36.9292591},
          ahigh={384245.945,-2434.951707,8.582173920000001,-0.000405844857,-1.66948874e-008,
              2.253640566e-011,-1.943063011e-015},
          bhigh={5761.63212,-26.49097544},
          R=173.2863945743971);

        constant IdealGases.Common.DataRecord HSO3F(
          name="HSO3F",
          MM=0.1000695432,
          Hf=-7525966.202272021,
          H0=150037.3991914055,
          Tlimit=1000,
          alow={6896.24213,-93.05810749999999,1.570331788,0.0378082075,-4.87272078e-005,
              3.160796011e-008,-8.189782929999999e-012},
          blow={-91802.40820000001,17.16315977},
          ahigh={554404.708,-3974.42432,17.78869264,-0.000440932203,5.94441139e-008,-3.92701581e-012,
              8.891284000000001e-017},
          bhigh={-71534.3827,-76.13127849},
          R=83.08693868405707);

        constant IdealGases.Common.DataRecord H2(
          name="H2",
          MM=0.00201588,
          Hf=0,
          H0=4200697.462150524,
          Tlimit=1000,
          alow={40783.2321,-800.918604,8.21470201,-0.01269714457,1.753605076e-005,-1.20286027e-008,
              3.36809349e-012},
          blow={2682.484665,-30.43788844},
          ahigh={560812.801,-837.150474,2.975364532,0.001252249124,-3.74071619e-007,
              5.936625200000001e-011,-3.6069941e-015},
          bhigh={5339.82441,-2.202774769},
          R=4124.487568704486);

        constant IdealGases.Common.DataRecord H2plus(
          name="H2plus",
          MM=0.0020153314,
          Hf=741650941.3786734,
          H0=4258904.01945804,
          Tlimit=1000,
          alow={-31208.8606,230.4622909,3.33556442,-0.002419056763,
              7.006022340000001e-006,-5.61001066e-009,1.564169746e-012},
          blow={177410.4638,-0.8278523760000001},
          ahigh={1672225.964,-6595.18499,12.79321925,-0.00550934526,2.030669412e-006,
              -3.35102748e-010,1.946089104e-014},
          bhigh={218999.9548,-67.9271078},
          R=4125.610309053885);

        constant IdealGases.Common.DataRecord H2minus(
          name="H2minus",
          MM=0.0020164286,
          Hf=116626178.5812798,
          H0=4275178.402052024,
          Tlimit=1000,
          alow={-97535.65670000001,1221.166236,-2.264588838,0.01237202227,-1.12710002e-005,
              5.36723995e-009,-1.04942016e-012},
          blow={21213.99948,30.50556136},
          ahigh={95992.7562,-914.4682879999999,5.14941881,-0.0001016559478,
              5.446919560000001e-008,-6.155174449999999e-012,2.822451181e-016},
          bhigh={32341.0518,-14.4078098},
          R=4123.365439272186);

        constant IdealGases.Common.DataRecord HBOH(
          name="HBOH",
          MM=0.02882628,
          Hf=-1690275.817760738,
          H0=379533.3979965504,
          Tlimit=1000,
          alow={-61596.4419,1223.483035,-5.46037051,0.0355538868,-4.67502014e-005,
              3.23600885e-008,-8.98605332e-012},
          blow={-12636.59051,54.2235229},
          ahigh={1534611.049,-5753.66643,12.70893665,-0.000705962825,1.027679375e-007,
              -7.67092674e-012,2.211854768e-016},
          bhigh={27793.70419,-56.0886008},
          R=288.4337486488024);

        constant IdealGases.Common.DataRecord HCOOH(
          name="HCOOH",
          MM=0.04602538,
          Hf=-8225244.419492028,
          H0=237426.589416535,
          Tlimit=1000,
          alow={-29062.79097,765.837888,-3.32841413,0.02817542991,-2.370050804e-005,
              1.166063663e-008,-2.79137317e-012},
          blow={-50064.4347,43.8709423},
          ahigh={487233.645,-7632.238079999999,21.32788153,-0.004402546540000001,
              1.102001695e-006,-1.364343517e-010,6.64842975e-015},
          bhigh={-5781.43191,-111.1790688},
          R=180.6497197850404);

        constant IdealGases.Common.DataRecord H2F2(
          name="H2F2",
          MM=0.0400126864,
          Hf=-14243576.95713228,
          H0=346625.8141567821,
          Tlimit=1000,
          alow={52592.1471,-991.3544890000001,10.43577115,-0.002407796033,-6.376956159999999e-007,
              2.7357849e-009,-1.10434859e-012},
          blow={-65724.60829999999,-30.38432132},
          ahigh={1464995.601,-3335.07492,9.187487040000001,0.001051127249,-3.27860557e-007,
              4.45604623e-011,-2.281370136e-015},
          bhigh={-48254.42090000001,-26.39128168},
          R=207.7958954537979);

        constant IdealGases.Common.DataRecord H2O(
          name="H2O",
          MM=0.01801528,
          Hf=-13423382.81725291,
          H0=549760.6476280135,
          Tlimit=1000,
          alow={-39479.6083,575.573102,0.931782653,0.00722271286,-7.34255737e-006,
              4.95504349e-009,-1.336933246e-012},
          blow={-33039.7431,17.24205775},
          ahigh={1034972.096,-2412.698562,4.64611078,0.002291998307,-6.836830479999999e-007,
              9.426468930000001e-011,-4.82238053e-015},
          bhigh={-13842.86509,-7.97814851},
          R=461.5233290850878);

        constant IdealGases.Common.DataRecord H2Oplus(
          name="H2Oplus",
          MM=0.0180147314,
          Hf=54488837.17466918,
          H0=551463.4539596855,
          Tlimit=1000,
          alow={-1753.89272,224.9850054,1.989400675,0.00611789516,-7.09543664e-006,
              5.54765947e-009,-1.704344789e-012},
          blow={115958.5952,11.35409642},
          ahigh={622871.426,-2864.257487,7.71756556,-0.000902780167,6.17743686e-007,-1.201457479e-010,
              7.407709940000001e-015},
          bhigh={134208.6651,-26.3661792},
          R=461.5373837880259);

        constant IdealGases.Common.DataRecord H2O2(
          name="H2O2",
          MM=0.03401468,
          Hf=-3994745.79799075,
          H0=328059.3849479107,
          Tlimit=1000,
          alow={-92795.3358,1564.748385,-5.97646014,0.0327074452,-3.93219326e-005,
              2.509255235e-008,-6.46504529e-012},
          blow={-24940.04728,58.7717418},
          ahigh={1489428.027,-5170.82178,11.2820497,-8.04239779e-005,-1.818383769e-008,
              6.94726559e-012,-4.8278319e-016},
          bhigh={14182.51038,-46.50855660000001},
          R=244.4377545224592);

        constant IdealGases.Common.DataRecord H2S(
          name="H2S",
          MM=0.03408088,
          Hf=-604444.4861752396,
          H0=292199.6439059085,
          Tlimit=1000,
          alow={9543.80881,-68.7517508,4.05492196,-0.0003014557336,3.76849775e-006,-2.239358925e-009,
              3.086859108e-013},
          blow={-3278.45728,1.415194691},
          ahigh={1430040.22,-5284.02865,10.16182124,-0.000970384996,2.154003405e-007,
              -2.1696957e-011,9.318163070000001e-016},
          bhigh={29086.96214,-43.49160391},
          R=243.9629493135154);

        constant IdealGases.Common.DataRecord H2SO4(
          name="H2SO4",
          MM=0.09807848,
          Hf=-7470871.500047717,
          H0=168320.1962346888,
          Tlimit=1000,
          alow={-41291.5005,668.158989,-2.632753507,0.0541538248,-7.067502229999999e-005,
              4.68461142e-008,-1.236791238e-011},
          blow={-93156.60120000001,39.61096201},
          ahigh={1437877.914,-6614.90253,21.57662058,-0.000480625597,3.010775121e-008,
              2.334842469e-012,-2.946330375e-016},
          bhigh={-52590.92950000001,-102.3603724},
          R=84.77366288710837);

        constant IdealGases.Common.DataRecord H2BOH(
          name="H2BOH",
          MM=0.02983422,
          Hf=-9708110.284096584,
          H0=356044.3678433691,
          Tlimit=1000,
          alow={-86867.6678,1820.335089,-10.32373881,0.0492280106,-5.97861991e-005,
              3.94606273e-008,-1.068442257e-011},
          blow={-44152.3815,79.86177289999999},
          ahigh={2294795.193,-9382.923559999999,17.98228329,-0.001506116214,
              2.635641095e-007,-2.483163637e-011,9.736759120000001e-016},
          bhigh={20397.38953,-94.48201210000001},
          R=278.689102647899);

        constant IdealGases.Common.DataRecord HB_OH_2(
          name="HB_OH_2",
          MM=0.04583362000000001,
          Hf=-14060393.30954003,
          H0=265253.5845957617,
          Tlimit=1000,
          alow={-20670.44022,953.4459160000001,-8.08895652,0.0597242529,-8.071336320000001e-005,
              5.61211835e-008,-1.553607566e-011},
          blow={-82642.70809999999,65.3957164},
          ahigh={2122674.609,-8615.948939999998,19.6617952,-0.00081484115,
              8.955082040000001e-008,-3.34483051e-012,-6.919578139999999e-017},
          bhigh={-27887.90377,-99.8355961},
          R=181.4055272090662);

        constant IdealGases.Common.DataRecord H3BO3(
          name="H3BO3",
          MM=0.06183302,
          Hf=-16243108.32626322,
          H0=219299.6234050998,
          Tlimit=1000,
          alow={25689.01843,113.8029495,-4.04509658,0.0592452168,-8.148028410000001e-005,
              5.65859329e-008,-1.54927705e-011},
          blow={-122170.205,41.3222014},
          ahigh={2297369.132,-8933.57179,21.93496552,-0.000309478349,-5.06405299e-008,
              1.482296684e-011,-9.7644209e-016},
          bhigh={-69702.9847,-112.2292829},
          R=134.4665358412059);

        constant IdealGases.Common.DataRecord H3B3O3(
          name="H3B3O3",
          MM=0.08345502000000001,
          Hf=-14424069.24113133,
          H0=186966.8355480593,
          Tlimit=1000,
          alow={-198528.4188,4104.13209,-28.27215617,0.1269639253,-0.0001558505781,
              9.96630407e-008,-2.60367765e-011},
          blow={-164849.4375,176.3917407},
          ahigh={1286220.713,-10932.58784,32.1351867,-0.002595402269,5.35376647e-007,
              -5.833567379999999e-011,2.600757913e-015},
          bhigh={-87528.5689,-177.0847815},
          R=99.62818294214057);

        constant IdealGases.Common.DataRecord H3B3O6(
          name="H3B3O6",
          MM=0.13145322,
          Hf=-17220480.49488632,
          H0=180268.3342408805,
          Tlimit=1000,
          alow={-20670.31503,708.339154,-7.12382095,0.1025049979,-0.0001295004602,
              8.322737589999999e-008,-2.145746724e-011},
          blow={-277804.9216,60.6359763},
          ahigh={1952433.352,-11549.32896,38.9267611,-0.00111385228,1.280317726e-007,
              -5.72846482e-012,-2.214529572e-017},
          bhigh={-212092.7136,-207.5566801},
          R=63.25042475186231);

        constant IdealGases.Common.DataRecord H3F3(
          name="H3F3",
          MM=0.0600190296,
          Hf=-14723276.86550934,
          H0=254303.0452461697,
          Tlimit=1000,
          alow={98885.62650000001,-1380.21288,8.98045847,0.01871609057,-3.127862508e-005,
              2.589436165e-008,-8.04037227e-012},
          blow={-101366.1491,-25.85302557},
          ahigh={2515790.373,-8789.42332,20.23933445,-0.001131704646,1.692779921e-007,
              -1.308662105e-011,3.978322e-016},
          bhigh={-54717.1365,-99.07787640000001},
          R=138.5305969691986);

        constant IdealGases.Common.DataRecord H3Oplus(
          name="H3Oplus",
          MM=0.0190226714,
          Hf=31436173.57549476,
          H0=528129.1354273196,
          Tlimit=1000,
          alow={-64476.4015,1181.817922,-3.80189306,0.02220628313,-2.445343237e-005,
              1.573297747e-008,-4.15883641e-012},
          blow={65306.1332,42.8272313},
          ahigh={2955126.2,-9185.669409999999,13.41398696,-0.000559033921,
              1.138387119e-008,7.25992721e-012,-6.13373436e-016},
          bhigh={129053.4257,-70.2182818},
          R=437.0822491314233);

        constant IdealGases.Common.DataRecord H4F4(
          name="H4F4",
          MM=0.08002537279999999,
          Hf=-14831950.09870669,
          H0=270590.1796186322,
          Tlimit=1000,
          alow={131510.9024,-1840.36156,12.64093152,0.0249540736,-4.17039461e-005,
              3.45252384e-008,-1.07203436e-011},
          blow={-136400.3454,-41.2291353},
          ahigh={3354037.99,-11719.2204,27.65243565,-0.001508934621,2.257027572e-007,
              -1.744867255e-011,5.304351740000001e-016},
          bhigh={-74202.13160000001,-138.8603332},
          R=103.897947726899);

        constant IdealGases.Common.DataRecord H5F5(
          name="H5F5",
          MM=0.100031716,
          Hf=-14897154.03862511,
          H0=280362.4602421096,
          Tlimit=1000,
          alow={164136.1897,-2300.510396,16.30140545,0.03119205422,-5.21292635e-005,
              4.31561124e-008,-1.340031413e-011},
          blow={-171434.5408,-56.8215738},
          ahigh={4192290.73,-14649.03043,35.0655492,-0.001886170471,2.821289954e-007,
              -2.181090984e-011,6.63047416e-016},
          bhigh={-93687.042,-178.8592044},
          R=83.11835818151914);

        constant IdealGases.Common.DataRecord H6F6(
          name="H6F6",
          MM=0.1200380592,
          Hf=-15041438.88224411,
          H0=286030.0577068977,
          Tlimit=1000,
          alow={195688.6618,-2753.90988,19.75625055,0.0380771701,-6.341218879999999e-005,
              5.21923329e-008,-1.612185649e-011},
          blow={-207926.941,-71.13607980000001},
          ahigh={5024520.319999999,-17428.17868,42.148705,-0.002084564791,
              2.930051519e-007,-2.052079159e-011,5.2069373e-016},
          bhigh={-115449.7653,-216.3947001},
          R=69.26529848459929);

        constant IdealGases.Common.DataRecord H7F7(
          name="H7F7",
          MM=0.1400444024,
          Hf=-14993094.60440098,
          H0=291530.7809546553,
          Tlimit=1000,
          alow={229386.7477,-3220.80786,23.62235212,0.0436680188,-7.29799034e-005,
              6.041786420000001e-008,-1.876025627e-011},
          blow={-241863.7479,-88.38812259999999},
          ahigh={5868789.83,-20508.63473,49.8917611,-0.002640634895,3.94979633e-007,-3.053515088e-011,
              9.28260178e-016},
          bhigh={-133017.7809,-259.2385142},
          R=59.37025584394225);

        constant IdealGases.Common.DataRecord He(
          name="He",
          MM=0.004002602,
          Hf=0,
          H0=1548349.798456104,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={-745.375,0.9287239740000001},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={-745.375,0.9287239740000001},
          R=2077.26673798694);

        constant IdealGases.Common.DataRecord Heplus(
          name="Heplus",
          MM=0.0040020534,
          Hf=594325271.3719412,
          H0=1548562.045673853,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={285323.3739,1.621665557},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={285323.3739,1.621665557},
          R=2077.551488943151);

        constant IdealGases.Common.DataRecord Hg(
          name="Hg",
          MM=0.20059,
          Hf=305997.3079415724,
          H0=30895.99680941224,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={6636.90008,6.80020154},
          ahigh={51465.7351,-168.1269855,2.718343098,-0.0001445026192,5.15897766e-008,
              -9.47248501e-012,7.034797406e-016},
          bhigh={7688.68493,5.27123609},
          R=41.45008225734085);

        constant IdealGases.Common.DataRecord Hgplus(
          name="Hgplus",
          MM=0.2005894514,
          Hf=5357425.928928983,
          H0=30896.08130809215,
          Tlimit=1000,
          alow={0.000409834494,-4.34358162e-006,2.500000019,-4.389036810000001e-011,
              5.5639692e-014,-3.63822826e-017,9.607881994999999e-021},
          blow={128503.7483,7.4933445},
          ahigh={-12299.84728,27.32269908,2.48418216,-4.42679761e-006,
              7.489685859999999e-009,-2.549887287e-012,2.819873366e-016},
          bhigh={128318.8257,7.62524457},
          R=41.45019562080521);

        constant IdealGases.Common.DataRecord HgBr2(
          name="HgBr2",
          MM=0.3603980000000001,
          Hf=-253363.2706063851,
          H0=43447.47751097397,
          Tlimit=1000,
          alow={-1991.826537,-190.2186083,8.246401260000001,-0.001607089392,
              1.947654549e-006,-1.242873546e-009,3.24181831e-013},
          blow={-12307.23096,-8.7166593},
          ahigh={-22436.4929,-3.31265227,7.50276517,-1.202360213e-006,
              2.830526999e-010,-3.4076867e-014,1.640497921e-018},
          bhigh={-13274.83366,-4.3685556},
          R=23.07025011237576);

        constant IdealGases.Common.DataRecord I(
          name="I",
          MM=0.12690447,
          Hf=841262.7230545938,
          H0=48835.37987274995,
          Tlimit=1000,
          alow={169.8199675,-2.716437233,2.517385557,-5.73069207e-005,
              1.031716184e-007,-9.670641930000001e-011,3.706471651e-014},
          blow={12107.5009,7.40582313},
          ahigh={-778586.0569999999,2303.279568,0.002886686091,0.001180878463,-2.264074866e-007,
              1.963511339e-011,-6.243525940999999e-016},
          bhigh={-2616.792742,25.58922997},
          R=65.51756608730962);

        constant IdealGases.Common.DataRecord Iplus(
          name="Iplus",
          MM=0.1269039214,
          Hf=8836220.470016144,
          H0=48835.59098592204,
          Tlimit=1000,
          alow={-801.496901,8.13905261,2.47017476,4.16139382e-005,
              7.133397859999999e-009,-7.10595014e-011,4.873766102e-014},
          blow={134079.4213,7.90342009},
          ahigh={-778838.5329999999,2404.962651,-0.1791751142,0.001227311979,-1.80149403e-007,
              9.923983959999999e-012,-9.775286439000001e-017},
          bhigh={118853.1631,27.10544347},
          R=65.5178493168297);

        constant IdealGases.Common.DataRecord Iminus(
          name="Iminus",
          MM=0.1269050186,
          Hf=-1533395.401905721,
          H0=48835.1687614031,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={-24149.70936,6.11346538},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={-24149.70936,6.11346538},
          R=65.51728286023828);

        constant IdealGases.Common.DataRecord IF5(
          name="IF5",
          MM=0.221896486,
          Hf=-3790055.512641151,
          H0=90331.04742361714,
          Tlimit=1000,
          alow={202618.453,-3598.18317,25.30349738,-0.01348602458,1.105687229e-005,-4.70793951e-009,
              7.86441147e-013},
          blow={-87001.4725,-111.2719941},
          ahigh={-362050.626,-163.9236093,16.12272743,-4.91443155e-005,
              1.086015052e-008,-1.244672691e-012,5.76359362e-017},
          bhigh={-106164.2293,-53.9877336},
          R=37.47004808359156);

        constant IdealGases.Common.DataRecord IF7(
          name="IF7",
          MM=0.2598932924,
          Hf=-3699595.288208369,
          H0=92820.14467257561,
          Tlimit=1000,
          alow={299985.3564,-5501.55413,36.2713398,-0.02095765818,1.76197268e-005,-7.82914233e-009,
              1.405939372e-012},
          blow={-93313.0766,-175.421615},
          ahigh={-561442.264,-264.6288326,22.19879891,-7.984221469999999e-005,
              1.768835964e-008,-2.031523755e-012,9.423767390000001e-017},
          bhigh={-122524.5322,-87.74010730000001},
          R=31.99186836728072);

        constant IdealGases.Common.DataRecord I2(
          name="I2",
          MM=0.25380894,
          Hf=245933.0234782116,
          H0=39857.23276729338,
          Tlimit=1000,
          alow={-5087.96877,-12.4958521,4.50421909,0.0001370962533,-1.390523014e-007,
              1.174813853e-010,-2.337541043e-014},
          blow={6213.469810000001,5.58383694},
          ahigh={-5632594.16,17939.6156,-17.23055169,0.0124421408,-3.33276858e-006,
              4.12547794e-010,-1.960461713e-014},
          bhigh={-106850.5292,160.0531883},
          R=32.75878304365481);

        constant IdealGases.Common.DataRecord In(
          name="In",
          MM=0.114818,
          Hf=2096361.197721611,
          H0=53986.73552927241,
          Tlimit=1000,
          alow={51495.1805,-917.799902,8.93868795,-0.02224112602,3.82388194e-005,-2.890116948e-008,
              8.047481221e-012},
          blow={32390.3162,-27.64567028},
          ahigh={-1683608.899,2210.473186,3.47221937,-0.001082267422,3.47969998e-007,
              -5.15809241e-011,3.183043089e-015},
          bhigh={10959.65206,2.557189088},
          R=72.41436011775157);

        constant IdealGases.Common.DataRecord Inplus(
          name="Inplus",
          MM=0.1148174514,
          Hf=60935.2055344437,
          H0=53976.35920701163,
          Tlimit=1000,
          alow={0.2150488908,-0.002523854672,2.500011877,-2.869063919e-008,
              3.7538704e-011,-2.525942419e-014,6.84293266e-018},
          blow={96.1093017,5.9632544},
          ahigh={45369.9514,-144.5142103,2.681812441,-0.000115748006,3.94771481e-008,
              -6.87924362e-012,4.81920492e-016},
          bhigh={1004.26144,4.68375918},
          R=72.4147061149626);

        constant IdealGases.Common.DataRecord InBr(
          name="InBr",
          MM=0.194722,
          Hf=-277913.5331395528,
          H0=51787.27108390423,
          Tlimit=1000,
          alow={-2540.851435,-52.94704710000001,4.71743809,-0.000434466949,
              6.51351364e-007,-4.40399515e-010,1.234046209e-013},
          blow={-7607.59428,4.258881},
          ahigh={794837.442,-2318.183711,7.03288958,-0.001245920568,3.27669335e-007,-3.003771106e-011,
              5.85319277e-016},
          bhigh={6957.627289999999,-12.7350266},
          R=42.69919166812174);

        constant IdealGases.Common.DataRecord InBr2(
          name="InBr2",
          MM=0.274626,
          Hf=-545210.7921318448,
          H0=52523.58116128844,
          Tlimit=1000,
          alow={-66.19878900000001,-236.589731,7.92654516,-0.001994547959,
              2.420414153e-006,-1.548924922e-009,4.05814839e-013},
          blow={-18953.55588,-5.33886754},
          ahigh={-321716.203,479.2682100000001,7.10264948,-0.000551401978,
              3.157862421e-007,-5.51125451e-011,3.17216139e-015},
          bhigh={-23709.23659,0.1193263347},
          R=30.27561847749303);

        constant IdealGases.Common.DataRecord InBr3(
          name="InBr3",
          MM=0.35453,
          Hf=-723739.2237610358,
          H0=56166.56700420276,
          Tlimit=1000,
          alow={-4990.1153,-280.5930452,11.1035606,-0.002379995808,2.887825281e-006,-1.844500707e-009,
              4.81439587e-013},
          blow={-32505.0491,-18.71748987},
          ahigh={-35057.831,-4.85872132,10.00406131,-1.767620958e-006,4.16401606e-010,
              -5.01552887e-014,2.415414123e-018},
          bhigh={-33931.7924,-12.29069868},
          R=23.45209714269597);

        constant IdealGases.Common.DataRecord InCL(
          name="InCL",
          MM=0.150271,
          Hf=-480118.4726261222,
          H0=64896.86632816712,
          Tlimit=1000,
          alow={6430.71303,-217.8267726,5.4188309,-0.0020480051,2.702295936e-006,-1.795319798e-009,
              4.84746909e-013},
          blow={-8959.84107,-1.202999253},
          ahigh={-274575.1636,894.0986909999999,3.26811839,0.0009180277780000001,-3.083262431e-007,
              5.74545881e-011,-3.64527575e-015},
          bhigh={-15616.0343,12.66880374},
          R=55.32985073633636);

        constant IdealGases.Common.DataRecord InCL2(
          name="InCL2",
          MM=0.185724,
          Hf=-1084853.955331567,
          H0=75145.82929508302,
          Tlimit=1000,
          alow={9935.164869999999,-417.210186,8.58849491,-0.00334838561,
              3.99786664e-006,-2.525301853e-009,6.54449033e-013},
          blow={-24264.80269,-11.64521725},
          ahigh={-332871.984,475.769161,7.10544369,-0.000552578696,3.160567738e-007,-5.51445368e-011,
              3.17368038e-015},
          bhigh={-29950.95917,-2.294555511},
          R=44.76789214102647);

        constant IdealGases.Common.DataRecord InCL3(
          name="InCL3",
          MM=0.221177,
          Hf=-1671481.333954254,
          H0=82769.78618934158,
          Tlimit=1000,
          alow={26147.43044,-841.460456,13.1178479,-0.00643528247,7.55487475e-006,-4.70507856e-009,
              1.204213663e-012},
          blow={-43264.6958,-35.0008094},
          ahigh={-71140.4363,-16.28425068,10.01309622,-5.54452888e-006,
              1.279877732e-009,-1.518261505e-013,7.22656277e-018},
          bhigh={-47589.7417,-16.69761011},
          R=37.59193767887258);

        constant IdealGases.Common.DataRecord InF(
          name="InF",
          MM=0.1338164032,
          Hf=-1445413.150964142,
          H0=68878.7830160421,
          Tlimit=1000,
          alow={31901.2332,-529.525426,6.17288626,-0.002986035832,3.23377803e-006,-1.856975575e-009,
              4.46502497e-013},
          blow={-21871.76282,-7.59121662},
          ahigh={-468900.12,1321.019051,2.881329353,0.001041591078,-3.090754867e-007,
              4.92664656e-011,-2.699156425e-015},
          bhigh={-33083.6981,13.96688303},
          R=62.13342909518585);

        constant IdealGases.Common.DataRecord InF2(
          name="InF2",
          MM=0.1528148064,
          Hf=-2991770.462367971,
          H0=82379.29489010562,
          Tlimit=1000,
          alow={75224.8021,-1088.616881,9.481705209999999,-0.002893229367,
              1.516224649e-006,-7.98951781e-011,-1.466781026e-013},
          blow={-51243.36150000001,-21.4666609},
          ahigh={431896.034,-1688.47242,8.925863010000001,-0.001049188835,
              2.72393419e-007,-2.882959902e-011,1.073493779e-015},
          bhigh={-46736.91940000001,-19.32464363},
          R=54.40881152731022);

        constant IdealGases.Common.DataRecord InF3(
          name="InF3",
          MM=0.1718132096,
          Hf=-5023359.775475611,
          H0=94989.40179277113,
          Tlimit=1000,
          alow={107160.8336,-1660.071901,13.95972813,-0.00501869326,3.22636753e-006,-7.823385970000001e-010,
              -3.7269998e-014},
          blow={-97952.1499,-46.06353470000001},
          ahigh={-165685.5506,-79.6588929,10.05913347,-2.350816639e-005,
              5.16351293e-009,-5.88804881e-013,2.715090697e-017},
          bhigh={-106868.2627,-21.32968218},
          R=48.39250730113827);

        constant IdealGases.Common.DataRecord InH(
          name="InH",
          MM=0.11582594,
          Hf=1856379.529490544,
          H0=74975.46749890395,
          Tlimit=1000,
          alow={-51528.2872,781.3792590000001,-0.8433385339999999,0.01044471274,-9.761074819999999e-006,
              4.540635199999999e-009,-8.169906900000001e-013},
          blow={21100.48908,29.39346222},
          ahigh={779740.666,-3646.88208,9.54296735,-0.00348128172,1.304805603e-006,-2.182950701e-010,
              1.274009748e-014},
          bhigh={46432.9546,-36.5932923},
          R=71.78419618265131);

        constant IdealGases.Common.DataRecord InI(
          name="InI",
          MM=0.24172247,
          Hf=109287.0017421219,
          H0=42491.39105685955,
          Tlimit=1000,
          alow={-468.634874,-56.8553099,4.78184969,-0.000661936831,1.027666742e-006,-7.27059207e-010,
              2.077991102e-013},
          blow={2095.570254,4.88551513},
          ahigh={1529221.772,-4690.373680000001,10.04593462,-0.00314043411,
              9.460834390000001e-007,-1.253862848e-010,5.94980564e-015},
          bhigh={31524.78143,-32.9769749},
          R=34.39676915431156);

        constant IdealGases.Common.DataRecord InI2(
          name="InI2",
          MM=0.36862694,
          Hf=-107047.637375608,
          H0=40454.87559862011,
          Tlimit=1000,
          alow={-4513.8906,-118.372687,7.47311008,-0.00103447409,1.271465534e-006,-8.2278203e-010,
              2.178307019e-013},
          blow={-6278.53604,-0.66672975},
          ahigh={-313067.1665,481.38107,7.10091418,-0.000550655992,3.156120735e-007,-5.50917054e-011,
              3.17116283e-015},
          bhigh={-10430.1275,2.141662307},
          R=22.55524786115741);

        constant IdealGases.Common.DataRecord InI3(
          name="InI3",
          MM=0.49553141,
          Hf=-212773.4223749813,
          H0=42080.25077562692,
          Tlimit=1000,
          alow={-8728.397169999998,-126.5914859,10.5065912,-0.001106109314,
              1.354335766e-006,-8.709453460000001e-010,2.28518635e-013},
          blow={-15082.69063,-12.11411745},
          ahigh={-21967.42567,-2.151167521,10.001822,-8.002214699999999e-007,
              1.897343164e-010,-2.29625246e-014,1.109838196e-018},
          bhigh={-15724.06335,-9.17088869},
          R=16.7789000499484);

        constant IdealGases.Common.DataRecord InO(
          name="InO",
          MM=0.1308174,
          Hf=1116006.807962855,
          H0=69120.07882743428,
          Tlimit=1000,
          alow={-115472.7169,1753.668703,-6.96503381,0.02961698958,-3.123332334e-005,
              1.43724472e-008,-2.235519898e-012},
          blow={8188.67959,66.0862126},
          ahigh={-805213.0950000001,1693.064203,4.76086358,-0.00073407184,
              3.22959776e-007,-4.58015038e-011,1.954611725e-015},
          bhigh={4005.51981,3.50074246},
          R=63.55784475153917);

        constant IdealGases.Common.DataRecord InOH(
          name="InOH",
          MM=0.13182534,
          Hf=-944032.0351155552,
          H0=81447.45919107813,
          Tlimit=1000,
          alow={61234.6302,-1195.863129,10.41427981,-0.0068700025,6.21412878e-006,-2.408203181e-009,
              3.17764178e-013},
          blow={-10798.5217,-31.8989084},
          ahigh={852512.8929999999,-2350.317172,7.98451514,9.91581562e-005,-6.21238545e-008,
              1.016169575e-011,-5.682557639999999e-016},
          bhigh={-1536.21361,-20.43107643},
          R=63.07187980702344);

        constant IdealGases.Common.DataRecord In2Br2(
          name="In2Br2",
          MM=0.389444,
          Hf=-504065.321329896,
          H0=55039.85938928319,
          Tlimit=1000,
          alow={-9221.1883,-36.1667703,10.14728771,-0.00032557752,4.02232748e-007,-2.604080237e-010,
              6.86768955e-014},
          blow={-26448.83479,-10.00360073},
          ahigh={-12907.81804,-0.607540124,10.00052163,-2.312058331e-007,
              5.51731572e-011,-6.708620190000001e-015,3.25384165e-019},
          bhigh={-26631.36878,-9.149949469999999},
          R=21.34959583406087);

        constant IdealGases.Common.DataRecord In2Br4(
          name="In2Br4",
          MM=0.549252,
          Hf=-794732.9877724615,
          H0=57893.49333275072,
          Tlimit=1000,
          alow={-14255.55379,-286.6009341,17.13866292,-0.002473506655,
              3.017273071e-006,-1.93490043e-009,5.06587425e-013},
          blow={-55937.5306,-38.3710598},
          ahigh={-44534.6371,-4.91152398,16.00413764,-1.810579975e-006,
              4.28171574e-010,-5.17199802e-014,2.496142837e-018},
          bhigh={-57391.7541,-31.7490639},
          R=15.13780923874652);

        constant IdealGases.Common.DataRecord In2Br6(
          name="In2Br6",
          MM=0.7090599999999999,
          Hf=-886643.4857416863,
          H0=60780.08631145462,
          Tlimit=1000,
          alow={-17589.40752,-485.903448,23.91654505,-0.00414206149,5.03384932e-006,-3.21910365e-009,
              8.410220069999999e-013},
          blow={-79888.4446,-64.3787188},
          ahigh={-69450.3948,-8.402368170000001,22.00703884,-3.068251799e-006,
              7.23596573e-010,-8.722870580000001e-014,4.20346991e-018},
          bhigh={-82357.59850000001,-53.221928},
          R=11.72604857134799);

        constant IdealGases.Common.DataRecord In2CL2(
          name="In2CL2",
          MM=0.300542,
          Hf=-772528.8811547139,
          H0=67291.41018559803,
          Tlimit=1000,
          alow={-11428.48747,-141.6015827,10.56853314,-0.00124425344,1.526076784e-006,
              -9.82640281e-010,2.58076699e-013},
          blow={-30263.27087,-15.6510496},
          ahigh={-26166.06332,-2.401955489,10.00203984,-8.97519003e-007,
              2.130755553e-010,-2.5811409e-014,1.248404822e-018},
          bhigh={-30980.16735,-12.34946505},
          R=27.66492536816818);

        constant IdealGases.Common.DataRecord In2CL4(
          name="In2CL4",
          MM=0.371448,
          Hf=-1559103.443819862,
          H0=79301.88074777628,
          Tlimit=1000,
          alow={9814.08308,-848.895901,19.2341036,-0.00681567424,
              8.129220730000001e-006,-5.12507685e-009,1.324324755e-012},
          blow={-70276.8814,-55.82665695},
          ahigh={-85037.7179,-15.52464614,16.01269668,-5.44154987e-006,
              1.267594997e-009,-1.514110365e-013,7.24540454e-018},
          bhigh={-74619.21740000001,-36.91150615},
          R=22.38394607051324);

        constant IdealGases.Common.DataRecord In2CL6(
          name="In2CL6",
          MM=0.442354,
          Hf=-1994646.886882452,
          H0=86861.3418212563,
          Tlimit=1000,
          alow={30046.63159,-1585.621359,27.9648947,-0.01245506052,1.475341213e-005,-9.2526892e-009,
              2.381233885e-012},
          blow={-104882.83,-97.88404639999999},
          ahigh={-149940.0484,-29.88680816,22.02425362,-1.033652301e-005,
              2.397911922e-009,-2.855307516e-013,1.363051661e-017},
          bhigh={-113011.0233,-62.93985679999999},
          R=18.79596883943629);

        constant IdealGases.Common.DataRecord In2F2(
          name="In2F2",
          MM=0.2676328064,
          Hf=-1988673.612772758,
          H0=67405.41356890992,
          Tlimit=1000,
          alow={7255.7171,-644.826565,12.47539512,-0.00524608962,6.28361621e-006,-3.97434234e-009,
              1.029559356e-012},
          blow={-63848.92449999999,-31.08004586},
          ahigh={-64097.1544,-11.63740672,10.00956511,-4.11408691e-006,
              9.60882832e-010,-1.150013486e-013,5.511437479999999e-018},
          bhigh={-67142.7785,-16.61718474},
          R=31.06671454759293);

        constant IdealGases.Common.DataRecord In2F4(
          name="In2F4",
          MM=0.3056296128,
          Hf=-4203742.282135299,
          H0=81023.15012323308,
          Tlimit=1000,
          alow={122521.3611,-2444.998374,23.42425457,-0.0129142712,1.308700476e-005,-7.18167393e-009,
              1.648386404e-012},
          blow={-146694.2111,-89.43560050000001},
          ahigh={-220597.7486,-78.2208377,16.05923872,-2.39402324e-005,
              5.32958279e-009,-6.14460957e-013,2.859099598e-017},
          bhigh={-159571.6347,-44.6957458},
          R=27.20440576365511);

        constant IdealGases.Common.DataRecord In2F6(
          name="In2F6",
          MM=0.3436264192,
          Hf=-5703868.767026397,
          H0=97684.86974356599,
          Tlimit=1000,
          alow={182549.0583,-3552.11171,32.75425230000001,-0.01868064635,
              1.892443162e-005,-1.038916311e-008,2.386637271e-012},
          blow={-223964.876,-136.3626758},
          ahigh={-317096.638,-116.7440973,22.08847456,-3.57773393e-005,
              7.96895904e-009,-9.191681699999999e-013,4.278494150000001e-017},
          bhigh={-242666.1118,-71.5532856},
          R=24.19625365056914);

        constant IdealGases.Common.DataRecord In2I2(
          name="In2I2",
          MM=0.48344494,
          Hf=-57531.93734947356,
          H0=45627.69030119541,
          Tlimit=1000,
          alow={-6681.92501,-14.49103222,10.05929122,-0.0001314921486,
              1.628373589e-007,-1.056087811e-010,2.788963879e-014},
          blow={-6279.602599999999,-7.29113098},
          ahigh={-8148.157299999999,-0.2444544443,10.00021086,-9.37678925e-008,
              2.24298818e-011,-2.732299303e-015,1.327135699e-019},
          bhigh={-6352.6515,-6.94772542},
          R=17.19838457715578);

        constant IdealGases.Common.DataRecord In2I4(
          name="In2I4",
          MM=0.73725388,
          Hf=-270114.7954623175,
          H0=45396.81635856565,
          Tlimit=1000,
          alow={-15010.28064,-97.447979,16.3938395,-0.000865938021,1.065671801e-006,-6.87925268e-010,
              1.810240886e-013},
          blow={-28303.88443,-29.86294828},
          ahigh={-25056.99251,-1.642155234,16.00140149,-6.18706628e-007,
              1.472308565e-010,-1.786593333e-014,8.652338779999999e-019},
          bhigh={-28796.55333,-27.57790375},
          R=11.2776239305787);

        constant IdealGases.Common.DataRecord In2I6(
          name="In2I6",
          MM=0.99106282,
          Hf=-322603.2028928297,
          H0=45494.71445210709,
          Tlimit=1000,
          alow={-22326.40607,-200.0786874,22.80417927,-0.001761331313,
              2.161510393e-006,-1.392400447e-009,3.65817188e-013},
          blow={-44125.4768,-52.7380203},
          ahigh={-43119.0585,-3.39035059,22.00288128,-1.268348706e-006,3.0121219e-010,
              -3.64967671e-014,1.765530622e-018},
          bhigh={-45138.2027,-48.0686837},
          R=8.389450024974199);

        constant IdealGases.Common.DataRecord In2O(
          name="In2O",
          MM=0.2456354,
          Hf=-141525.6392197542,
          H0=52095.52043394397,
          Tlimit=1000,
          alow={50656.535,-807.036367,8.64206727,-0.001533035446,2.866419382e-007,
              4.98113497e-010,-2.554320291e-013},
          blow={-1924.908459,-14.90718759},
          ahigh={-92327.8636,-52.0112728,7.03872362,-1.543821179e-005,3.39970087e-009,
              -3.8854571e-013,1.79512527e-017},
          bhigh={-6270.9268,-4.42182041},
          R=33.84883449209683);

        constant IdealGases.Common.DataRecord K(
          name="K",
          MM=0.0390983,
          Hf=2276313.803924979,
          H0=158508.8865756312,
          Tlimit=1000,
          alow={9.665143929999999,-0.1458059455,2.500865861,-2.601219276e-006,
              4.187306579999999e-009,-3.43972211e-012,1.131569009e-015},
          blow={9959.493490000001,5.03582226},
          ahigh={-3566422.36,10852.89825,-10.54134898,0.00800980135,-2.696681041e-006,
              4.71529415e-010,-2.97689735e-014},
          bhigh={-58753.3701,97.3855124},
          R=212.6555886061542);

        constant IdealGases.Common.DataRecord Kplus(
          name="Kplus",
          MM=0.0390977514,
          Hf=13146728.63769859,
          H0=158511.1106926727,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={61075.1686,4.34740444},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={61075.1686,4.34740444},
          R=212.6585724825086);

        constant IdealGases.Common.DataRecord Kminus(
          name="Kminus",
          MM=0.0390988486,
          Hf=880284.9503859814,
          H0=158506.6625210033,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={3394.15071,4.34744653},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={3394.15071,4.34744653},
          R=212.6526048135341);

        constant IdealGases.Common.DataRecord KALF4(
          name="KALF4",
          MM=0.1420734508,
          Hf=-13428665.32245868,
          H0=150776.8754779904,
          Tlimit=1000,
          alow={119932.7246,-2156.457352,18.15348004,0.003115762809,-9.51199167e-006,
              8.43175623e-009,-2.615583061e-012},
          blow={-222254.5809,-68.23299969999999},
          ahigh={-343513.537,-242.0680834,16.1802925,-7.19381768e-005,
              1.585712708e-008,-1.814017733e-012,8.388391179999999e-017},
          bhigh={-233965.8121,-52.338987},
          R=58.5223484977814);

        constant IdealGases.Common.DataRecord KBO2(
          name="KBO2",
          MM=0.08190810000000001,
          Hf=-8155765.998722958,
          H0=172030.641658151,
          Tlimit=1000,
          alow={42963.08650000001,-720.961643,8.34963935,0.002407820401,-1.680003427e-007,
              -1.231930486e-009,5.479951640000001e-013},
          blow={-78685.2347,-14.76077068},
          ahigh={88907.266,-1671.432436,11.1748393,-0.000451376026,9.69900346e-008,-1.09002769e-011,
              4.9768458e-016},
          bhigh={-73753.36080000001,-32.7474937},
          R=101.5097652124759);

        constant IdealGases.Common.DataRecord KBr(
          name="KBr",
          MM=0.1190023,
          Hf=-1506280.786169679,
          H0=84948.96317130004,
          Tlimit=1000,
          alow={9203.30919,-213.7880361,5.58850915,-0.002753854319,
              4.013672610000001e-006,-2.856323127e-009,8.13520974e-013},
          blow={-21883.87013,-1.707501588},
          ahigh={1562614.367,-4384.89478,9.045464600000001,-0.0020456809,
              4.40192385e-007,-1.448178289e-011,-2.27333876e-015},
          bhigh={5315.34201,-28.64647026},
          R=69.86816221199086);

        constant IdealGases.Common.DataRecord KCN(
          name="KCN",
          MM=0.0651157,
          Hf=1220842.285347466,
          H0=191295.4018769667,
          Tlimit=1000,
          alow={17986.27669,-630.055897,9.988695,-0.01076486132,1.75101498e-005,-1.265592431e-008,
              3.46976281e-012},
          blow={10580.25371,-25.94060289},
          ahigh={361566.387,-1749.018011,8.680702670000001,-0.000440235004,
              9.249499710000001e-008,-1.021916855e-011,4.604767189999999e-016},
          bhigh={18137.34856,-22.81619241},
          R=127.6876697939207);

        constant IdealGases.Common.DataRecord KCL(
          name="KCL",
          MM=0.0745513,
          Hf=-2878217.831211528,
          H0=132594.8575008082,
          Tlimit=1000,
          alow={9058.35151,-245.6801212,5.68069619,-0.002900127425,4.13098306e-006,-2.907340629e-009,
              8.22385087e-013},
          blow={-25973.04884,-3.677976854},
          ahigh={-212294.5722,934.61589,2.866264958,0.001468386693,-5.83426078e-007,
              1.255777709e-010,-9.150147999999999e-015},
          bhigh={-32737.8764,14.01864636},
          R=111.5268546624942);

        constant IdealGases.Common.DataRecord KF(
          name="KF",
          MM=0.0580967032,
          Hf=-5653416.939500278,
          H0=162747.8579541842,
          Tlimit=1000,
          alow={14357.04906,-339.184823,5.72790672,-0.002518371562,3.26591564e-006,-2.21011086e-009,
              6.21204205e-013},
          blow={-39142.5442,-5.81099962},
          ahigh={-1483743.237,4550.04804,-1.081464319,0.00350396588,-1.093902537e-006,
              1.771028824e-010,-1.029032783e-014},
          bhigh={-69633.2981,40.8863592},
          R=143.1143514525623);

        constant IdealGases.Common.DataRecord KH(
          name="KH",
          MM=0.04010624,
          Hf=3126673.205964957,
          H0=219295.2019436377,
          Tlimit=1000,
          alow={223.778215,179.3554623,1.130735415,0.009966112559999999,-1.341218171e-005,
              9.034529940000001e-009,-2.40988777e-012},
          blow={13382.50358,15.52739897},
          ahigh={-3752276.52,11727.78444,-10.14137678,0.008854548899999998,-2.517188074e-006,
              3.34407236e-010,-1.701157835e-014},
          bhigh={-60251.033,101.030459},
          R=207.3111815019309);

        constant IdealGases.Common.DataRecord KI(
          name="KI",
          MM=0.16600277,
          Hf=-773817.6718376447,
          H0=61710.55458893849,
          Tlimit=1000,
          alow={-457.281174,-63.31769730000001,4.82329242,-0.0007876668320000001,
              1.336737911e-006,-1.000530992e-009,3.004503956e-013},
          blow={-16503.40769,3.55259482},
          ahigh={3293747.78,-10028.24194,16.29302044,-0.00669639675,2.001412089e-006,
              -2.677673023e-010,1.273359646e-014},
          bhigh={46763.4867,-78.5912337},
          R=50.08634494472592);

        constant IdealGases.Common.DataRecord KLi(
          name="KLi",
          MM=0.0460393,
          Hf=3707752.355053183,
          H0=221487.3597122459,
          Tlimit=1000,
          alow={-3426.04369,-19.86063081,4.48760705,0.0005249535550000001,-1.207990165e-006,
              1.705161047e-009,-7.879994210000001e-013},
          blow={19278.68247,1.912285942},
          ahigh={12112968.43,-40810.0487,56.8379212,-0.03128695515,
              8.975062200000001e-006,-1.189303691e-009,5.88012918e-014},
          bhigh={273879.2595,-366.96936},
          R=180.5951002730276);

        constant IdealGases.Common.DataRecord KNO2(
          name="KNO2",
          MM=0.08510380000000001,
          Hf=-2261913.028560417,
          H0=180281.0920311431,
          Tlimit=1000,
          alow={-72462.36930000001,1226.722811,-2.258926457,0.03019643903,-3.64025995e-005,
              2.219135205e-008,-5.471654230000001e-012},
          blow={-30772.6896,45.37172549},
          ahigh={-168941.4093,-851.5973150000001,10.63209586,-0.000252325481,
              5.57364441e-008,-6.39318592e-012,2.964484049e-016},
          bhigh={-21877.01436,-27.55200432},
          R=97.69801113463794);

        constant IdealGases.Common.DataRecord KNO3(
          name="KNO3",
          MM=0.1011032,
          Hf=-3123866.386029324,
          H0=157434.304749998,
          Tlimit=1000,
          alow={-25961.12303,820.060661,-2.886015624,0.042072889,-5.27032309e-005,
              3.30856173e-008,-8.36586037e-012},
          blow={-43350.5447,46.03187331},
          ahigh={-318368.287,-1375.234449,14.01587531,-0.000404066008,8.90084778e-008,
              -1.018771993e-011,4.71598202e-016},
          bhigh={-35138.5322,-48.04256439},
          R=82.23747616297011);

        constant IdealGases.Common.DataRecord KNa(
          name="KNa",
          MM=0.06208807,
          Hf=2132524.444712164,
          H0=170308.5149852459,
          Tlimit=1000,
          alow={25424.05292,-411.920741,6.84108795,-0.00625048138,8.86101314e-006,-4.922415349999999e-009,
              6.493212469999999e-013},
          blow={16525.9989,-9.13616691},
          ahigh={6260326.62,-25635.93614,43.7333545,-0.0267265511,8.23270579e-006,-1.12850359e-009,
              5.66326489e-014},
          bhigh={169727.4909,-266.4117219},
          R=133.9141641864532);

        constant IdealGases.Common.DataRecord KO(
          name="KO",
          MM=0.05509770000000001,
          Hf=1174882.327211481,
          H0=172078.2174210539,
          Tlimit=1000,
          alow={14625.62908,-338.476565,5.71660764,-0.002363265083,2.848716276e-006,-1.739858233e-009,
              4.431006520000001e-013},
          blow={8141.83538,-4.02210152},
          ahigh={696010.338,-3304.83529,10.05743444,-0.004331112,1.747281632e-006,-3.012370548e-010,
              1.79082787e-014},
          bhigh={26049.72496,-34.4878152},
          R=150.9041575238168);

        constant IdealGases.Common.DataRecord KOH(
          name="KOH",
          MM=0.05610564,
          Hf=-4135056.653840862,
          H0=208083.3584644966,
          Tlimit=1000,
          alow={17706.84196,-615.320522,8.684075719999999,-0.00396284951,
              3.40865059e-006,-9.60197222e-010,8.494054970000001e-015},
          blow={-26779.03261,-21.74495666},
          ahigh={891727.195,-2334.179072,7.97257871,0.0001038863156,-6.315893469999999e-008,
              1.027938106e-011,-5.73668582e-016},
          bhigh={-14436.96469,-20.76401416},
          R=148.1931584774721);

        constant IdealGases.Common.DataRecord K2(
          name="K2",
          MM=0.07819660000000001,
          Hf=1618309.862577145,
          H0=137360.5629912298,
          Tlimit=1000,
          alow={15241.69293,-330.178936,7.07079595,-0.00976707246,2.021535863e-005,-1.886092452e-008,
              6.11297464e-012},
          blow={15334.02849,-9.1010358},
          ahigh={-27344707.45,65621.80009999999,-44.7635044,0.008938859150000001,
              2.984557092e-006,-1.064158914e-009,8.334936929999999e-014},
          bhigh={-422624.383,386.714251},
          R=106.3277943030771);

        constant IdealGases.Common.DataRecord K2plus(
          name="K2plus",
          MM=0.07819605140000001,
          Hf=6709555.298594016,
          H0=138896.1565903314,
          Tlimit=1000,
          alow={51960.3657,-611.338253,7.26499054,-0.00581063482,6.5674965e-006,-2.378020865e-009,
              -1.318637581e-013},
          blow={64798.2027,-10.42370517},
          ahigh={11079507.39,-41774.8382,64.48659840000001,-0.0402499803,
              1.360587923e-005,-2.361920107e-009,1.67343061e-013},
          bhigh={317761.205,-410.50631},
          R=106.3285402669322);

        constant IdealGases.Common.DataRecord K2Br2(
          name="K2Br2",
          MM=0.2380046,
          Hf=-2263587.31301832,
          H0=88031.0968779595,
          Tlimit=1000,
          alow={-10930.40504,-48.5665148,10.19754923,-0.00043631571,5.38717366e-007,-3.4861165e-010,
              9.19070295e-014},
          blow={-67580.73239999999,-12.94944706},
          ahigh={-15892.29976,-0.810137946,10.00069442,-3.074491521e-007,
              7.33102416e-011,-8.908944780000001e-015,4.319245429999999e-019},
          bhigh={-67825.9544,-11.80425726},
          R=34.93408110599543);

        constant IdealGases.Common.DataRecord K2CO3(
          name="K2CO3",
          MM=0.1382055,
          Hf=-5872770.352844134,
          H0=141208.8303287496,
          Tlimit=1000,
          alow={-44074.067,706.981544,0.693148247,0.0396783132,-4.8509583e-005,
              2.976635787e-008,-7.374761529999999e-012},
          blow={-103391.3232,29.80651689},
          ahigh={-326426.316,-1521.168973,17.12283562,-0.000446458071,9.83337963e-008,
              -1.125478371e-011,5.21006912e-016},
          bhigh={-94882.75099999999,-62.1522063},
          R=60.16021070073188);

        constant IdealGases.Common.DataRecord K2C2N2(
          name="K2C2N2",
          MM=0.1302314,
          Hf=-64254.85712355085,
          H0=190324.6221725329,
          Tlimit=1000,
          alow={4627.78948,-972.9810620000001,19.9666591,-0.01953015081,
              3.27533046e-005,-2.39398512e-008,6.59654824e-012},
          blow={-777.4411259999999,-67.55613632000001},
          ahigh={726959.95,-3492.10868,18.35676822,-0.000878547514,1.845532919e-007,-2.038717568e-011,
              9.18542099e-016},
          bhigh={15826.00773,-67.28484052},
          R=63.84383489696034);

        constant IdealGases.Common.DataRecord K2CL2(
          name="K2CL2",
          MM=0.1491026,
          Hf=-4127316.780525624,
          H0=133890.6766213332,
          Tlimit=1000,
          alow={-13285.26456,-124.1832429,10.5003573,-0.001097776004,1.348871402e-006,
              -8.69721512e-010,2.28658408e-013},
          blow={-76443.6315,-17.90150052},
          ahigh={-26146.11331,-2.096229095,10.00178456,-7.864803710000001e-007,
              1.869281152e-010,-2.266272348e-014,1.096790704e-018},
          bhigh={-77071.8933,-14.99720802},
          R=55.76342733124707);

        constant IdealGases.Common.DataRecord K2F2(
          name="K2F2",
          MM=0.1161934064,
          Hf=-7400381.034013649,
          H0=155995.3061157522,
          Tlimit=1000,
          alow={-1611.833856,-513.564489,11.99922511,-0.004280109549999999,
              5.16538754e-006,-3.2858149e-009,8.549648749999999e-013},
          blow={-103924.8602,-30.39925079},
          ahigh={-57408.9253,-9.04618211,10.00750685,-3.25076484e-006,7.63006459e-010,
              -9.165649529999999e-014,4.40504844e-018},
          bhigh={-106541.3546,-18.7403762},
          R=71.55717572628115);

        constant IdealGases.Common.DataRecord K2I2(
          name="K2I2",
          MM=0.33200554,
          Hf=-1261772.475242431,
          H0=64627.07821080335,
          Tlimit=1000,
          alow={-8977.75244,-27.76460169,10.11331014,-0.0002508421994,
              3.102352114e-007,-2.010096209e-010,5.30443715e-014},
          blow={-53262.0839,-10.32092509},
          ahigh={-11796.34729,-0.472476155,10.00040695,-1.807689054e-007,
              4.32056097e-011,-5.259699430000001e-015,2.553419144e-019},
          bhigh={-53402.10230000001,-9.6644405},
          R=25.04317247236296);

        constant IdealGases.Common.DataRecord K2O(
          name="K2O",
          MM=0.094196,
          Hf=-786518.5570512548,
          H0=147121.93723725,
          Tlimit=1000,
          alow={23920.44068,-544.535839,8.82640323,-0.00348142943,3.83454207e-006,-2.268494189e-009,
              5.56921225e-013},
          blow={-8234.29168,-16.63099064},
          ahigh={-46114.6458,-13.63119524,7.01053044,-4.32365826e-006,
              9.747788419999999e-010,-1.135283694e-013,5.325860600000001e-018},
          bhigh={-11072.22244,-5.76871872},
          R=88.26778207142554);

        constant IdealGases.Common.DataRecord K2Oplus(
          name="K2Oplus",
          MM=0.09419545139999999,
          Hf=3910914.12084894,
          H0=150093.4576974701,
          Tlimit=1000,
          alow={7201.10273,-333.65264,8.05073035,-0.001869353797,1.921291874e-006,-1.064020951e-009,
              2.457514799e-013},
          blow={43899.8636,-10.7320415},
          ahigh={-37800.335,-8.84953739,7.00684789,-2.815510856e-006,6.3550015e-010,-7.408551990000001e-014,
              3.478334960000001e-018},
          bhigh={42145.19680000001,-4.41827661},
          R=88.26829614832124);

        constant IdealGases.Common.DataRecord K2O2(
          name="K2O2",
          MM=0.1101954,
          Hf=-1738423.754530588,
          H0=147826.5245191723,
          Tlimit=1000,
          alow={48108.7061,-1003.601504,11.54229002,-0.000454633252,-1.516606209e-006,
              1.79942609e-009,-6.12833729e-013},
          blow={-20571.5192,-31.8119979},
          ahigh={-147607.3073,-102.193204,10.07664713,-3.076517991e-005,
              6.81525281e-009,-7.82865445e-013,3.6325061e-017},
          bhigh={-25920.56324,-21.62287184},
          R=75.45207876190838);

        constant IdealGases.Common.DataRecord K2O2H2(
          name="K2O2H2",
          MM=0.11221128,
          Hf=-5712438.179120673,
          H0=199489.1511798101,
          Tlimit=1000,
          alow={8174.78837,-1130.63068,18.15303256,-0.00773743108,6.83761401e-006,-2.054691111e-009,
              7.67287751e-014},
          blow={-75749.6517,-63.9175947},
          ahigh={1773523.196,-4665.292469999999,16.94308128,0.0002085297143,-1.264714762e-007,
              2.057506565e-011,-1.148042134e-015},
          bhigh={-50512.63310000001,-63.3477392},
          R=74.09657923873607);

        constant IdealGases.Common.DataRecord K2SO4(
          name="K2SO4",
          MM=0.1742592,
          Hf=-6288627.06244491,
          H0=127877.7763240047,
          Tlimit=1000,
          alow={62714.9231,-815.204992,7.45541372,0.0384990978,-5.40063098e-005,
              3.6546568e-008,-9.760223570000001e-012},
          blow={-130469.2568,-10.3463477},
          ahigh={-544612.564,-959.0667229999999,19.71591285,-0.0002866586009,
              6.342480639999999e-008,-7.281462539999999e-012,3.37788693e-016},
          bhigh={-133787.3384,-73.99103550999999},
          R=47.71324555604525);

        constant IdealGases.Common.DataRecord Kr(
          name="Kr",
          MM=0.0838,
          Hf=0,
          H0=73954.98806682577,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={-745.375,5.49095651},
          ahigh={264.3639057,-0.7910050820000001,2.500920585,-5.32816411e-007,
              1.620730161e-010,-2.467898017e-014,1.47858504e-018},
          bhigh={-740.348894,5.48439815},
          R=99.21804295942721);

        constant IdealGases.Common.DataRecord Krplus(
          name="Krplus",
          MM=0.08379945139999999,
          Hf=16192873.52518396,
          H0=73955.472219237,
          Tlimit=1000,
          alow={-5650.40286,69.3074081,2.157028132,0.0008711228930000001,-1.18160973e-006,
              7.86219863e-010,-1.832589387e-013},
          blow={162116.4118,8.81824226},
          ahigh={-221656.7015,1166.16784,0.486965532,0.001429223599,-3.94962861e-007,
              4.98285351e-011,-2.406719258e-015},
          bhigh={155600.2861,20.59230986},
          R=99.21869249850485);

        constant IdealGases.Common.DataRecord Li(
          name="Li",
          MM=0.006941,
          Hf=22950583.48941075,
          H0=892872.4967583921,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={18413.90197,2.447622965},
          ahigh={1125610.652,-3463.53673,6.56661192,-0.002260983356,5.92228916e-007,-6.2816351e-011,
              2.884948238e-015},
          bhigh={40346.374,-26.55918195},
          R=1197.878115545311);

        constant IdealGases.Common.DataRecord Liplus(
          name="Liplus",
          MM=0.0069404514,
          Hf=98800407.70835166,
          H0=892943.0728381731,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={81727.24550000001,1.754357228},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={81727.24550000001,1.754357228},
          R=1197.972800443499);

        constant IdealGases.Common.DataRecord Liminus(
          name="Liminus",
          MM=0.0069415486,
          Hf=13465976.16560662,
          H0=892801.9318340579,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={10496.98659,1.754594332},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={10496.98659,1.754594332},
          R=1197.783445613274);

        constant IdealGases.Common.DataRecord LiALF4(
          name="LiALF4",
          MM=0.1099161508,
          Hf=-16897315.00313783,
          H0=177720.8249908984,
          Tlimit=1000,
          alow={176152.936,-2999.300134,20.7973957,-0.001742914656,-4.266642090000001e-006,
              5.362829770000001e-009,-1.866817087e-012},
          blow={-211794.7828,-87.6272589},
          ahigh={-402070.0930000001,-278.3355146,16.20791185,-8.316341570000001e-005,
              1.83690569e-008,-2.104932808e-012,9.74725302e-017},
          bhigh={-227869.6416,-55.9730484},
          R=75.64376972342085);

        constant IdealGases.Common.DataRecord LiBO2(
          name="LiBO2",
          MM=0.0497508,
          Hf=-13112397.71018758,
          H0=269899.6599049664,
          Tlimit=1000,
          alow={65189.8757,-1060.320845,9.54804996,-5.46957607e-005,2.658687599e-006,
              -2.931603694e-009,9.66302973e-013},
          blow={-75062.0411,-24.90883998},
          ahigh={85544.04520000001,-1731.920898,11.2146209,-0.000465916217,
              9.999875689999999e-008,-1.122880592e-011,5.12352946e-016},
          bhigh={-71547.4382,-36.1239729},
          R=167.1223779316112);

        constant IdealGases.Common.DataRecord LiBr(
          name="LiBr",
          MM=0.08684500000000001,
          Hf=-1740605.561632794,
          H0=105626.2306407968,
          Tlimit=1000,
          alow={38056.2047,-612.961499,6.57736955,-0.00421989176,
              5.391423370000001e-006,-3.69314481e-009,1.049158761e-012},
          blow={-16374.87617,-11.28654012},
          ahigh={63801.9142,-259.7050764,4.65676887,0.0001022867706,-5.178252340000001e-008,
              2.058203991e-011,-1.942190308e-015},
          bhigh={-17933.63752,-0.2290806613},
          R=95.73921354136679);

        constant IdealGases.Common.DataRecord LiCL(
          name="LiCL",
          MM=0.042394,
          Hf=-4570927.277444921,
          H0=213712.0583101382,
          Tlimit=1000,
          alow={49643.995,-718.734662,6.78514703,-0.00452214546,
              5.748483700000001e-006,-3.96625567e-009,1.137911398e-012},
          blow={-20910.14703,-14.06383901},
          ahigh={-235276.9705,612.004692,3.63429373,0.0006810973320000001,-2.174238799e-007,
              4.22040361e-011,-2.848628426e-015},
          bhigh={-28623.58494,5.618511135},
          R=196.1237911025145);

        constant IdealGases.Common.DataRecord LiF(
          name="LiF",
          MM=0.0259394032,
          Hf=-13143898.93133702,
          H0=340335.7406464926,
          Tlimit=1000,
          alow={29125.3732,-253.1413159,3.53972798,0.00369591704,-4.82946615e-006,
              2.944090711e-009,-6.83879474e-013},
          blow={-40648.4966,2.325294408},
          ahigh={-378424.649,766.806246,3.5854734,0.0006031084350000001,-1.588764206e-007,
              2.569397177e-011,-1.406798386e-015},
          bhigh={-47564.6945,4.38516329},
          R=320.5344369680795);

        constant IdealGases.Common.DataRecord LiH(
          name="LiH",
          MM=0.00794894,
          Hf=17519833.33626873,
          H0=1092737.396432732,
          Tlimit=1000,
          alow={-49137.31570000001,775.6092190000001,-1.011102377,0.01145479597,-1.151038734e-005,
              5.87506896e-009,-1.196789735e-012},
          blow={12048.5891,25.68801877},
          ahigh={-2633686.357,6996.429169999999,-3.23353306,0.00403393598,-9.09957964e-007,
              8.775909869999999e-011,-2.889490251e-015},
          bhigh={-29900.43016,49.71984499999999},
          R=1045.984999257763);

        constant IdealGases.Common.DataRecord LiI(
          name="LiI",
          MM=0.13384547,
          Hf=-637077.1308136167,
          H0=69409.2373839772,
          Tlimit=1000,
          alow={40719.7637,-666.7289470000001,7.06425753,-0.00548004102,
              6.90579016e-006,-4.53716852e-009,1.226373296e-012},
          blow={-8235.487020000001,-12.96236234},
          ahigh={1616342.632,-4877.71708,9.987186550000001,-0.002889137815,
              8.03731377e-007,-9.028172610000001e-011,3.078321954e-015},
          bhigh={19377.18764,-37.2927631},
          R=62.11993577369485);

        constant IdealGases.Common.DataRecord LiN(
          name="LiN",
          MM=0.0209477,
          Hf=15978842.5459597,
          H0=429600.7676260401,
          Tlimit=1000,
          alow={37649.592,-488.345763,5.18737345,0.0002275252171,-1.416337564e-006,
              1.450236258e-009,-4.79001433e-013},
          blow={41619.1531,-5.952157244},
          ahigh={-59934.8998,-40.3113455,4.52962421,8.744156930000001e-005,
              2.557428364e-009,-2.9057518e-013,1.336125922e-017},
          bhigh={38948.3113,-1.214952896},
          R=396.9157473135476);

        constant IdealGases.Common.DataRecord LiNO2(
          name="LiNO2",
          MM=0.0529465,
          Hf=-3815761.343998187,
          H0=252496.2367673028,
          Tlimit=1000,
          alow={-31337.73859,538.9940809999999,-0.02059877081,0.02610777454,-3.20923504e-005,
              1.974344044e-008,-4.89219916e-012},
          blow={-28382.14963,27.10019529},
          ahigh={-219667.116,-861.004271,10.63956465,-0.0002554392587,5.64447854e-008,
              -6.47614005e-012,3.003536591e-016},
          bhigh={-23135.47535,-32.38277103},
          R=157.0353470012182);

        constant IdealGases.Common.DataRecord LiNO3(
          name="LiNO3",
          MM=0.06894589999999999,
          Hf=-4519263.291943394,
          H0=201829.6229362443,
          Tlimit=1000,
          alow={19672.05518,90.52795259999999,-0.51097704,0.0375660595,-4.78273865e-005,
              3.029277805e-008,-7.70801315e-012},
          blow={-39075.6399,27.46873033},
          ahigh={-355940.245,-1447.644737,14.06684061,-0.000423637128,
              9.320824509999999e-008,-1.065894872e-011,4.93078062e-016},
          bhigh={-34348.2746,-52.75382697000001},
          R=120.5941470051156);

        constant IdealGases.Common.DataRecord LiO(
          name="LiO",
          MM=0.0229404,
          Hf=3178423.785112727,
          H0=408105.9179438893,
          Tlimit=1000,
          alow={36270.2976,-349.936323,4.39493318,0.001079712984,-8.72403881e-007,
              5.60796297e-010,-2.054288457e-013},
          blow={9533.330530000001,-0.9058149609999999},
          ahigh={1612392.133,-5551.31234,11.20573851,-0.00343722688,
              9.133194659999999e-007,-1.027902258e-010,3.822991e-015},
          bhigh={42015.7547,-48.5735458},
          R=362.4379696953846);

        constant IdealGases.Common.DataRecord LiOF(
          name="LiOF",
          MM=0.0419388032,
          Hf=-2194817.042370918,
          H0=258170.5288147088,
          Tlimit=1000,
          alow={55101.10690000001,-577.068817,4.42495493,0.01102425422,-1.710493381e-005,
              1.234361201e-008,-3.453693e-012},
          blow={-9278.986980000002,0.1238830687},
          ahigh={-183356.3281,-211.0049301,7.15681817,-6.24946201e-005,
              1.376567002e-008,-1.574099067e-012,7.277167140000001e-017},
          bhigh={-12545.30277,-12.72130479},
          R=198.2524861367527);

        constant IdealGases.Common.DataRecord LiOH(
          name="LiOH",
          MM=0.02394834,
          Hf=-9562249.408518503,
          H0=473392.3520377612,
          Tlimit=1000,
          alow={4574.19012,-103.0949027,4.27240737,0.008465219230000001,-1.386148524e-005,
              1.101099795e-008,-3.29124821e-012},
          blow={-28487.28855,-0.8775745779999999},
          ahigh={850075.137,-2430.540791,8.055314620000001,6.895680879999999e-005,-5.527207459999999e-008,
              9.368054029999999e-012,-5.31378568e-016},
          bhigh={-13658.94396,-24.57598093},
          R=347.1836461316316);

        constant IdealGases.Common.DataRecord LiON(
          name="LiON",
          MM=0.0369471,
          Hf=4869448.48174823,
          H0=305869.1751179389,
          Tlimit=1000,
          alow={-9412.67267,100.93323,3.006187607,0.0098904622,-1.128294343e-005,
              6.41029174e-009,-1.466806373e-012},
          blow={19783.48318,10.16334813},
          ahigh={-97406.29139999999,-511.1560940000001,7.37849387,-0.0001508777884,
              3.32991498e-008,-3.81751429e-012,1.769558455e-016},
          bhigh={22110.06635,-14.5410504},
          R=225.0372018372214);

        constant IdealGases.Common.DataRecord Li2(
          name="Li2",
          MM=0.013882,
          Hf=15552514.04696729,
          H0=696954.0412044374,
          Tlimit=1000,
          alow={6778.481580000001,-224.6205832,5.29603744,-0.001272412017,
              1.205843729e-006,-9.81854459e-011,-2.416702607e-013},
          blow={25736.38186,-6.86925758},
          ahigh={37676454,-118574.7185,148.2167789,-0.0837853211,2.424919798e-005,-3.27582024e-009,
              1.652000081e-013},
          bhigh={772307.201,-1021.697298},
          R=598.9390577726553);

        constant IdealGases.Common.DataRecord Li2plus(
          name="Li2plus",
          MM=0.0138814514,
          Hf=51983859.55520473,
          H0=719601.9862879757,
          Tlimit=1000,
          alow={-10400.56453,26.75405642,4.24727175,0.001057450777,-1.281715096e-006,
              1.067477239e-009,-2.759413508e-013},
          blow={85298.11309999999,0.529818996},
          ahigh={12799310.73,-34928.6139,38.4478536,-0.01380635397,2.53139425e-006,-2.197815991e-010,
              7.08766925e-015},
          bhigh={311796.445,-250.9543641},
          R=598.9627280617069);

        constant IdealGases.Common.DataRecord Li2Br2(
          name="Li2Br2",
          MM=0.17369,
          Hf=-2854703.920778398,
          H0=97590.39668374689,
          Tlimit=1000,
          alow={27863.12863,-1005.641437,13.70963066,-0.0076336633,8.94290592e-006,-5.56113509e-009,
              1.421736784e-012},
          blow={-57628.4584,-41.2184376},
          ahigh={-89009.8336,-19.88916335,10.01596418,-6.74913405e-006,
              1.556299963e-009,-1.844693069e-013,8.774879919999999e-018},
          bhigh={-62799.8996,-19.43063525},
          R=47.8696067706834);

        constant IdealGases.Common.DataRecord Li2F2(
          name="Li2F2",
          MM=0.05187880640000001,
          Hf=-18029001.4536649,
          H0=265349.7826040963,
          Tlimit=1000,
          alow={144316.6185,-2466.874678,17.0286329,-0.0114554121,1.086098792e-005,-5.569754279999999e-009,
              1.193819664e-012},
          blow={-102607.0133,-70.0038661},
          ahigh={-218893.1683,-92.5981453,10.06970757,-2.803632163e-005,
              6.217549520000001e-009,-7.14626702e-013,3.3168573e-017},
          bhigh={-115661.1527,-27.29853181},
          R=160.2672184840397);

        constant IdealGases.Common.DataRecord Li2I2(
          name="Li2I2",
          MM=0.26769094,
          Hf=-1355299.320178711,
          H0=65966.56577170672,
          Tlimit=1000,
          alow={10148.72266,-712.042101,12.7039296,-0.00568553681,
              6.770340380000001e-006,-4.26330489e-009,1.100658186e-012},
          blow={-43130.6386,-33.03950980000001},
          ahigh={-69735.8706,-13.16825508,10.01074855,-4.60020378e-006,
              1.070510527e-009,-1.277717768e-013,6.11061224e-018},
          bhigh={-46774.7005,-17.21894034},
          R=31.05996788684742);

        constant IdealGases.Common.DataRecord Li2O(
          name="Li2O",
          MM=0.0298814,
          Hf=-5600103.074153152,
          H0=428095.0691734658,
          Tlimit=1000,
          alow={26366.01597,-179.8629279,4.05111522,0.01189981375,-1.730095793e-005,
              1.20558455e-008,-3.29273388e-012},
          blow={-20619.07963,1.60599561},
          ahigh={726148.7039999999,-9543.783720000001,28.87491643,-0.01959494099,
              8.086339840000001e-006,-1.370211764e-009,8.11172719e-014},
          bhigh={29907.26399,-156.4517822},
          R=278.2490780217794);

        constant IdealGases.Common.DataRecord Li2Oplus(
          name="Li2Oplus",
          MM=0.0298808514,
          Hf=14694865.38793871,
          H0=436021.3444252797,
          Tlimit=1000,
          alow={108104.4623,-1261.961355,9.69201129,-0.001793477428,3.3803269e-007,
              4.14339515e-010,-1.990530222e-013},
          blow={57549.7604,-29.15719946},
          ahigh={-130216.6086,-146.6759528,7.61072945,-4.46942669e-005,
              9.947160640000001e-009,-1.147038806e-012,5.33924147e-017},
          bhigh={50987.6231,-15.28011047},
          R=278.2541865590885);

        constant IdealGases.Common.DataRecord Li2O2(
          name="Li2O2",
          MM=0.0458808,
          Hf=-6089649.439416925,
          H0=295287.1789506722,
          Tlimit=1000,
          alow={139261.973,-1764.036747,10.29649198,0.00760594995,-1.538519312e-005,
              1.238199941e-008,-3.68543157e-012},
          blow={-26380.56746,-34.3771056},
          ahigh={-293923.2153,-235.9107937,10.17463402,-6.931624359999999e-005,
              1.521202834e-008,-1.733841909e-012,7.99315462e-017},
          bhigh={-36184.8191,-29.04221044},
          R=181.2189848476923);

        constant IdealGases.Common.DataRecord Li2O2H2(
          name="Li2O2H2",
          MM=0.04789668,
          Hf=-15387287.80366405,
          H0=325263.4629373059,
          Tlimit=1000,
          alow={189441.3579,-2779.117524,15.30234911,0.01070738317,-2.510075145e-005,
              2.224910575e-008,-6.94935958e-012},
          blow={-77027.7692,-65.1411694},
          ahigh={1215377.492,-3982.05744,15.85877373,0.000750914568,-2.585218184e-007,
              3.6468417e-011,-1.904139406e-015},
          bhigh={-67387.4838,-66.472084},
          R=173.5918230658158);

        constant IdealGases.Common.DataRecord Li2SO4(
          name="Li2SO4",
          MM=0.1099446,
          Hf=-9475826.916465202,
          H0=178749.4610922228,
          Tlimit=1000,
          alow={100631.8702,-1543.457217,9.670054909999999,0.0339075738,-4.82348381e-005,
              3.26736892e-008,-8.702518510000001e-012},
          blow={-120193.9538,-29.11716635},
          ahigh={-603875.0870000001,-1064.550976,19.79557349,-0.000318897825,
              7.062411120000001e-008,-8.11443907e-012,3.76683021e-016},
          bhigh={-126890.8595,-80.14316674},
          R=75.62419618607918);

        constant IdealGases.Common.DataRecord Li3plus(
          name="Li3plus",
          MM=0.0208224514,
          Hf=36335339.26749855,
          H0=638224.9978501572,
          Tlimit=1000,
          alow={-6873.222290000001,-282.0780467,7.92269748,-0.001687949474,
              1.771718993e-006,-9.972535399999999e-010,2.332934849e-013},
          blow={90279.63650000001,-16.19319856},
          ahigh={-43550.9806,-6.05643275,7.00472289,-1.953320933e-006,
              4.429152229999999e-010,-5.18198319e-014,2.439894871e-018},
          bhigh={88799.02870000001,-10.66880792},
          R=399.303225171653);

        constant IdealGases.Common.DataRecord Li3Br3(
          name="Li3Br3",
          MM=0.260535,
          Hf=-3165176.245034256,
          H0=99935.92799431937,
          Tlimit=1000,
          alow={64319.66250000001,-1823.743601,22.43492856,-0.0127941826,
              1.459200355e-005,-8.884688150000001e-009,2.23370805e-012},
          blow={-94806.7767,-82.06864420000001},
          ahigh={-158467.0201,-40.4136094,16.03177633,-1.322713911e-005,
              3.014221791e-009,-3.54029216e-013,1.672030783e-017},
          bhigh={-104247.0448,-44.05478160000001},
          R=31.9130711804556);

        constant IdealGases.Common.DataRecord Li3CL3(
          name="Li3CL3",
          MM=0.127182,
          Hf=-7674884.189586578,
          H0=193113.3808243305,
          Tlimit=1000,
          alow={98674.28999999999,-2324.074851,23.78484564,-0.014835224,
              1.634495612e-005,-9.675366520000001e-009,2.377033859e-012},
          blow={-110383.9177,-94.74114379},
          ahigh={-200593.0356,-59.3940019,16.04590929,-1.885890854e-005,
              4.25351737e-009,-4.95556094e-013,2.325408214e-017},
          bhigh={-122492.7071,-48.44413629},
          R=65.37459703417152);

        constant IdealGases.Common.DataRecord Li3F3(
          name="Li3F3",
          MM=0.07781820960000001,
          Hf=-19591775.93312298,
          H0=263906.5342875737,
          Tlimit=1000,
          alow={182387.4443,-3163.78624,22.87811928,-0.007544903889999999,
              3.44679023e-006,2.690705228e-010,-5.25084096e-013},
          blow={-171244.6093,-99.7365499},
          ahigh={-361866.499,-193.7051395,16.14457133,-5.7756285e-005,
              1.274057038e-008,-1.458168875e-012,6.744850030000001e-017},
          bhigh={-188208.1974,-56.3361288},
          R=106.8448123226932);

        constant IdealGases.Common.DataRecord Li3I3(
          name="Li3I3",
          MM=0.40153641,
          Hf=-1525284.611176356,
          H0=67821.2319525395,
          Tlimit=1000,
          alow={36117.6469,-1392.033487,21.10791892,-0.01046866587,1.222589173e-005,-7.58413543e-009,
              1.93519918e-012},
          blow={-71530.8458,-70.9388203},
          ahigh={-126669.6511,-27.83891914,16.02228068,-9.399364930000001e-006,
              2.163919735e-009,-2.561731922e-013,1.217394107e-017},
          bhigh={-78695.5068,-40.9172406},
          R=20.70664525789828);

        constant IdealGases.Common.DataRecord Mg(
          name="Mg",
          MM=0.024305,
          Hf=6052252.622917095,
          H0=254985.7231022423,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={16946.58761,3.63433014},
          ahigh={-536483.155,1973.709576,-0.36337769,0.002071795561,-7.738051719999999e-007,
              1.359277788e-010,-7.766898397000001e-015},
          bhigh={4829.188109999999,23.39104998},
          R=342.0889528903518);

        constant IdealGases.Common.DataRecord Mgplus(
          name="Mgplus",
          MM=0.0243044514,
          Hf=36661884.90886899,
          H0=254991.4786391763,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={106422.3354,4.32744346},
          ahigh={-19147.58821,48.7734792,2.457662661,1.218104674e-005,
              1.897261686e-009,-1.580433756e-012,2.135732238e-016},
          bhigh={106102.2394,4.64644286},
          R=342.0966745211126);

        constant IdealGases.Common.DataRecord MgBr(
          name="MgBr",
          MM=0.104209,
          Hf=59143.78796457119,
          H0=92008.51174082852,
          Tlimit=1000,
          alow={7361.41914,-239.5789881,5.36056042,-0.001667141829,1.981137765e-006,-1.201637202e-009,
              3.032148099e-013},
          blow={591.563444,-1.421771179},
          ahigh={24776.04216,-641.7687520000001,6.01993209,-0.001391004302,
              6.44333096e-007,-1.197734078e-010,7.421644240000001e-015},
          bhigh={2824.060334,-6.26443992},
          R=79.78650596397624);

        constant IdealGases.Common.DataRecord MgBr2(
          name="MgBr2",
          MM=0.184113,
          Hf=-1666059.534090477,
          H0=80153.38949449523,
          Tlimit=1000,
          alow={21484.77999,-515.45289,9.27325875,-0.00347004904,3.92184079e-006,-2.377174864e-009,
              5.967025559999999e-013},
          blow={-36524.4385,-17.91077763},
          ahigh={-43268.9901,-12.83036001,7.5100243,-4.1523324e-006,9.42649918e-010,-1.103873928e-013,
              5.20110431e-018},
          bhigh={-39198.8602,-7.40916803},
          R=45.15961393274782);

        constant IdealGases.Common.DataRecord MgCL(
          name="MgCL",
          MM=0.05975800000000001,
          Hf=-915440.3929181029,
          H0=156683.8414940259,
          Tlimit=1000,
          alow={20439.9528,-407.215516,5.8803723,-0.002594175042,2.945953528e-006,-1.750648628e-009,
              4.337959330000001e-013},
          blow={-5851.44495,-6.02354575},
          ahigh={1041328.453,-3380.15833,8.637775469999999,-0.002447789643,
              7.84196944e-007,-1.12640938e-010,5.81062073e-015},
          bhigh={13271.88977,-27.03802395},
          R=139.1357140466548);

        constant IdealGases.Common.DataRecord MgCLplus(
          name="MgCLplus",
          MM=0.0597574514,
          Hf=10816045.81282394,
          H0=159239.2543032717,
          Tlimit=1000,
          alow={8182.385119999999,-262.225376,5.41986343,-0.001774129606,
              2.185811127e-006,-1.418143432e-009,3.91889858e-013},
          blow={77704.0371,-3.78093884},
          ahigh={-12683919.21,34788.2454,-30.0422295,0.01481739497,-2.470965605e-006,
              1.424433718e-010,2.789613105e-016},
          bhigh={-148701.374,255.2015117},
          R=139.1369913744347);

        constant IdealGases.Common.DataRecord MgCL2(
          name="MgCL2",
          MM=0.095211,
          Hf=-4192476.667611936,
          H0=145997.8783964038,
          Tlimit=1000,
          alow={36378.2468,-730.784496,9.66103051,-0.00366021294,3.61081935e-006,-1.928769286e-009,
              4.309912350000001e-013},
          blow={-46469.1457,-23.60112274},
          ahigh={-68352.1701,-24.90899393,7.5187832,-7.56451826e-006,1.67929377e-009,
              -1.931706275e-013,8.971657820000001e-018},
          bhigh={-50326.8691,-10.53268382},
          R=87.32680047473507);

        constant IdealGases.Common.DataRecord MgF(
          name="MgF",
          MM=0.0433034032,
          Hf=-5363707.580377886,
          H0=207122.473921403,
          Tlimit=1000,
          alow={38230.0162,-480.331039,5.06846894,0.00052120293,-1.874026347e-006,
              1.759241129e-009,-5.60940319e-013},
          blow={-26591.14296,-3.76896921},
          ahigh={-169588.3782,358.875763,3.93600165,0.000481304414,-1.658385409e-007,
              3.33605229e-011,-2.270104205e-015},
          bhigh={-31693.2399,4.4105659},
          R=192.0050477695481);

        constant IdealGases.Common.DataRecord MgFplus(
          name="MgFplus",
          MM=0.0433028546,
          Hf=11936113.21411591,
          H0=207131.2638128019,
          Tlimit=1000,
          alow={641329.384,-8518.53261,48.1421691,-0.1163071535,0.0001622560562,-1.06348459e-007,
              2.634809398e-011},
          blow={102430.848,-245.0074295},
          ahigh={-10568523.62,20771.22379,-6.11952356,0.002245834831,-9.51573861e-008,
              -2.263502341e-011,2.284524246e-015},
          bhigh={-83315.4988,87.2710238},
          R=192.0074802643611);

        constant IdealGases.Common.DataRecord MgF2(
          name="MgF2",
          MM=0.0623018064,
          Hf=-11805405.05162624,
          H0=202601.5091594519,
          Tlimit=1000,
          alow={43384.2955,-661.651177,7.45344852,0.00352081405,-6.95576458e-006,
              5.61992348e-009,-1.688028906e-012},
          blow={-86871.8367,-15.4547679},
          ahigh={-124441.9584,-86.87343749999999,7.56358123,-2.499267978e-005,
              5.44012914e-009,-6.15824576e-013,2.822792666e-017},
          bhigh={-90600.19439999999,-14.2079699},
          R=133.4547500375527);

        constant IdealGases.Common.DataRecord MgF2plus(
          name="MgF2plus",
          MM=0.0623012578,
          Hf=9352815.409771709,
          H0=199274.6926531554,
          Tlimit=1000,
          alow={78322.2026,-1176.632752,10.25829767,-0.00375527289,3.016621585e-006,-1.327098871e-009,
              2.465289749e-013},
          blow={74132.2855,-29.90883551},
          ahigh={-150231.687,77.2528956,7.27156936,0.000223752977,-1.003070865e-007,
              1.996274309e-011,-1.233278721e-015},
          bhigh={66991.175,-10.94528006},
          R=133.4559251867945);

        constant IdealGases.Common.DataRecord MgH(
          name="MgH",
          MM=0.02531294,
          Hf=9077811.743716849,
          H0=342990.7391239421,
          Tlimit=1000,
          alow={-49586.7915,750.027865,-0.64420475,0.00982630101,-8.789822439999999e-006,
              3.82335352e-009,-6.00372576e-013},
          blow={23022.79383,26.57165344},
          ahigh={-100574.8598,1952.890106,-1.317191549,0.0056036658,-2.13733498e-006,
              3.3248805e-010,-1.824672746e-014},
          bhigh={15985.82755,34.3123316},
          R=328.4672582481529);

        constant IdealGases.Common.DataRecord MgI(
          name="MgI",
          MM=0.15120947,
          Hf=404778.3316745968,
          H0=64421.34212890238,
          Tlimit=1000,
          alow={2943.889099,-169.0248574,5.14725183,-0.001321186997,1.623056505e-006,
              -1.005114222e-009,2.567337785e-013},
          blow={6845.89027,0.859313225},
          ahigh={-2370562.811,6916.45248,-3.18389449,0.00405155114,-9.774290750000001e-007,
              1.0233294e-010,-3.79030487e-015},
          bhigh={-38185.5111,59.9310438},
          R=54.98645025341336);

        constant IdealGases.Common.DataRecord MgI2(
          name="MgI2",
          MM=0.27811394,
          Hf=-617394.5434018878,
          H0=54993.54329380253,
          Tlimit=1000,
          alow={15947.39709,-416.041272,9.01063832,-0.003090359024,3.62126426e-006,-2.260138392e-009,
              5.80905555e-013},
          blow={-20804.414,-14.12175736},
          ahigh={-33402.9918,-9.34351178,7.50746854,-3.14770789e-006,
              7.241336470000001e-010,-8.56766495e-014,4.0696917e-018},
          bhigh={-22945.55505,-5.24127259},
          R=29.89591963639075);

        constant IdealGases.Common.DataRecord MgN(
          name="MgN",
          MM=0.0383117,
          Hf=7535452.616302591,
          H0=234624.9579110298,
          Tlimit=1000,
          alow={37595.3864,-485.316428,5.16305424,0.0002591539493,-1.518993975e-006,
              1.522840476e-009,-4.992531450000001e-013},
          blow={36072.9461,-3.813908776},
          ahigh={-60185.891,-40.1086478,4.52949895,4.76049091e-005,2.547271298e-009,-2.894058118e-013,
              1.330639131e-017},
          bhigh={33412.857,0.7925250209},
          R=217.0217453153997);

        constant IdealGases.Common.DataRecord MgO(
          name="MgO",
          MM=0.0403044,
          Hf=800441.3165808199,
          H0=221045.5186034279,
          Tlimit=1000,
          alow={351365.974,-5287.19716,33.8206006,-0.08400489629999999,0.000121001616,
              -7.630795020000001e-008,1.701022862e-011},
          blow={27906.79519,-162.4886199},
          ahigh={-15867383.67,34204.681,-17.74087677,0.00700496305,-1.104138249e-006,
              8.957488529999999e-011,-3.052513649e-015},
          bhigh={-230050.4434,173.8984472},
          R=206.2919185002134);

        constant IdealGases.Common.DataRecord MgOH(
          name="MgOH",
          MM=0.04131234,
          Hf=-3205555.047232862,
          H0=269272.6676823439,
          Tlimit=1000,
          alow={38398.5162,-736.7383640000001,7.92066446,-0.000595094059,-2.112941162e-006,
              3.22828211e-009,-1.214159329e-012},
          blow={-13923.26188,-19.16078109},
          ahigh={664866.475,-1770.750355,7.26999927,0.000533684276,-1.980894443e-007,
              3.025677088e-011,-1.554849476e-015},
          bhigh={-6149.11456,-16.71027009},
          R=201.2588006392279);

        constant IdealGases.Common.DataRecord MgOHplus(
          name="MgOHplus",
          MM=0.0413117914,
          Hf=14905414.38975217,
          H0=246621.3556645719,
          Tlimit=1000,
          alow={117022.4573,-1735.933343,11.64059613,-0.008449876219999999,
              7.35171374e-006,-2.790223071e-009,3.51498213e-013},
          blow={81188.07670000001,-42.7117437},
          ahigh={829633.954,-2459.700177,8.11873202,3.5005791e-005,-4.67057475e-008,
              8.312358260000001e-012,-4.80283622e-016},
          bhigh={88016.61709999999,-24.38155217},
          R=201.261473255793);

        constant IdealGases.Common.DataRecord Mg_OH_2(
          name="Mg_OH_2",
          MM=0.05831968,
          Hf=-9465000.631004833,
          H0=293752.6063243146,
          Tlimit=1000,
          alow={52458.9467,-1289.056383,13.89327642,-0.000780669367,-4.15125723e-006,
              6.10947304e-009,-2.274138833e-012},
          blow={-62950.8915,-50.1535334},
          ahigh={1713709.254,-4730.00535,14.48925967,0.0001907819857,-1.226834131e-007,
              2.015343753e-011,-1.128993279e-015},
          bhigh={-38877.2467,-58.4049812},
          R=142.5671745798331);

        constant IdealGases.Common.DataRecord MgS(
          name="MgS",
          MM=0.05637,
          Hf=2140310.643959553,
          H0=163812.5066524748,
          Tlimit=1000,
          alow={-9565.78809,144.3637798,1.813794717,0.01147168775,-2.220170412e-005,
              1.995344981e-008,-6.09068874e-012},
          blow={12765.01517,14.61333093},
          ahigh={26507943.28,-77113.5586,84.63771680000001,-0.0364425068,
              8.403084420000002e-006,-9.53988217e-010,4.264658029999999e-014},
          bhigh={507893.117,-583.4656096},
          R=147.4981727869434);

        constant IdealGases.Common.DataRecord Mg2(
          name="Mg2",
          MM=0.04861,
          Hf=5894122.917095248,
          H0=196299.423986834,
          Tlimit=1000,
          alow={4545.195589999999,411.585004,0.484119617,0.00489196965,-6.39553684e-006,
              4.29976455e-009,-1.164624418e-012},
          blow={31816.4179,26.40432143},
          ahigh={30382.24994,59.4524046,2.352706666,0.0001378537924,-5.89569204e-008,
              1.104045317e-011,-6.558868290000001e-016},
          bhigh={33510.3656,15.88177377},
          R=171.0444764451759);

        constant IdealGases.Common.DataRecord Mg2F4(
          name="Mg2F4",
          MM=0.1246036128,
          Hf=-13790683.60367798,
          H0=169684.5984228156,
          Tlimit=1000,
          alow={151195.6137,-3122.595912,25.17715088,-0.01558723757,1.552195619e-005,
              -8.40872905e-009,1.911618525e-012},
          blow={-195307.8883,-108.5103537},
          ahigh={-298061.0166,-120.1299868,16.09110864,-3.68745629e-005,
              8.22031705e-009,-9.48886978e-013,4.41979533e-017},
          bhigh={-211734.969,-53.08655469999999},
          R=66.72737501877634);

        constant IdealGases.Common.DataRecord Mn(
          name="Mn",
          MM=0.054938049,
          Hf=5140335.434918703,
          H0=112807.5734906421,
          Tlimit=1000,
          alow={0.1034061359,-0.001551537349,2.500009148,-2.723162066e-008,
              4.33389743e-011,-3.51109389e-014,1.136032201e-017},
          blow={33219.3519,6.649325463},
          ahigh={5855.15582,883.8588440000001,-0.0364866258,0.002703720687,-1.324971998e-006,
              2.87260329e-010,-1.92363357e-014},
          bhigh={28678.03487,22.92541198},
          R=151.3426878337088);

        constant IdealGases.Common.DataRecord Mnplus(
          name="Mnplus",
          MM=0.0549375004,
          Hf=18309375.57544937,
          H0=112808.6999749992,
          Tlimit=1000,
          alow={345.80177,-4.25115133,2.521281028,-5.56508728e-005,8.03716221e-008,-6.09355097e-011,
              1.900014268e-014},
          blow={120253.3602,6.683468162},
          ahigh={647131.41,-2403.796253,5.93771575,-0.002341014594,7.46416564e-007,-9.075969730000001e-011,
              4.467879847e-015},
          bhigh={134990.2108,-17.02666341},
          R=151.344199125594);

        constant IdealGases.Common.DataRecord Mo(
          name="Mo",
          MM=0.09594,
          Hf=6863664.790494058,
          H0=64596.91473837815,
          Tlimit=1000,
          alow={76.46367910000001,-1.159269043,2.506929462,-2.099249725e-005,
              3.41477943e-008,-2.841269591e-011,9.492443320999999e-015},
          blow={78458.99799999999,7.60183566},
          ahigh={5573271,-16623.65811,21.35147077,-0.01003069377,2.409784357e-006,-1.811267352e-010,
              1.034189087e-015},
          bhigh={184264.6473,-127.5326434},
          R=86.66324786324788);

        constant IdealGases.Common.DataRecord Moplus(
          name="Moplus",
          MM=0.0959394514,
          Hf=14061086.53233346,
          H0=64597.28411580224,
          Tlimit=1000,
          alow={129.8236623,-1.560279908,2.507600281,-1.923789063e-005,
              2.673316651e-008,-1.937174292e-011,5.729735412e-015},
          blow={161510.3759,7.44254346},
          ahigh={12988911.2,-39482.7623,48.6659978,-0.02605352326,7.21543192e-006,-8.719164960000001e-010,
              3.78842304e-014},
          bhigh={411894.857,-321.679103},
          R=86.66374342015469);

        constant IdealGases.Common.DataRecord Mominus(
          name="Mominus",
          MM=0.0959405486,
          Hf=6048794.138331621,
          H0=64596.54536517837,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={69051.2369,7.48565954},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={69051.2369,7.48565954},
          R=86.66275231200837);

        constant IdealGases.Common.DataRecord MoO(
          name="MoO",
          MM=0.1119394,
          Hf=3198206.556404626,
          H0=91595.30067161338,
          Tlimit=1000,
          alow={-28011.52706,513.988348,1.075385931,0.008681048470000001,-1.111118984e-005,
              7.23434933e-009,-1.893138381e-012},
          blow={39413.7408,22.72230239},
          ahigh={1573131.992,-5241.48358,11.02656868,-0.00390299662,1.147334134e-006,
              -1.358975691e-010,5.77526858e-015},
          bhigh={74489.72,-42.5361293},
          R=74.27654605974304);

        constant IdealGases.Common.DataRecord MoO2(
          name="MoO2",
          MM=0.1279388,
          Hf=-121605.6348816778,
          H0=83688.64644658228,
          Tlimit=1000,
          alow={32471.8322,-190.4783783,2.120771647,0.01650280086,-2.381696822e-005,
              1.652371586e-008,-4.49445243e-012},
          blow={-1862.932837,16.40582056},
          ahigh={309614.3654,-1932.750274,9.428673180000001,-0.001630508855,
              5.752760170000001e-007,-7.59045747e-011,3.46133778e-015},
          bhigh={7327.72518,-25.33315948},
          R=64.98788483243551);

        constant IdealGases.Common.DataRecord MoO3(
          name="MoO3",
          MM=0.1439382,
          Hf=-2531727.99854382,
          H0=91655.89815629208,
          Tlimit=1000,
          alow={59773.8536,-768.455783,5.88184444,0.01686119817,-2.582485043e-005,
              1.850382718e-008,-5.15224985e-012},
          blow={-41558.7239,-6.52916216},
          ahigh={-409759.727,237.9066513,9.3111008,0.000657933891,-2.895307725e-007,
              5.69263726e-011,-3.48965731e-015},
          bhigh={-49237.38720000001,-21.14864892},
          R=57.76417934919292);

        constant IdealGases.Common.DataRecord MoO3minus(
          name="MoO3minus",
          MM=0.1439387486,
          Hf=-4552231.469101435,
          H0=94207.31479111943,
          Tlimit=1000,
          alow={182161.7352,-2224.65697,13.20405967,-0.001249800352,-1.864166983e-006,
              2.27657947e-009,-7.366564570000001e-013},
          blow={-69389.86,-46.9937721},
          ahigh={-488109.872,18.48536991,10.42644941,-0.000626555791,3.020554347e-007,
              -4.73319589e-011,2.527517727e-015},
          bhigh={-83378.155,-27.01522825},
          R=57.763959190069);

        constant IdealGases.Common.DataRecord Mo2O6(
          name="Mo2O6",
          MM=0.2878764,
          Hf=-3992848.364784332,
          H0=89495.00202170099,
          Tlimit=1000,
          alow={156837.5811,-2159.930184,15.22500503,0.031941989,-5.06387715e-005,
              3.68937182e-008,-1.037872908e-011},
          blow={-130993.1161,-54.089185},
          ahigh={-631223.816,-664.282755,22.4938357,-0.0001968470329,4.33674061e-008,
              -4.959777990000001e-012,2.293212733e-016},
          bhigh={-143057.325,-86.69628539999999},
          R=28.88208967459646);

        constant IdealGases.Common.DataRecord Mo3O9(
          name="Mo3O9",
          MM=0.4318146,
          Hf=-4404740.712796649,
          H0=94448.21689678858,
          Tlimit=1000,
          alow={148338.6187,-1863.895133,17.38405871,0.0623301232,-9.32844135e-005,
              6.61363879e-008,-1.830607518e-011},
          blow={-224894.5631,-58.2666947},
          ahigh={-923029.054,-1076.171759,34.8000726,-0.00031896338,7.02839704e-008,-8.03964264e-012,
              3.71787953e-016},
          bhigh={-235742.2166,-144.8769485},
          R=19.25472644973097);

        constant IdealGases.Common.DataRecord Mo4O12(
          name="Mo4O12",
          MM=0.5757528,
          Hf=-4560163.273196414,
          H0=95342.7408429451,
          Tlimit=1000,
          alow={223487.6437,-2996.203728,26.82458827,0.0759734572,-0.0001155247012,
              8.25647257e-008,-2.296764551e-011},
          blow={-308461.9476,-106.5236386},
          ahigh={-1225283.388,-1368.141197,47.0168781,-0.00040529102,
              8.928472389999999e-008,-1.021091158e-011,4.721091689999999e-016},
          bhigh={-325647.777,-204.7486535},
          R=14.44104483729823);

        constant IdealGases.Common.DataRecord Mo5O15(
          name="Mo5O15",
          MM=0.7196910000000001,
          Hf=-4625746.934448255,
          H0=95759.62739564618,
          Tlimit=1000,
          alow={276890.3251,-3757.9331,34.0819776,0.09485414959999999,-0.00014426721,
              1.0311639e-007,-2.868600013e-011},
          blow={-391350.703,-142.6449143},
          ahigh={-1535389.516,-1710.367122,59.2712578,-0.0005066836290000001,
              1.116223706e-007,-1.276562233e-011,5.90231891e-016},
          bhigh={-412897.2380000001,-265.1287167},
          R=11.55283586983858);

        constant IdealGases.Common.DataRecord N(
          name="N",
          MM=0.0140067,
          Hf=33746706.93311058,
          H0=442461.6790535958,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={56104.6378,4.193905036},
          ahigh={88765.0138,-107.12315,2.362188287,0.0002916720081,-1.7295151e-007,
              4.01265788e-011,-2.677227571e-015},
          bhigh={56973.5133,4.865231506},
          R=593.6067739010616);

        constant IdealGases.Common.DataRecord Nplus(
          name="Nplus",
          MM=0.0140061514,
          Hf=134378643.3723685,
          H0=508099.891023597,
          Tlimit=1000,
          alow={5237.07921,2.299958315,2.487488821,2.737490756e-005,-3.134447576e-008,
              1.850111332e-011,-4.447350984e-015},
          blow={225628.4738,5.076830786},
          ahigh={290497.0374,-855.7908610000001,3.47738929,-0.000528826719,
              1.352350307e-007,-1.389834122e-011,5.046166279e-016},
          bhigh={231080.9984,-1.994146545},
          R=593.6300245904811);

        constant IdealGases.Common.DataRecord Nminus(
          name="Nminus",
          MM=0.0140072486,
          Hf=33806606.74502486,
          H0=463927.2983275246,
          Tlimit=1000,
          alow={1445.682471,7.33520511,2.476680939,4.22786918e-005,-4.42629332e-008,
              2.490985431e-011,-5.83160809e-015},
          blow={56176.25,5.145753977},
          ahigh={2404.189576,0.2954965336,2.499789368,8.30756497e-008,-1.82994277e-011,
              2.100136461e-015,-9.754986710000001e-020},
          bhigh={56214.13890000001,5.006484157},
          R=593.583525032889);

        constant IdealGases.Common.DataRecord NCO(
          name="NCO",
          MM=0.04201680000000001,
          Hf=3137964.837874374,
          H0=242718.2698349232,
          Tlimit=1000,
          alow={11365.03036,-244.4613367,4.6713761,0.002309387548,2.798649599e-006,-4.54635738e-009,
              1.692880931e-012},
          blow={15776.49188,-0.2171476903},
          ahigh={108944.5289,-1735.459316,8.65561033,-0.000405322926,7.59971641e-008,
              -7.25380415e-012,3.24487241e-016},
          bhigh={23657.92776,-26.1953297},
          R=197.8844652615144);

        constant IdealGases.Common.DataRecord ND(
          name="ND",
          MM=0.016020802,
          Hf=22204805.78937309,
          H0=539798.1948718922,
          Tlimit=1000,
          alow={22901.55757,-395.738851,6.17901033,-0.00884780697,1.44158297e-005,-1.006647227e-008,
              2.654403586e-012},
          blow={43559.13430000001,-11.80414072},
          ahigh={543965.796,-2084.583507,5.83408972,-0.000418939336,
              9.768929529999999e-008,-1.056317654e-011,4.68307921e-016},
          bhigh={54666.3341,-14.80810939},
          R=518.9797614376608);

        constant IdealGases.Common.DataRecord ND2(
          name="ND2",
          MM=0.018034904,
          Hf=10248824.72343629,
          H0=552391.3517920583,
          Tlimit=1000,
          alow={19352.22164,-213.0631713,4.8440176,-0.002516949288,7.61638154e-006,-5.46450177e-009,
              1.292736999e-012},
          blow={22119.98374,-3.171712417},
          ahigh={1631308.357,-6564.63749,12.80547961,-0.003094456779,
              9.181660230000001e-007,-1.241119284e-010,6.22629986e-015},
          bhigh={61089.2958,-61.24502693},
          R=461.0211398962811);

        constant IdealGases.Common.DataRecord ND3(
          name="ND3",
          MM=0.020049006,
          Hf=-2730913.742057836,
          H0=510449.2462120068,
          Tlimit=1000,
          alow={10451.2037,161.0166943,0.857496323,0.01319688794,-1.153090144e-005,
              7.14249556e-009,-2.109194351e-012},
          blow={-8220.948899999999,16.75921299},
          ahigh={2599516.958,-10134.20124,17.98028169,-0.0035826098,1.009922e-006,-1.537638609e-010,
              9.106175650000001e-015},
          bhigh={53972.0566,-98.10988569},
          R=414.7074423540001);

        constant IdealGases.Common.DataRecord NF(
          name="NF",
          MM=0.0330051032,
          Hf=7059226.525914937,
          H0=264750.1190058391,
          Tlimit=1000,
          alow={-35049.2775,667.450299,-1.201665982,0.01452074253,-1.822873148e-005,
              1.160136864e-008,-2.973416333e-012},
          blow={23954.14002,30.89260431},
          ahigh={800298.733,-3237.69658,8.703408870000001,-0.002701025798,
              9.15004211e-007,-1.36525663e-010,7.23462441e-015},
          bhigh={46428.19450000001,-30.19933248},
          R=251.9147402635602);

        constant IdealGases.Common.DataRecord NF2(
          name="NF2",
          MM=0.0520035064,
          Hf=661906.270997142,
          H0=203478.6831220289,
          Tlimit=1000,
          alow={15118.31104,91.9638994,0.494730179,0.02001847323,-2.767712684e-005,
              1.872924867e-008,-5.020318040000001e-012},
          blow={2839.279606,22.7051567},
          ahigh={-194501.0078,-353.603407,7.26349436,-8.4023804e-005,2.326721111e-008,
              -2.667577562e-012,1.236070614e-016},
          bhigh={3435.44059,-13.36102511},
          R=159.8829112799979);

        constant IdealGases.Common.DataRecord NF3(
          name="NF3",
          MM=0.07100190960000001,
          Hf=-1854879.689038673,
          H0=166960.4531312493,
          Tlimit=1000,
          alow={87571.49280000001,-903.1832890000001,4.02741727,0.02314439555,-3.41510647e-005,
              2.409483651e-008,-6.63346419e-012},
          blow={-12372.32074,0.3026430713},
          ahigh={-349626.876,-497.372867,10.36866128,8.90068765e-005,5.88265436e-008,
              -3.157737664e-012,1.714329953e-016},
          bhigh={-17131.83352,-30.98920858},
          R=117.1020898851994);

        constant IdealGases.Common.DataRecord NH(
          name="NH",
          MM=0.01501464,
          Hf=23778925.16903503,
          H0=572847.7672458348,
          Tlimit=1000,
          alow={13596.5132,-190.0296604,4.51849679,-0.002432776899,2.377587464e-006,-2.592797084e-010,
              -2.659680792e-013},
          blow={42809.7219,-3.886561616},
          ahigh={1958141.991,-5782.861300000001,9.33574202,-0.002292910311,
              6.07609248e-007,-6.647942750000001e-011,2.384234783e-015},
          bhigh={78989.1234,-41.169704},
          R=553.7576658514623);

        constant IdealGases.Common.DataRecord NHplus(
          name="NHplus",
          MM=0.0150140914,
          Hf=110948299.8085385,
          H0=632413.493899471,
          Tlimit=1000,
          alow={4253.656849999999,-245.8222206,6.70891949,-0.0103848943,
              1.509008623e-005,-9.58051219e-009,2.333206758e-012},
          blow={200107.7797,-13.95057632},
          ahigh={1405709.438,-4136.21571,7.63201448,-0.001228325778,2.721187746e-007,
              -2.010098289e-011,3.71719018e-017},
          bhigh={225897.596,-27.86785234},
          R=553.7778996070318);

        constant IdealGases.Common.DataRecord NHF(
          name="NHF",
          MM=0.0340130432,
          Hf=3292854.43062031,
          H0=294878.8775242552,
          Tlimit=1000,
          alow={-51106.59820000001,961.225643,-2.706446594,0.0203656268,-2.425558952e-005,
              1.551553017e-008,-4.05845826e-012},
          blow={7909.62834,40.99317124},
          ahigh={901390.2720000001,-3463.39705,8.705804860000001,-0.0004018963409999999,
              2.322774501e-008,6.28048733e-012,-6.28309569e-016},
          bhigh={33370.6534,-29.00483634},
          R=244.4495175309689);

        constant IdealGases.Common.DataRecord NHF2(
          name="NHF2",
          MM=0.0530114464,
          Hf=-1942976.602124933,
          H0=203869.9136494416,
          Tlimit=1000,
          alow={-56261.1342,1205.756556,-6.01752942,0.0376002769,-4.6191986e-005,
              2.94247557e-008,-7.59873236e-012},
          blow={-18970.14374,59.01714907},
          ahigh={739427.899,-4004.47177,12.2132232,-0.000697043773,1.271073981e-007,-1.247136898e-011,
              5.08651759e-016},
          bhigh={9134.195979999999,-48.67843963},
          R=156.8429568448825);

        constant IdealGases.Common.DataRecord NH2(
          name="NH2",
          MM=0.01602258,
          Hf=11804260.79944678,
          H0=620241.371863957,
          Tlimit=1000,
          alow={-31182.40659,475.424339,1.372395176,0.006306429719999999,-5.98789356e-006,
              4.49275234e-009,-1.414073548e-012},
          blow={19289.39662,15.40126885},
          ahigh={2111053.74,-6880.62723,11.32305924,-0.001829236741,5.64389009e-007,-7.88645248e-011,
              4.078593449999999e-015},
          bhigh={65037.7856,-53.59155744},
          R=518.9221710860547);

        constant IdealGases.Common.DataRecord NH2F(
          name="NH2F",
          MM=0.0350209832,
          Hf=-2141573.226876166,
          H0=288540.6141310162,
          Tlimit=1000,
          alow={-109237.476,1844.91978,-7.6738716,0.0322953344,-3.38810867e-005,
              1.97187155e-008,-4.81020515e-012},
          blow={-18783.1896,68.61483738999999},
          ahigh={1927205.34,-7500.447160000001,13.9558958,-0.00118480442,
              2.05067867e-007,-1.90876131e-011,7.38923621e-016},
          bhigh={35529.2734,-67.31185490999999},
          R=237.4140084108204);

        constant IdealGases.Common.DataRecord NH3(
          name="NH3",
          MM=0.01703052,
          Hf=-2697510.117130892,
          H0=589713.1150428759,
          Tlimit=1000,
          alow={-76812.26149999999,1270.951578,-3.89322913,0.02145988418,-2.183766703e-005,
              1.317385706e-008,-3.33232206e-012},
          blow={-12648.86413,43.66014588},
          ahigh={2452389.535,-8040.89424,12.71346201,-0.000398018658,3.55250275e-008,
              2.53092357e-012,-3.32270053e-016},
          bhigh={43861.91959999999,-64.62330602},
          R=488.2101075011215);

        constant IdealGases.Common.DataRecord NH2OH(
          name="NH2OH",
          MM=0.03302992,
          Hf=-1513779.022171413,
          H0=340169.7006835016,
          Tlimit=1000,
          alow={-56175.8667,1209.290057,-6.17959906,0.0405311644,-5.19010554e-005,
              3.59454458e-008,-9.933681639999999e-012},
          blow={-12658.88352,57.27932928000001},
          ahigh={4878285.05,-15336.04636,22.2723999,-0.002514583678,3.33958973e-007,-1.881744532e-011,
              1.918174365e-016},
          bhigh={89230.2071,-126.9053624},
          R=251.7254658806319);

        constant IdealGases.Common.DataRecord NH4plus(
          name="NH4plus",
          MM=0.0180379114,
          Hf=35752750.45424605,
          H0=553211.0552444559,
          Tlimit=1000,
          alow={-266831.5752,3763.02069,-15.71327725,0.0454882021,-4.37996212e-005,
              2.464478293e-008,-5.96153233e-012},
          blow={58232.8472,111.2087156},
          ahigh={4141889,-14420.72042,20.11893564,-0.001971492619,3.112721421e-007,-2.602979969e-011,
              8.894342129999999e-016},
          bhigh={166419.6236,-120.1535761},
          R=460.944275399867);

        constant IdealGases.Common.DataRecord NO(
          name="NO",
          MM=0.0300061,
          Hf=3041758.509103149,
          H0=305908.1320131574,
          Tlimit=1000,
          alow={-11439.16503,153.6467592,3.43146873,-0.002668592368,8.48139912e-006,-7.685111050000001e-009,
              2.386797655e-012},
          blow={9098.214410000001,6.72872549},
          ahigh={223901.8716,-1289.651623,5.43393603,-0.00036560349,
              9.880966450000001e-008,-1.416076856e-011,9.380184619999999e-016},
          bhigh={17503.17656,-8.50166909},
          R=277.0927244793559);

        constant IdealGases.Common.DataRecord NOCL(
          name="NOCL",
          MM=0.06545910000000001,
          Hf=805064.9642295723,
          H0=173612.0417176527,
          Tlimit=1000,
          alow={23088.35209,-549.598384,7.73046336,-0.0050739109,1.062996184e-005,-8.7932497e-009,
              2.648180166e-012},
          blow={7389.89839,-13.18393021},
          ahigh={-613341.333,-391.929883,9.13891722,-0.002605664613,1.295687247e-006,
              -2.215378352e-010,1.280394898e-014},
          bhigh={4517.32842,-23.07323335},
          R=127.0178172324398);

        constant IdealGases.Common.DataRecord NOF(
          name="NOF",
          MM=0.0490045032,
          Hf=-1326408.712577255,
          H0=218760.9362398352,
          Tlimit=1000,
          alow={47550.2426,-725.3904170000001,7.21399636,-0.002532427181,
              6.3777439e-006,-5.51830588e-009,1.681935713e-012},
          blow={-5609.72252,-12.89663616},
          ahigh={1889069.274,-6731.02266,14.19018767,-0.00369312462,9.93857514e-007,-1.080748188e-010,
              4.21035443e-015},
          bhigh={32099.0078,-63.70266962},
          R=169.667509250456);

        constant IdealGases.Common.DataRecord NOF3(
          name="NOF3",
          MM=0.08700130959999999,
          Hf=-2149392.932816267,
          H0=157441.9174030456,
          Tlimit=1000,
          alow={148836.0135,-2241.049812,13.02355027,0.00546397668,-8.641865250000001e-006,
              5.91365903e-009,-1.577009169e-012},
          blow={-13283.42568,-48.77320739},
          ahigh={-278562.5217,-1252.321663,13.90824337,-0.00035666875,7.78501106e-008,
              -8.85041197e-012,4.07598003e-016},
          bhigh={-20256.51446,-51.06881858999999},
          R=95.56720511710552);

        constant IdealGases.Common.DataRecord NO2(
          name="NO2",
          MM=0.0460055,
          Hf=743237.6346306421,
          H0=221890.3174620426,
          Tlimit=1000,
          alow={-56420.3878,963.308572,-2.434510974,0.01927760886,-1.874559328e-005,
              9.145497730000001e-009,-1.777647635e-012},
          blow={-1547.925037,40.6785121},
          ahigh={721300.157,-3832.6152,11.13963285,-0.002238062246,6.54772343e-007,-7.6113359e-011,
              3.32836105e-015},
          bhigh={25024.97403,-43.0513004},
          R=180.7277825477389);

        constant IdealGases.Common.DataRecord NO2minus(
          name="NO2minus",
          MM=0.0460060486,
          Hf=-4348028.07646471,
          H0=221210.2388641132,
          Tlimit=1000,
          alow={-12820.67858,699.013818,-2.812596273,0.02412894252,-2.831606689e-005,
              1.670509365e-008,-3.98333013e-012},
          blow={-28099.15579,40.6327151},
          ahigh={132571.0335,-1557.032129,8.12672192,-0.000272862678,-4.7075418e-008,
              2.826729008e-011,-2.353985481e-015},
          bhigh={-17157.95217,-22.28576043},
          R=180.7256274558646);

        constant IdealGases.Common.DataRecord NO2CL(
          name="NO2CL",
          MM=0.0814585,
          Hf=153452.3714529484,
          H0=149828.9190201145,
          Tlimit=1000,
          alow={8508.370340000001,-180.5383762,3.78538856,0.01414934934,-1.423946765e-005,
              7.02822618e-009,-1.374688214e-012},
          blow={915.6246469999999,6.958904458},
          ahigh={-108677.3327,-1452.231167,11.05656962,-0.000400009928,
              9.101543039999999e-008,-1.036656913e-011,4.78166481e-016},
          bhigh={6294.26732,-35.21239681},
          R=102.0700356623311);

        constant IdealGases.Common.DataRecord NO2F(
          name="NO2F",
          MM=0.06500390319999999,
          Hf=-1676822.385028719,
          H0=174552.3028838675,
          Tlimit=1000,
          alow={56678.5695,-653.825195,4.47277152,0.01368870672,-1.460533236e-005,
              7.779227940000001e-009,-1.689355106e-012},
          blow={-11021.79443,0.329207431},
          ahigh={-100857.7842,-1704.722752,11.22954945,-0.000468521597,
              1.047692566e-007,-1.189150595e-011,5.470307120000001e-016},
          bhigh={-6891.71918,-38.49788492},
          R=127.9072731127937);

        constant IdealGases.Common.DataRecord NO3(
          name="NO3",
          MM=0.0620049,
          Hf=1147135.145770738,
          H0=176742.7090439627,
          Tlimit=1000,
          alow={34053.9841,226.6670652,-3.79308163,0.041707327,-5.709913270000001e-005,
              3.83415811e-008,-1.021969284e-011},
          blow={7088.112200000001,42.73091713},
          ahigh={-394387.271,-824.426353,10.61325843,-0.0002448749816,5.40606032e-008,
              -6.19546675e-012,2.870000149e-016},
          bhigh={8982.01173,-34.44666597},
          R=134.0937893618085);

        constant IdealGases.Common.DataRecord NO3minus(
          name="NO3minus",
          MM=0.0620054486,
          Hf=-5012132.611197655,
          H0=173744.4892867044,
          Tlimit=1000,
          alow={92048.1361,-391.117115,-0.2354356764,0.02836042108,-3.46132408e-005,
              2.08178746e-008,-5.02160127e-012},
          blow={-35764.115,22.99942308},
          ahigh={-311000.5758,-1369.087552,11.01342913,-0.000403687882,
              8.90208647e-008,-1.01973348e-011,4.72333079e-016},
          bhigh={-33643.2109,-38.78432657},
          R=134.0926029523154);

        constant IdealGases.Common.DataRecord NO3F(
          name="NO3F",
          MM=0.0810033032,
          Hf=185177.6335955643,
          H0=178315.6418243448,
          Tlimit=1000,
          alow={64728.3203,-821.3134309999999,6.19491744,0.01805438628,-1.99669324e-005,
              1.124482018e-008,-2.680013077e-012},
          blow={4206.66179,-7.016104301},
          ahigh={-341179.33,-2353.908798,16.28114887,-0.001910415273,4.69087356e-007,
              -5.68604014e-011,2.720906921e-015},
          bhigh={9760.583979999999,-65.58153684},
          R=102.6436166371052);

        constant IdealGases.Common.DataRecord N2(
          name="N2",
          MM=0.0280134,
          Hf=0,
          H0=309498.4543111511,
          Tlimit=1000,
          alow={22103.71497,-381.846182,6.08273836,-0.00853091441,1.384646189e-005,-9.62579362e-009,
              2.519705809e-012},
          blow={710.846086,-10.76003744},
          ahigh={587712.406,-2239.249073,6.06694922,-0.00061396855,1.491806679e-007,-1.923105485e-011,
              1.061954386e-015},
          bhigh={12832.10415,-15.86640027},
          R=296.8033869505308);

        constant IdealGases.Common.DataRecord N2plus(
          name="N2plus",
          MM=0.0280128514,
          Hf=53886282.4938985,
          H0=309540.07059774,
          Tlimit=1000,
          alow={-34740.4747,269.6222703,3.16491637,-0.002132239781,
              6.730476399999999e-006,-5.63730497e-009,1.621756e-012},
          blow={179000.4424,6.832974166},
          ahigh={-2845599.002,7058.89303,-2.884886385,0.003068677059,-4.36165231e-007,
              2.102514545e-011,5.41199647e-016},
          bhigh={134038.8483,50.90897022},
          R=296.809199509051);

        constant IdealGases.Common.DataRecord N2minus(
          name="N2minus",
          MM=0.0280139486,
          Hf=5289624.969184102,
          H0=309641.5333609915,
          Tlimit=1000,
          alow={-81462.2711,906.360079,-0.1520054079,0.00602319084,-2.897138445e-006,
              -4.12910668e-011,3.20698977e-013},
          blow={12188.08548,26.38068855},
          ahigh={216963.7706,-1275.098516,5.3910957,-0.000319890751,
              7.311051349999999e-008,-8.202017370000001e-012,3.7400447e-016},
          bhigh={24249.64308,-9.014934294},
          R=296.7975746196665);

        constant IdealGases.Common.DataRecord NCN(
          name="NCN",
          MM=0.0400241,
          Hf=12503880.73685604,
          H0=254351.178415005,
          Tlimit=1000,
          alow={-56346.80699999999,732.380458,-0.782140184,0.01838552441,-1.950836491e-005,
              1.035712021e-008,-2.208158483e-012},
          blow={55397.897,29.05308985},
          ahigh={-164188.0975,-776.784075,7.99998187,-0.0001659081508,
              2.983403318e-008,-3.120157047e-012,1.99269872e-016},
          bhigh={61844.24479999999,-21.4910882},
          R=207.7366386751982);

        constant IdealGases.Common.DataRecord N2D2_cis(
          name="N2D2_cis",
          MM=0.032041604,
          Hf=6331060.392607061,
          H0=321707.8957720095,
          Tlimit=1000,
          alow={-27437.33656,714.980883,-2.22324762,0.02088722282,-1.821711897e-005,
              8.84407994e-009,-1.918010649e-012},
          blow={20111.15649,36.37100195},
          ahigh={879807.471,-5299.36204,13.55007485,-0.001316635227,2.755816197e-007,
              -3.036294387e-011,1.365324117e-015},
          bhigh={53563.11889999999,-62.71215875},
          R=259.4898807188304);

        constant IdealGases.Common.DataRecord N2F2(
          name="N2F2",
          MM=0.06601020640000001,
          Hf=944907.6044700869,
          H0=194951.0038193124,
          Tlimit=1000,
          alow={15438.9315,-218.363513,3.89028425,0.0167401774,-2.05639309e-005,
              1.25869211e-008,-3.11049829e-012},
          blow={7052.0387,5.265866442},
          ahigh={-182488.386,-953.402996,10.6979548,-0.00027599687,6.0554397e-008,-6.91121508e-012,
              3.19258723e-016},
          bhigh={9283.46696,-32.46968772},
          R=125.9573701317801);

        constant IdealGases.Common.DataRecord N2F4(
          name="N2F4",
          MM=0.1040070128,
          Hf=-211524.1982990593,
          H0=171253.5580100807,
          Tlimit=1000,
          alow={116291.4512,-1538.660418,9.054033049999999,0.02862113563,-4.33228699e-005,
              3.067642499e-008,-8.45547411e-012},
          blow={2865.277526,-24.76493006},
          ahigh={-518859.471,-670.225651,16.50109262,-0.0002006404436,4.43675251e-008,
              -5.08980888e-012,2.359374159e-016},
          bhigh={-5281.4889,-60.40513435},
          R=79.94145563999894);

        constant IdealGases.Common.DataRecord N2H2(
          name="N2H2",
          MM=0.03002928,
          Hf=7055072.782297812,
          H0=332907.1159881289,
          Tlimit=1000,
          alow={-150400.5163,2346.687716,-9.40543029,0.032842998,-3.121920401e-005,
              1.72128319e-008,-4.014537220000001e-012},
          blow={13193.84041,78.32382629999999},
          ahigh={6217567.87,-17539.52096,20.22730509,-0.000975729766,-4.20841674e-007,
              1.117921171e-010,-7.627102210000001e-015},
          bhigh={137415.2574,-119.9559168},
          R=276.8788329257312);

        constant IdealGases.Common.DataRecord NH2NO2(
          name="NH2NO2",
          MM=0.06202808,
          Hf=-419164.9975301508,
          H0=196102.3620270045,
          Tlimit=1000,
          alow={-45730.3506,1201.365987,-8.10598411,0.054027152,-6.43807445e-005,
              4.02509792e-008,-1.02515419e-011},
          blow={-9615.78516,68.67353357},
          ahigh={1654040.575,-8125.220880000001,20.21742772,-0.001244291821,
              2.122804183e-007,-1.948359653e-011,7.43935136e-016},
          bhigh={42308.2258,-101.6190179},
          R=134.0436782824811);

        constant IdealGases.Common.DataRecord N2H4(
          name="N2H4",
          MM=0.03204516,
          Hf=2970183.328777263,
          H0=357286.5293854048,
          Tlimit=1000,
          alow={-166075.6354,3035.416736,-17.36889823,0.0715983402,-8.8667993e-005,
              5.79897028e-008,-1.530037218e-011},
          blow={-3731.92723,119.0002218},
          ahigh={3293486.7,-11998.50628,21.04406814,-0.001399381724,1.933173351e-007,
              -1.318016127e-011,3.16640017e-016},
          bhigh={83484.337,-115.5751024},
          R=259.4610855430274);

        constant IdealGases.Common.DataRecord N2O(
          name="N2O",
          MM=0.0440128,
          Hf=1854006.107314236,
          H0=217685.1961247637,
          Tlimit=1000,
          alow={42882.2597,-644.011844,6.03435143,0.0002265394436,3.47278285e-006,-3.62774864e-009,
              1.137969552e-012},
          blow={11794.05506,-10.0312857},
          ahigh={343844.804,-2404.557558,9.125636220000001,-0.000540166793,
              1.315124031e-007,-1.4142151e-011,6.38106687e-016},
          bhigh={21986.32638,-31.47805016},
          R=188.9103169986913);

        constant IdealGases.Common.DataRecord N2Oplus(
          name="N2Oplus",
          MM=0.04401225139999999,
          Hf=30286033.19756553,
          H0=241373.8598248578,
          Tlimit=1000,
          alow={-56241.4708,669.621161,0.0878145619,0.01524476027,-1.527290811e-005,
              7.827237389999999e-009,-1.646739623e-012},
          blow={155729.5192,25.62354785},
          ahigh={-29835.53254,-1179.455967,8.30018669,-0.0002887267217,
              5.70510501e-008,-5.95888512e-012,2.835725557e-016},
          bhigh={164602.1769,-22.87356617},
          R=188.9126717112227);

        constant IdealGases.Common.DataRecord N2O3(
          name="N2O3",
          MM=0.0760116,
          Hf=1139702.295439117,
          H0=225240.029153445,
          Tlimit=1000,
          alow={-92044.44170000001,929.552015,3.20366481,0.01356473078,-6.26296607e-006,
              -1.402915559e-009,1.43162093e-012},
          blow={3313.62208,18.44430953},
          ahigh={778388.186,-4483.02466,16.66668024,-0.002062143878,
              5.309541710000001e-007,-6.19045122e-011,2.692956658e-015},
          bhigh={33609.1245,-67.39212388},
          R=109.384251877345);

        constant IdealGases.Common.DataRecord N2O4(
          name="N2O4",
          MM=0.092011,
          Hf=120756.4204279923,
          H0=181948.1475041028,
          Tlimit=1000,
          alow={-38047.5144,561.2828890000001,-0.2083648324,0.0388708782,-4.42241226e-005,
              2.49881231e-008,-5.67910238e-012},
          blow={-3310.79473,29.6392484},
          ahigh={-458284.3760000001,-1604.749805,16.74102133,-0.0005091385080000001,
              1.14363467e-007,-1.316288176e-011,5.976316620000001e-016},
          bhigh={4306.90052,-65.69450380000001},
          R=90.36389127386944);

        constant IdealGases.Common.DataRecord N2O5(
          name="N2O5",
          MM=0.1080104,
          Hf=123136.2905794257,
          H0=192550.2081281062,
          Tlimit=1000,
          alow={40078.2817,-876.9675120000001,10.55932981,0.01394613859,-8.884346920000001e-006,
              8.500431150000001e-010,7.79155091e-013},
          blow={3038.962037,-23.8683186},
          ahigh={-53255.7896,-3109.277389,20.36088958,-0.000995990114,
              2.401398635e-007,-3.057161911e-011,1.495915511e-015},
          bhigh={13369.57281,-82.98623341000001},
          R=76.97843911327057);

        constant IdealGases.Common.DataRecord N3(
          name="N3",
          MM=0.0420201,
          Hf=10375986.73016009,
          H0=227769.7102101138,
          Tlimit=1000,
          alow={33374.0679,-296.5683604,3.31427915,0.00672168536,-4.18112639e-006,
              8.61844236e-010,6.88335253e-014},
          blow={52988.4062,5.312776486},
          ahigh={252926.4658,-2362.876591,9.135267130000001,-0.000621287085,
              1.324094351e-007,-1.47898964e-011,6.721230470000001e-016},
          bhigh={64126.95389999999,-31.35825973},
          R=197.8689246336872);

        constant IdealGases.Common.DataRecord N3H(
          name="N3H",
          MM=0.04302804,
          Hf=6832753.711300817,
          H0=254419.745821562,
          Tlimit=1000,
          alow={3242.57606,66.9266489,1.766142217,0.01487411419,-1.53908644e-005,
              9.172303550000001e-009,-2.337205474e-012},
          blow={33920.697,15.13752057},
          ahigh={1170469.241,-5102.45199,12.7828891,-0.000840948716,1.592142834e-007,
              -1.512289051e-011,6.102906629999999e-016},
          bhigh={64283.4447,-55.13119107999999},
          R=193.2338075357372);

        constant IdealGases.Common.DataRecord Na(
          name="Na",
          MM=0.02298977,
          Hf=4675992.843773557,
          H0=269573.2928167615,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={12183.82949,4.24402818},
          ahigh={952572.3380000001,-2623.807254,5.16259662,-0.001210218586,
              2.306301844e-007,-1.249597843e-011,7.226771190000001e-016},
          bhigh={29129.63564,-15.19717061},
          R=361.6596425279592);

        constant IdealGases.Common.DataRecord Naplus(
          name="Naplus",
          MM=0.0229892214,
          Hf=26514291.9542286,
          H0=269579.7257405159,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={72565.3707,3.55084508},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={72565.3707,3.55084508},
          R=361.6682729411619);

        constant IdealGases.Common.DataRecord Naminus(
          name="Naminus",
          MM=0.0229903186,
          Hf=2107557.917879398,
          H0=269566.8602000148,
          Tlimit=1000,
          alow={0,0,2.500000001,0,0,0,0},
          blow={5082.19967,3.55091679},
          ahigh={0,0,2.500000001,0,0,0,0},
          bhigh={5082.19967,3.55091679},
          R=361.6510125266381);

        constant IdealGases.Common.DataRecord NaALF4(
          name="NaALF4",
          MM=0.1259649208,
          Hf=-14748880.35653812,
          H0=165194.1418916051,
          Tlimit=1000,
          alow={131535.9536,-2394.685695,19.09539612,0.001044339733,-6.949754129999999e-006,
              6.769098139999999e-009,-2.176199098e-012},
          blow={-215051.2366,-75.0510213},
          ahigh={-357117.793,-249.6543879,16.18634511,-7.449049300000001e-005,
              1.644510872e-008,-1.883696066e-012,8.719877450000001e-017},
          bhigh={-227953.3538,-53.7066514},
          R=66.00624957484196);

        constant IdealGases.Common.DataRecord NaBO2(
          name="NaBO2",
          MM=0.06579957,
          Hf=-9626952.425372992,
          H0=207944.6719788594,
          Tlimit=1000,
          alow={50468.6736,-869.99706,8.942208239999999,0.001092655824,
              1.440608828e-006,-2.254633535e-009,8.12331285e-013},
          blow={-73783.1836,-19.51815135},
          ahigh={85958.14049999999,-1691.902222,11.18847517,-0.000456420231,
              9.80450516e-008,-1.101655008e-011,5.02917276e-016},
          bhigh={-69492.9206,-34.1635313},
          R=126.360582599552);

        constant IdealGases.Common.DataRecord NaBr(
          name="NaBr",
          MM=0.10289377,
          Hf=-1418247.985276465,
          H0=95449.10250640052,
          Tlimit=1000,
          alow={-14668.27136,76.22282870000001,3.92116347,0.001793780908,-2.457391648e-006,
              1.739334522e-009,-4.79670138e-013},
          blow={-19264.91755,6.40438286},
          ahigh={897851.3019999999,-2697.899721,7.54537716,-0.001566692184,
              4.47039274e-007,-4.83281021e-011,1.4239613e-015},
          bhigh={-1750.862247,-18.56478949},
          R=80.80636952072025);

        constant IdealGases.Common.DataRecord NaCN(
          name="NaCN",
          MM=0.04900717,
          Hf=1923514.457170247,
          H0=247432.6103710947,
          Tlimit=1000,
          alow={24461.6541,-753.601997,10.44966241,-0.01168769048,1.849279385e-005,-1.319387974e-008,
              3.58976656e-012},
          blow={12978.20493,-29.88519681},
          ahigh={366557.029,-1782.094358,8.69962263,-0.0004463297,9.36222931e-008,-1.03307132e-011,
              4.650466810000001e-016},
          bhigh={20109.26347,-24.19276094},
          R=169.6582765338215);

        constant IdealGases.Common.DataRecord NaCL(
          name="NaCL",
          MM=0.05844277000000001,
          Hf=-3106370.283270283,
          H0=164521.9075002776,
          Tlimit=1000,
          alow={43623.78350000001,-758.303446,8.259173000000001,-0.009640915140000001,
              1.358854616e-005,-9.667032249999999e-009,2.74626129e-012},
          blow={-19504.09477,-19.36687551},
          ahigh={331449.8760000001,-896.831565,5.27728738,-0.0001475674008,-1.491128988e-008,
              2.465673596e-011,-2.730355213e-015},
          bhigh={-17362.77667,-3.99828856},
          R=142.2669048712099);

        constant IdealGases.Common.DataRecord NaF(
          name="NaF",
          MM=0.0419881732,
          Hf=-7029524.423320232,
          H0=219707.3675022375,
          Tlimit=1000,
          alow={39598.8744,-653.4626069999999,6.9411732,-0.00530781493,
              6.97972066e-006,-4.82042573e-009,1.364849175e-012},
          blow={-33529.4089,-14.03212229},
          ahigh={-1092926.912,3293.30364,0.413591984,0.00263499447,-8.384295630000001e-007,
              1.417053025e-010,-8.600270160000001e-015},
          bhigh={-57728.8463,29.09489906},
          R=198.0193794189646);

        constant IdealGases.Common.DataRecord NaH(
          name="NaH",
          MM=0.02399771,
          Hf=5868689.345775076,
          H0=363830.757184748,
          Tlimit=1000,
          alow={-32222.0641,623.762201,-0.9216277509999999,0.01360765851,-1.659249878e-005,
              1.033284544e-008,-2.589726392e-012},
          blow={13073.81654,26.41418597},
          ahigh={-4756184.75,14520.47626,-13.27563485,0.01055828277,-2.990041189e-006,
              3.90532288e-010,-1.923931194e-014},
          bhigh={-76329.2227,122.207006},
          R=346.4693922878474);

        constant IdealGases.Common.DataRecord NaI(
          name="NaI",
          MM=0.14989424,
          Hf=-604678.8722501947,
          H0=66394.27905968903,
          Tlimit=1000,
          alow={12288.68506,-285.71928,5.961057,-0.00379253258,5.56688131e-006,-4.045013680000001e-009,
              1.172998933e-012},
          blow={-10882.50556,-3.99073992},
          ahigh={2281549.408,-7093.15663,13.04994968,-0.00501349233,1.581735155e-006,
              -2.285837754e-010,1.19588995e-014},
          bhigh={32538.9362,-56.4002332},
          R=55.46892262170982);

        constant IdealGases.Common.DataRecord NaLi(
          name="NaLi",
          MM=0.02993077,
          Hf=5967047.289461648,
          H0=333874.4709875489,
          Tlimit=1000,
          alow={-6569.99276,-5.25394043,4.32938426,0.001097919189,-1.965726597e-006,
              2.086472026e-009,-8.19598811e-013},
          blow={20162.24293,1.413253322},
          ahigh={10916648.6,-34800.1064,46.14311919999999,-0.02260951051,
              5.68532437e-006,-6.458143299999999e-010,2.696508992e-014},
          bhigh={239443.1755,-296.1780126},
          R=277.7901136522716);

        constant IdealGases.Common.DataRecord NaNO2(
          name="NaNO2",
          MM=0.06899527000000001,
          Hf=-2410205.496695643,
          H0=214612.1176132798,
          Tlimit=1000,
          alow={-69344.60610000001,1115.43267,-1.816284973,0.02916366016,-3.50578852e-005,
              2.128602855e-008,-5.226211990000001e-012},
          blow={-27072.75053,41.21853253},
          ahigh={-176555.7495,-863.521295,10.6410594,-0.0002559465044,5.65446563e-008,
              -6.48671032e-012,3.008171243e-016},
          bhigh={-18684.35672,-29.21304474},
          R=120.5078551036904);

        constant IdealGases.Common.DataRecord NaNO3(
          name="NaNO3",
          MM=0.08499466999999999,
          Hf=-3359371.958265148,
          H0=181202.997787979,
          Tlimit=1000,
          alow={-20438.52507,691.709341,-2.397485012,0.04100386430000001,-5.141702579999999e-005,
              3.22862247e-008,-8.1646916e-012},
          blow={-39064.0132,41.74749459},
          ahigh={-322559.219,-1396.782195,14.03092409,-0.000409816177,
              9.023845720000001e-008,-1.032543966e-011,4.77867155e-016},
          bhigh={-31388.89875,-49.59121431},
          R=97.82345175291582);

        constant IdealGases.Common.DataRecord NaO(
          name="NaO",
          MM=0.03898917,
          Hf=2731664.126217614,
          H0=250149.387637644,
          Tlimit=1000,
          alow={18577.48013,-337.149732,5.64456002,-0.003136926368,6.33077539e-006,-5.42946247e-009,
              1.68718377e-012},
          blow={13203.32678,-4.99613115},
          ahigh={256974.4011,-2269.334161,9.22439762,-0.0036512691,1.446811119e-006,-2.443068386e-010,
              1.428508328e-014},
          bhigh={24132.39357,-29.89159486},
          R=213.2508078525396);

        constant IdealGases.Common.DataRecord NaOH(
          name="NaOH",
          MM=0.03999711,
          Hf=-4775345.0186776,
          H0=284962.3635307651,
          Tlimit=1000,
          alow={34420.3674,-792.321818,8.9979323,-0.00407984452,3.065783937e-006,-5.11918934e-010,
              -1.541016409e-013},
          blow={-20869.51091,-25.1059009},
          ahigh={875378.776,-2342.514649,7.97846989,0.0001016451512,-6.26853195e-008,
              1.022715136e-011,-5.71328641e-016},
          bhigh={-9509.90171,-22.02310401},
          R=207.87681910018);

        constant IdealGases.Common.DataRecord NaOHplus(
          name="NaOHplus",
          MM=0.0399965614,
          Hf=17098029.10707219,
          H0=292396.9109004455,
          Tlimit=1000,
          alow={22780.39363,-667.219422,8.921593120000001,-0.004481263270000001,
              3.95188392e-006,-1.173341234e-009,2.041806631e-014},
          blow={83633.8219,-22.58912262},
          ahigh={881541.365,-2363.159755,8.053203930000001,7.27127974e-005,-5.89741789e-008,
              1.007487881e-011,-5.47440621e-016},
          bhigh={95844.41650000001,-20.79484012},
          R=207.8796703758639);

        constant IdealGases.Common.DataRecord Na2(
          name="Na2",
          MM=0.04597954,
          Hf=3095705.720413906,
          H0=226255.5258273571,
          Tlimit=1000,
          alow={6848.62868,-153.0836599,5.32523039,-0.001944906088,2.657477888e-006,-9.096841120000001e-010,
              -2.44875673e-013},
          blow={16491.70574,-2.653564394},
          ahigh={19299407.58,-62692.8012,82.67682110000001,-0.0456513781,
              1.259515667e-005,-1.560445735e-009,7.02467717e-014},
          bhigh={409082.08,-550.997089},
          R=180.8298212639796);

        constant IdealGases.Common.DataRecord Na2Br2(
          name="Na2Br2",
          MM=0.20578754,
          Hf=-2336625.691720694,
          H0=95202.78535814169,
          Tlimit=1000,
          alow={-13849.46731,-157.3241177,10.63192589,-0.001383418339,
              1.697156537e-006,-1.092992547e-009,2.87098802e-013},
          blow={-60103.9182,-18.61473856},
          ahigh={-30217.30975,-2.65923278,10.00225819,-9.935490630000001e-007,
              2.358676253e-010,-2.857194816e-014,1.381909879e-018},
          bhigh={-60900.3992,-14.94517863},
          R=40.40318476036013);

        constant IdealGases.Common.DataRecord Na2CL2(
          name="Na2CL2",
          MM=0.11688554,
          Hf=-4828670.706402178,
          H0=159979.8144406913,
          Tlimit=1000,
          alow={-10829.5525,-313.9528641,11.24411332,-0.002697665795,3.28635948e-006,
              -2.105377639e-009,5.508056609999999e-013},
          blow={-69386.7543,-25.11011582},
          ahigh={-44121.0523,-5.39349128,10.00453407,-1.981155641e-006,4.6801882e-010,
              -5.64894068e-014,2.724721177e-018},
          bhigh={-70980.6341,-17.87230397},
          R=71.13345243560495);

        constant IdealGases.Common.DataRecord Na2F2(
          name="Na2F2",
          MM=0.0839763464,
          Hf=-9932115.551052362,
          H0=198655.1060525777,
          Tlimit=1000,
          alow={23515.80802,-1000.737062,13.75845076,-0.007838346979999999,
              9.2762887e-006,-5.81361297e-009,1.49535482e-012},
          blow={-98358.31880000001,-43.8114809},
          ahigh={-90307.50689999999,-18.93938035,10.01535518,-6.53967545e-006,
              1.516333603e-009,-1.804877459e-013,8.61347492e-018},
          bhigh={-103489.6664,-21.78860202},
          R=99.00968970948229);

        constant IdealGases.Common.DataRecord Na2I2(
          name="Na2I2",
          MM=0.29978848,
          Hf=-1190405.755417953,
          H0=67534.50966494776,
          Tlimit=1000,
          alow={-13050.63983,-89.9250668,10.36367976,-0.0008000070190000001,
              9.84877798e-007,-6.35937312e-010,1.673774775e-013},
          blow={-45514.6549,-14.87509548},
          ahigh={-22312.36397,-1.515570558,10.00129413,-5.71503538e-007,
              1.360287207e-010,-1.650916036e-014,7.996149680000001e-019},
          bhigh={-45969.2175,-12.76523965},
          R=27.73446131085491);

        constant IdealGases.Common.DataRecord Na2O(
          name="Na2O",
          MM=0.06197894,
          Hf=-267184.7888976482,
          H0=232501.0721383747,
          Tlimit=1000,
          alow={39011.49290000001,-726.620789,9.62371078,-0.00355641864,
              3.47070435e-006,-1.835177736e-009,4.06213471e-013},
          blow={-459.307325,-23.49565832},
          ahigh={-66005.2516,-25.69021634,7.51938542,-7.81163524e-006,1.73501589e-009,
              -1.996634558e-013,9.27643355e-018},
          bhigh={-4297.33965,-10.63530214},
          R=134.1499548072297);

        constant IdealGases.Common.DataRecord Na2Oplus(
          name="Na2Oplus",
          MM=0.0619783914,
          Hf=8403476.699461419,
          H0=235671.9442060253,
          Tlimit=1000,
          alow={26479.69755,-596.906216,9.294129529999999,-0.003080702005,
              3.080460653e-006,-1.669452593e-009,3.78978414e-013},
          blow={63473.10249999999,-20.25274459},
          ahigh={-57409.0933,-19.89178143,7.51529526,-6.25833323e-006,
              1.407321045e-009,-1.635833952e-013,7.66244513e-018},
          bhigh={60329.77469999999,-9.42652674},
          R=134.1511422318069);

        constant IdealGases.Common.DataRecord Na2O2(
          name="Na2O2",
          MM=0.07797834000000001,
          Hf=-1589291.911061456,
          H0=199609.9814384353,
          Tlimit=1000,
          alow={73824.5892,-1355.12534,12.55579861,-0.002112046045,4.92035352e-008,
              1.003950603e-009,-4.44773207e-013},
          blow={-10588.58918,-40.2181178},
          ahigh={-173229.5239,-113.7561118,10.08529143,-3.42209894e-005,
              7.577721890000001e-009,-8.70125673e-013,4.03606139e-017},
          bhigh={-17803.00574,-23.8678919},
          R=106.6254039262698);

        constant IdealGases.Common.DataRecord Na2O2H2(
          name="Na2O2H2",
          MM=0.07999422000000001,
          Hf=-7800563.59071943,
          H0=241844.2357460327,
          Tlimit=1000,
          alow={108941.4289,-2634.822704,23.06608858,-0.01689310193,1.67348319e-005,-7.821166009999999e-009,
              1.47503447e-012},
          blow={-65931.37330000001,-98.0298758},
          ahigh={1675713.839,-4704.921170000001,16.97343934,0.0001961487616,-1.236951748e-007,
              2.025311778e-011,-1.132991623e-015},
          bhigh={-48562.4557,-68.1348098},
          R=103.93840955009);

        constant IdealGases.Common.DataRecord Na2SO4(
          name="Na2SO4",
          MM=0.14204214,
          Hf=-7322702.276944011,
          H0=147644.1991087997,
          Tlimit=1000,
          alow={83442.8321,-1210.880769,8.742353,0.0360079663,-5.11764596e-005,
              3.48156904e-008,-9.321931219999999e-012},
          blow={-121738.7045,-20.61505785},
          ahigh={-575448.311,-981.7060339999999,19.73310397,-0.000293639552,
              6.498708169999999e-008,-7.462479400000001e-012,3.46249166e-016},
          bhigh={-127059.7762,-76.67871596000001},
          R=58.53524876490879);

        constant IdealGases.Common.DataRecord Na3CL3(
          name="Na3CL3",
          MM=0.17532831,
          Hf=-5205517.061106674,
          H0=168125.4841274635,
          Tlimit=1000,
          alow={-12542.1667,-550.216046,18.16110649,-0.00465651526,5.64643822e-006,-3.60476032e-009,
              9.405556239999999e-013},
          blow={-111927.0172,-52.9010496},
          ahigh={-71602.9797,-9.57349381,16.00799614,-3.47835697e-006,
              8.190943689999999e-010,-9.86321003e-014,4.74900535e-018},
          bhigh={-114725.2948,-40.31342160000001},
          R=47.42230162373664);

        constant IdealGases.Common.DataRecord Na3F3(
          name="Na3F3",
          MM=0.1259645196,
          Hf=-10701548.26359533,
          H0=203249.8840252791,
          Tlimit=1000,
          alow={52470.3035,-1775.597273,22.50927609,-0.01333033615,1.555790239e-005,-9.64601146e-009,
              2.460254271e-012},
          blow={-158073.6389,-85.80122369999999},
          ahigh={-155399.5698,-35.5197019,16.02841159,-1.198056094e-005,
              2.75724873e-009,-3.26330097e-013,1.550483212e-017},
          bhigh={-167214.1773,-47.5378068},
          R=66.00645980632153);

        constant IdealGases.Common.DataRecord Nb(
          name="Nb",
          MM=0.09290638,
          Hf=7783244.799765098,
          H0=89919.54050948923,
          Tlimit=1000,
          alow={78896.60669999999,-1212.813914,10.34579819,-0.01676630056,
              1.979119979e-005,-1.218224409e-008,3.058098336e-012},
          blow={91653.1514,-35.9474285},
          ahigh={-1096553.196,2546.650713,2.236054882,-0.001280029198,
              8.464237990000001e-007,-1.486269508e-010,8.714309406000001e-015},
          bhigh={68791.24550000001,13.9816903},
          R=89.49301436564421);

        constant IdealGases.Common.DataRecord Nbplus(
          name="Nbplus",
          MM=0.0929058314,
          Hf=15000185.17675092,
          H0=92449.25609696444,
          Tlimit=1000,
          alow={131444.7859,-2000.135035,15.05024212,-0.02996583942,3.72986863e-005,-2.269869569e-008,
              5.449089902e-012},
          blow={176005.4029,-62.2459552},
          ahigh={-1077639.646,2159.046421,2.310604767,-0.0005363991760000001,
              5.05791509e-007,-1.032401533e-010,6.629241279999999e-015},
          bhigh={151794.5546,12.10678502},
          R=89.49354281328783);

        constant IdealGases.Common.DataRecord Nbminus(
          name="Nbminus",
          MM=0.09290692859999999,
          Hf=6792324.507001301,
          H0=93144.91535134014,
          Tlimit=1000,
          alow={-72209.2485,525.950125,3.47046839,-0.00495050553,7.40185903e-006,-5.01630207e-009,
              1.314100719e-012},
          blow={71788.28870000001,5.15551007},
          ahigh={111745.8019,134.0072834,2.391474129,4.52481343e-005,-1.025345e-008,
              1.195577988e-012,-5.606330449999999e-017},
          bhigh={74739.9675,9.67531561},
          R=89.49248592424141);

        constant IdealGases.Common.DataRecord NbCL5(
          name="NbCL5",
          MM=0.27017138,
          Hf=-2603273.522162118,
          H0=97505.37973341218,
          Tlimit=1000,
          alow={73482.7797,-1919.172996,22.90799567,-0.01404352774,1.638106985e-005,-1.018941843e-008,
              2.612266639e-012},
          blow={-79741.1881,-84.39637087},
          ahigh={-156381.6638,-44.5052128,16.0354463,-1.489949737e-005,
              3.42077792e-009,-4.04112442e-013,1.917266128e-017},
          bhigh={-89628.15120000001,-43.74582607},
          R=30.77480671712896);

        constant IdealGases.Common.DataRecord NbO(
          name="NbO",
          MM=0.10890578,
          Hf=1937350.855023489,
          H0=80621.12038497864,
          Tlimit=1000,
          alow={-6797.834360000001,283.9767438,0.56457084,0.01134928619,-1.549821141e-005,
              1.047624988e-008,-2.762937835e-012},
          blow={23179.93893,23.65708974},
          ahigh={553225.878,-1287.669306,4.98006604,0.0001116014163,4.03183868e-008,
              1.04877371e-011,-1.893595022e-015},
          bhigh={32684.5779,-1.868958549},
          R=76.34555300921586);

        constant IdealGases.Common.DataRecord NbOCL3(
          name="NbOCL3",
          MM=0.21526478,
          Hf=-3494765.841397743,
          H0=95840.10909727082,
          Tlimit=1000,
          alow={-110848.2359,117.3066983,11.65558433,0.001287422064,-1.659778281e-006,
              1.102107826e-009,-2.949903264e-013},
          blow={-95040.2392,-23.86450092},
          ahigh={-151555.1427,53.0554523,12.28915282,-0.0001527366571,
              6.778576440000001e-008,-9.36517065e-012,4.67003693e-016},
          bhigh={-94907.68120000001,-27.45263834},
          R=38.62439550027646);

        constant IdealGases.Common.DataRecord NbO2(
          name="NbO2",
          MM=0.12490518,
          Hf=-1611356.326454996,
          H0=85299.52080450147,
          Tlimit=1000,
          alow={17390.46582,38.8102944,0.902429912,0.01909523319,-2.667013583e-005,
              1.813901051e-008,-4.872365880000001e-012},
          blow={-25285.18558,22.89323379},
          ahigh={-685185.99,911.224932,6.33919984,-8.2300803e-005,1.984439605e-007,-3.26117149e-011,
              1.602430854e-015},
          bhigh={-33250.2732,-3.55955655},
          R=66.56627051015819);

        constant IdealGases.Common.DataRecord Ne(
          name="Ne",
          MM=0.0201797,
          Hf=0,
          H0=307111.9986917546,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={-745.375,3.35532272},
          ahigh={0,0,2.5,0,0,0,0},
          bhigh={-745.375,3.35532272},
          R=412.0215860493466);

        constant IdealGases.Common.DataRecord Neplus(
          name="Neplus",
          MM=0.0201791514,
          Hf=103421888.4942803,
          H0=312412.2454425909,
          Tlimit=1000,
          alow={72815.5148,-869.5697989999999,6.10864697,-0.00584135693,
              5.041044170000001e-006,-2.293759207e-009,4.33906568e-013},
          blow={254599.689,-16.73449355},
          ahigh={-111274.2658,476.569797,2.196650531,0.0001102593151,-2.287564425e-008,
              2.510218183e-012,-1.126646096e-016},
          bhigh={247253.6944,7.46614054},
          R=412.0327874639962);

        constant IdealGases.Common.DataRecord Ni(
          name="Ni",
          MM=0.0586934,
          Hf=7328193.715136625,
          H0=116282.4610603577,
          Tlimit=1000,
          alow={-32358.1055,601.526462,-1.079270657,0.01089505519,-1.369578748e-005,
              8.317725790000001e-009,-2.019206968e-012},
          blow={48138.1081,27.188292},
          ahigh={-493826.221,1092.909991,2.410485014,-1.599071827e-005,-1.047414069e-008,
              4.62479521e-012,-4.448865218e-017},
          bhigh={43360.7217,9.677195599999999},
          R=141.6594029311643);

        constant IdealGases.Common.DataRecord Niplus(
          name="Niplus",
          MM=0.0586928514,
          Hf=19978490.48104008,
          H0=105733.0296956743,
          Tlimit=1000,
          alow={-89693.86030000002,1173.6015,-3.41062041,0.01390739137,-1.501714923e-005,
              7.8963379e-009,-1.648686761e-012},
          blow={134558.95,40.3149516},
          ahigh={-3961999.32,10170.84853,-6.02933129,0.002770858029,-8.9020777e-008,-5.54100058e-011,
              5.235342833e-015},
          bhigh={73403.9512,71.37503100000001},
          R=141.6607270165784);

        constant IdealGases.Common.DataRecord Niminus(
          name="Niminus",
          MM=0.0586939486,
          Hf=5311695.062887626,
          H0=105754.6331105078,
          Tlimit=1000,
          alow={-84376.2475,1135.476552,-3.38061583,0.01423003786,-1.582586302e-005,
              8.608840410000001e-009,-1.875316029e-012},
          blow={31243.0759,39.980613},
          ahigh={-543342.48,1182.64533,2.12644124,3.73045594e-005,6.95360843e-009,-1.945719381e-012,
              1.271571579e-016},
          bhigh={28547.59122,10.43462235},
          R=141.6580788705022);

        constant IdealGases.Common.DataRecord NiCL(
          name="NiCL",
          MM=0.09414640000000001,
          Hf=1933201.906817467,
          H0=100534.0724658617,
          Tlimit=1000,
          alow={-23579.97085,220.549163,2.714260287,0.00445359847,-2.849162229e-006,-1.691898007e-010,
              5.15669926e-013},
          blow={19572.2949,14.23643068},
          ahigh={-3905769.19,9961.53399,-3.83943234,0.002767979391,-7.00595938e-008,-5.74140366e-011,
              5.3076358e-015},
          bhigh={-45053.9705,67.69402548000001},
          R=88.31428498593679);

        constant IdealGases.Common.DataRecord NiCL2(
          name="NiCL2",
          MM=0.1295994,
          Hf=-570457.8879223206,
          H0=109618.9179888179,
          Tlimit=1000,
          alow={71099.7653,-1218.958288,12.08750596,-0.00867440314,1.043608104e-005,-6.298493009999999e-009,
              1.485857653e-012},
          blow={-5006.998710000001,-34.99472036},
          ahigh={158588.9817,-1161.488738,9.608015379999999,-0.0009461224509999999,
              2.608172043e-007,-3.26463725e-011,1.525950893e-015},
          bhigh={-4578.98554,-22.12397347},
          R=64.15517355790227);

        constant IdealGases.Common.DataRecord NiO(
          name="NiO",
          MM=0.0746928,
          Hf=3977143.713985819,
          H0=118707.1444637234,
          Tlimit=1000,
          alow={23206.30462,-190.7136094,3.19017862,0.00529138349,-8.080210429999999e-006,
              5.83981276e-009,-1.639499596e-012},
          blow={35767.1112,7.84126567},
          ahigh={-72340.9194,-80.3555427,4.55922102,2.30515451e-005,
              5.139832819999999e-009,-5.85347491e-013,2.697077329e-017},
          bhigh={34611.4385,1.209414814},
          R=111.3155752629437);

        constant IdealGases.Common.DataRecord NiS(
          name="NiS",
          MM=0.09075839999999999,
          Hf=3938136.85565193,
          H0=101572.1630174177,
          Tlimit=1000,
          alow={-12724.88974,143.2801381,2.471951556,0.00550527112,-3.41835528e-006,-3.099052241e-010,
              6.26815467e-013},
          blow={41177.1608,15.17981835},
          ahigh={-735812.898,1178.231095,4.83786558,-0.000393120139,1.341974852e-007,
              -1.569591708e-011,6.67704506e-016},
          bhigh={32755.6594,3.690652283},
          R=91.61104647062973);

        constant IdealGases.Common.DataRecord O(
          name="O",
          MM=0.0159994,
          Hf=15574021.71331425,
          H0=420353.4507544033,
          Tlimit=1000,
          alow={-7953.611300000001,160.7177787,1.966226438,0.00101367031,-1.110415423e-006,
              6.5175075e-010,-1.584779251e-013},
          blow={28403.62437,8.404241819999999},
          ahigh={261902.0262,-729.872203,3.31717727,-0.000428133436,1.036104594e-007,
              -9.438304329999999e-012,2.725038297e-016},
          bhigh={33924.2806,-0.667958535},
          R=519.6739877745415);

        constant IdealGases.Common.DataRecord Oplus(
          name="Oplus",
          MM=0.0159988514,
          Hf=98056240.96239808,
          H0=387367.0581126842,
          Tlimit=1000,
          alow={0,0,2.5,0,0,0,0},
          blow={187935.2842,4.39337676},
          ahigh={-216651.3208,666.545615,1.702064364,0.000471499281,-1.427131823e-007,
              2.016595903e-011,-9.107157761999999e-016},
          bhigh={183719.1966,10.05690382},
          R=519.691807375622);

        constant IdealGases.Common.DataRecord Ominus(
          name="Ominus",
          MM=0.0159999486,
          Hf=6365407.448871429,
          H0=410675.8192960695,
          Tlimit=1000,
          alow={-5695.857110000001,109.9287334,2.184719661,0.0005326359799999999,-5.298878440000001e-007,
              2.870216236e-010,-6.52469274e-014},
          blow={10932.87498,6.72986386},
          ahigh={9769.363179999999,7.15960478,2.494961726,1.968240938e-006,-4.30417485e-010,
              4.912083080000001e-014,-2.271600083e-018},
          bhigh={11495.54438,4.83703644},
          R=519.6561693954442);

        constant IdealGases.Common.DataRecord OD(
          name="OD",
          MM=0.018013502,
          Hf=1952535.825626799,
          H0=0,
          Tlimit=1000,
          alow={21186.91536,-278.598236,5.45621012,-0.00614811983,
              9.117670560000001e-006,-5.527812710000001e-009,1.239794711e-012},
          blow={0,4464.87825},
          ahigh={8999.108,783247.316,-2532.992554,5.95212465,-0.000374359528,
              4.95952762e-008,3.45445473e-012},
          bhigh={-7.3806268e-016,0},
          R=461.5688831633072);

        constant IdealGases.Common.DataRecord ODminus(
          name="ODminus",
          MM=0.0180140506,
          Hf=-8191266.876978795,
          H0=0,
          Tlimit=1000,
          alow={56061.2832,-751.415615,7.54418847,-0.01092083064,1.503688938e-005,-9.35166584e-009,
              2.246466046e-012},
          blow={0,-15157.0737},
          ahigh={8642.103999999999,302946.7029,-1079.684654,4.21141738,0.000626083007,
              -2.411665054e-007,4.248425540000001e-011},
          bhigh={-2.387099102e-015,-11889.35343},
          R=461.5548265418994);

        constant IdealGases.Common.DataRecord OH(
          name="OH",
          MM=0.01700734,
          Hf=2191889.266634288,
          H0=518194.2620068747,
          Tlimit=1000,
          alow={-1998.85899,93.0013616,3.050854229,0.001529529288,-3.157890998e-006,
              3.31544618e-009,-1.138762683e-012},
          blow={2991.214235,4.67411079},
          ahigh={1017393.379,-2509.957276,5.11654786,0.000130529993,-8.284322259999999e-008,
              2.006475941e-011,-1.556993656e-015},
          bhigh={20196.40206,-11.01282337},
          R=488.8755090449183);

        constant IdealGases.Common.DataRecord OHplus(
          name="OHplus",
          MM=0.0170067914,
          Hf=76393787.19021624,
          H0=505862.7931427441,
          Tlimit=1000,
          alow={60316.3086,-757.35203,7.30775293,-0.00950688167,1.202555795e-005,-6.8290261e-009,
              1.501588659e-012},
          blow={158926.2158,-19.50106996},
          ahigh={504072.91,-1380.052958,4.1254622,0.000833194884,-3.44285629e-007,
              6.792853949999999e-011,-4.36387213e-015},
          bhigh={164383.9235,-3.99705849},
          R=488.8912790451466);

        constant IdealGases.Common.DataRecord OHminus(
          name="OHminus",
          MM=0.0170078886,
          Hf=-8540519.015393833,
          H0=506006.6068400753,
          Tlimit=1000,
          alow={29108.80827,-321.690494,4.85102905,-0.002579035357,2.004980024e-006,-7.956852959999999e-011,
              -2.320495634e-013},
          blow={-16888.86234,-7.1215913},
          ahigh={471133.117,-857.233669,3.16618121,0.001233581296,-3.99924458e-007,
              6.23908167e-011,-3.35434322e-015},
          bhigh={-12248.49139,1.48773626},
          R=488.8597400620322);

        constant IdealGases.Common.DataRecord O2(
          name="O2",
          MM=0.0319988,
          Hf=0,
          H0=271263.4223783392,
          Tlimit=1000,
          alow={-34255.6342,484.700097,1.119010961,0.00429388924,-6.83630052e-007,-2.0233727e-009,
              1.039040018e-012},
          blow={-3391.45487,18.4969947},
          ahigh={-1037939.022,2344.830282,1.819732036,0.001267847582,-2.188067988e-007,
              2.053719572e-011,-8.193467050000001e-016},
          bhigh={-16890.10929,17.38716506},
          R=259.8369938872708);

        constant IdealGases.Common.DataRecord O2plus(
          name="O2plus",
          MM=0.0319982514,
          Hf=36621639.76872811,
          H0=290988.1506837588,
          Tlimit=1000,
          alow={-86072.0545,1051.875934,-0.543238047,0.00657116654,-3.27426375e-006,
              5.940645339999999e-011,3.23878479e-013},
          blow={134554.4668,29.0270975},
          ahigh={73846.5488,-845.955954,4.98516416,-0.000161101089,6.42708399e-008,-1.504939874e-011,
              1.578465409e-015},
          bhigh={144632.1044,-5.81123065},
          R=259.841448711163);

        constant IdealGases.Common.DataRecord O2minus(
          name="O2minus",
          MM=0.0319993486,
          Hf=-1500903.084008404,
          H0=292181.2914654145,
          Tlimit=1000,
          alow={18838.74344,114.9551768,1.518876821,0.00801611138,-9.850571029999999e-006,
              6.04419621e-009,-1.486439845e-012},
          blow={-7101.53876,15.0121038},
          ahigh={-56552.0805,-236.7815862,4.67583367,-2.1972453e-005,1.71150928e-008,
              -1.757645062e-012,8.24817279e-017},
          bhigh={-5960.17775,-2.436885556},
          R=259.8325392161265);

        constant IdealGases.Common.DataRecord O3(
          name="O3",
          MM=0.0479982,
          Hf=2954277.45207112,
          H0=215972.786479493,
          Tlimit=1000,
          alow={-12823.14507,589.8216640000001,-2.547496763,0.02690121526,-3.52825834e-005,
              2.312290922e-008,-6.04489327e-012},
          blow={13483.68701,38.5221858},
          ahigh={-38696624.8,102334.4994,-89.615516,0.0370614497,-4.13763874e-006,-2.725018591e-010,
              5.24818811e-014},
          bhigh={-651791.818,702.9109520000001},
          R=173.2246625915139);

        constant IdealGases.Common.DataRecord P(
          name="P",
          MM=0.030973761,
          Hf=10218326.40860114,
          H0=200086.389250566,
          Tlimit=1000,
          alow={50.4086657,-0.7639418649999999,2.504563992,-1.381689958e-005,
              2.245585515e-008,-1.866399889e-011,6.227063395e-015},
          blow={37324.2191,5.359303481},
          ahigh={1261794.642,-4559.83819,8.91807931,-0.00438140146,1.454286224e-006,-2.030782763e-010,
              1.021022887e-014},
          bhigh={65417.23959999999,-39.15974795},
          R=268.4359836056074);

        constant IdealGases.Common.DataRecord Pplus(
          name="Pplus",
          MM=0.0309732124,
          Hf=43148687.41222335,
          H0=262867.7934614235,
          Tlimit=1000,
          alow={-73169.0811,962.7979140000001,-0.369393805,0.004766778340000001,-4.57476858e-006,
              2.371262331e-009,-5.131314899999999e-013},
          blow={154940.6849,23.76640762},
          ahigh={-559424.936,1722.576545,0.8430381089999999,0.0006287368940000001,-6.317195459999999e-008,
              -1.810842484e-012,4.31811257e-016},
          bhigh={149049.3431,18.45275207},
          R=268.4407381650862);

        constant IdealGases.Common.DataRecord Pminus(
          name="Pminus",
          MM=0.0309743096,
          Hf=7710479.041637784,
          H0=217853.6047176335,
          Tlimit=1000,
          alow={-10089.49093,182.6468403,1.962456304,0.0009197377539999999,-9.21499863e-007,
              5.012872360000001e-010,-1.142677121e-013},
          blow={27030.82432,9.478137822000001},
          ahigh={15434.88016,9.495009339999999,2.493170861,2.700167711e-006,-5.94921039e-010,
              6.82376629e-014,-3.16695991e-018},
          bhigh={27975.72693,6.246793872},
          R=268.4312292145488);

        constant IdealGases.Common.DataRecord PCL(
          name="PCL",
          MM=0.066426761,
          Hf=2026519.28189002,
          H0=139870.0141348153,
          Tlimit=1000,
          alow={34888.617,-560.3119340000001,6.26456848,-0.00318336437,
              3.49532684e-006,-2.091034291e-009,5.4187586e-013},
          blow={17746.53764,-8.074572148},
          ahigh={-347168.151,993.555793,3.39943027,0.00040197117,
              8.295588390000001e-008,-3.090212484e-011,2.106384858e-015},
          bhigh={8433.59115,10.64902238},
          R=125.1675059092525);

        constant IdealGases.Common.DataRecord PCL2(
          name="PCL2",
          MM=0.101879761,
          Hf=-532906.1676931104,
          H0=120227.5788613207,
          Tlimit=1000,
          alow={51900.845,-1060.9042,10.5854994,-0.00687991753,7.62077318e-006,-4.53011547e-009,
              1.11667166e-012},
          blow={-3220.33118,-27.53518359},
          ahigh={-83498.33970000001,-26.2524947,7.02036181,-8.388768680000001e-006,
              1.89678474e-009,-2.21487992e-013,1.04165355e-017},
          bhigh={-8742.99368,-6.23402319},
          R=81.61063510936191);

        constant IdealGases.Common.DataRecord PCL2minus(
          name="PCL2minus",
          MM=0.1018803096,
          Hf=-3497096.292687356,
          H0=122234.0906588686,
          Tlimit=1000,
          alow={49348.3277,-960.159054,9.8847697,-0.00495020295,4.94621787e-006,-2.678675201e-009,
              6.07672361e-013},
          blow={-39980.724,-24.13131695},
          ahigh={-85649.8676,-31.8555594,7.02449496,-1.002251172e-005,
              2.253747944e-009,-2.619657192e-013,1.227059658e-017},
          bhigh={-45038.1143,-6.721522361},
          R=81.6101956564922);

        constant IdealGases.Common.DataRecord PCL3(
          name="PCL3",
          MM=0.137332761,
          Hf=-2108018.493853772,
          H0=116013.585425549,
          Tlimit=1000,
          alow={77177.4547,-1617.65086,15.3608047,-0.0101107705,1.10340834e-005,-6.47612102e-009,
              1.57915114e-012},
          blow={-29558.9364,-52.44338688},
          ahigh={-133307.693,-41.4588321,10.0318606,-1.30194616e-005,2.92291689e-009,
              -3.39186924e-013,1.58642553e-017},
          bhigh={-38003.3668,-20.50737678},
          R=60.54252415416013);

        constant IdealGases.Common.DataRecord PCL5(
          name="PCL5",
          MM=0.208238761,
          Hf=-1805619.6559871,
          H0=111917.0412274975,
          Tlimit=1000,
          alow={102907.02,-2515.70746,24.3011497,-0.0156461069,1.70987303e-005,-1.00601143e-008,
              2.46015879e-012},
          blow={-37225.8237,-98.16335170000001},
          ahigh={-225590.689,-69.38542820000001,16.0535963,-2.20215696e-005,
              4.97139229e-009,-5.79986005e-013,2.72597077e-017},
          bhigh={-50342.3422,-48.7245487},
          R=39.92759061796377);

        constant IdealGases.Common.DataRecord PF(
          name="PF",
          MM=0.0499721642,
          Hf=-959429.9900263273,
          H0=177921.1915740883,
          Tlimit=1000,
          alow={22278.66728,-172.7508706,3.085366934,0.00548971823,-8.247972539999999e-006,
              5.86888291e-009,-1.617252113e-012},
          blow={-5809.27965,7.70971885},
          ahigh={-1132572.282,3200.03855,0.778050237,0.001969518902,-4.36581897e-007,
              5.243648570000001e-011,-2.618755712e-015},
          bhigh={-27667.73009,27.59312302},
          R=166.3820675591232);

        constant IdealGases.Common.DataRecord PFplus(
          name="PFplus",
          MM=0.0499716156,
          Hf=18040601.43294627,
          H0=188704.0850446308,
          Tlimit=1000,
          alow={-17791.38157,390.999127,1.257434156,0.007861363749999999,-9.34231268e-006,
              5.630915650000001e-009,-1.370669924e-012},
          blow={105487.3882,19.01676576},
          ahigh={-40115.2518,-159.7504413,4.62139748,-2.378072183e-005,
              1.431831329e-008,-2.300109157e-012,1.694069882e-016},
          bhigh={107863.3756,-0.04072343949999999},
          R=166.3838941400966);

        constant IdealGases.Common.DataRecord PFminus(
          name="PFminus",
          MM=0.0499727128,
          Hf=-3282711.520115834,
          H0=190416.7788145374,
          Tlimit=1000,
          alow={7705.21095,-115.2432706,4.25495231,0.001163521526,-1.627947259e-006,
              1.084382815e-009,-2.809490132e-013},
          blow={-20355.58966,2.217923793},
          ahigh={-130379.3388,271.5526386,4.13761981,0.0002728610614,-7.64441625e-008,
              1.182073001e-011,-6.083906640000001e-016},
          bhigh={-22907.99827,3.7485261},
          R=166.3802410182543);

        constant IdealGases.Common.DataRecord PFCL(
          name="PFCL",
          MM=0.0854251642,
          Hf=-3314996.484373161,
          H0=136147.0136922488,
          Tlimit=1000,
          alow={54901.8853,-865.867948,7.94446765,0.0009503779099999999,-3.33909021e-006,
              3.023977817e-009,-9.45037754e-013},
          blow={-31328.43217,-14.40426886},
          ahigh={-128214.3211,-97.3904355,7.07266166,-2.903614134e-005,
              6.408504490000001e-009,-7.33899377e-013,3.39672317e-017},
          bhigh={-36006.4926,-7.626493035},
          R=97.33047724127172);

        constant IdealGases.Common.DataRecord PFCLminus(
          name="PFCLminus",
          MM=0.0854257128,
          Hf=-6195665.094877616,
          H0=137462.042927197,
          Tlimit=1000,
          alow={89343.3685,-1266.972513,9.912194530000001,-0.0038779283,
              3.036692411e-006,-1.29655938e-009,2.32422658e-013},
          blow={-58945.0571,-26.1705046},
          ahigh={-123156.515,-97.6586111,7.07402957,-2.997070692e-005,
              6.685280620000001e-009,-7.7222622e-013,3.5993823e-017},
          bhigh={-65588.1722,-8.208878059},
          R=97.32985218942183);

        constant IdealGases.Common.DataRecord PFCL2(
          name="PFCL2",
          MM=0.1208781642,
          Hf=-4235052.239484623,
          H0=122997.8970842114,
          Tlimit=1000,
          alow={82665.60560000001,-1512.138928,13.03404207,-0.002903247162,
              7.83665297e-007,6.45834066e-010,-3.73764182e-013},
          blow={-56442.3787,-41.00905668},
          ahigh={-186458.9813,-114.8004379,10.08599754,-3.44745652e-005,
              7.62797201e-009,-8.75309743e-013,4.05778835e-017},
          bhigh={-64504.7219,-21.74054563},
          R=68.7839036523025);

        constant IdealGases.Common.DataRecord PFCL4(
          name="PFCL4",
          MM=0.1917841642,
          Hf=-3311099.44686455,
          H0=113324.5807372035,
          Tlimit=1000,
          alow={141207.1573,-2882.47108,23.87345233,-0.01239510207,1.141290085e-005,-5.705483820000001e-009,
              1.195229703e-012},
          blow={-66134.7865,-98.5969355},
          ahigh={-295437.588,-132.5154294,16.1000538,-4.03535917e-005,
              8.971130739999999e-009,-1.03328881e-012,4.80446835e-017},
          bhigh={-81357.19399999999,-50.62403920000001},
          R=43.35327702723852);

        constant IdealGases.Common.DataRecord PF2(
          name="PF2",
          MM=0.06897056739999999,
          Hf=-7439458.284056397,
          H0=160669.2161271099,
          Tlimit=1000,
          alow={55247.6572,-628.05178,5.13743792,0.009120673350000001,-1.46877376e-005,
              1.08126845e-008,-3.06494449e-012},
          blow={-59775.4147,-1.689589472},
          ahigh={-170846.712,-169.205154,7.1254916,-4.990852849999999e-005,
              1.09733523e-008,-1.25287026e-012,5.78479114e-017},
          bhigh={-63382.9584,-10.41715673},
          R=120.5510163745587);

        constant IdealGases.Common.DataRecord PF2minus(
          name="PF2minus",
          MM=0.068971116,
          Hf=-10284565.30991901,
          H0=160133.0185812856,
          Tlimit=1000,
          alow={140479.3057,-1699.945753,10.36823971,-0.00359958769,1.9619258e-006,-3.82932987e-010,
              -3.37554952e-014},
          blow={-78104.34510000001,-32.17375182},
          ahigh={-165397.6056,-164.0604822,7.12409152,-5.0154314e-005,
              1.117302152e-008,-1.289308601e-012,6.00470667e-017},
          bhigh={-87002.23319999999,-11.09074866},
          R=120.5500575052316);

        constant IdealGases.Common.DataRecord PF2CL(
          name="PF2CL",
          MM=0.1044235674,
          Hf=-7039375.308681516,
          H0=132884.9257452202,
          Tlimit=1000,
          alow={83975.9016,-1318.075883,10.17203515,0.005571231219999999,-1.100920478e-005,
