within ;
encapsulated package Modelica_Thermal_HeatTransfer
  "Library of 1-dimensional heat transfer with lumped elements"
  import Modelica_Icons;
  import Modelica_SIunits;
  import Modelica_Thermal_HeatTransfer_Interfaces;
  import Modelica_Blocks_Interfaces;
  import Modelica_Constants;
  extends Modelica_Icons.Package;

  package Components "Lumped thermal components"
  extends Modelica_Icons.Package;

    model HeatCapacitor "Lumped thermal element storing heat"
      parameter Modelica_SIunits.HeatCapacity C
        "Heat capacity of element (= cp*m)";
      Modelica_SIunits.Temperature T(start=293.15, displayUnit="degC")
        "Temperature of element";
      Modelica_SIunits.TemperatureSlope der_T(start=0)
        "Time derivative of temperature (= der(T))";
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_a port annotation (
          Placement(transformation(
            origin={0,-100},
            extent={{-10,-10},{10,10}},
            rotation=90)));
    equation
      T = port.T;
      der_T = der(T);
      C*der(T) = port.Q_flow;
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Text(
              extent={{-150,110},{150,70}},
              textString="%name",
              lineColor={0,0,255}),
            Polygon(
              points={{0,67},{-20,63},{-40,57},{-52,43},{-58,35},{-68,25},{-72,
                  13},{-76,-1},{-78,-15},{-76,-31},{-76,-43},{-76,-53},{-70,-65},
                  {-64,-73},{-48,-77},{-30,-83},{-18,-83},{-2,-85},{8,-89},{22,
                  -89},{32,-87},{42,-81},{54,-75},{56,-73},{66,-61},{68,-53},{
                  70,-51},{72,-35},{76,-21},{78,-13},{78,3},{74,15},{66,25},{54,
                  33},{44,41},{36,57},{26,65},{0,67}},
              lineColor={160,160,164},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-58,35},{-68,25},{-72,13},{-76,-1},{-78,-15},{-76,-31},{
                  -76,-43},{-76,-53},{-70,-65},{-64,-73},{-48,-77},{-30,-83},{-18,
                  -83},{-2,-85},{8,-89},{22,-89},{32,-87},{42,-81},{54,-75},{42,
                  -77},{40,-77},{30,-79},{20,-81},{18,-81},{10,-81},{2,-77},{-12,
                  -73},{-22,-73},{-30,-71},{-40,-65},{-50,-55},{-56,-43},{-58,-35},
                  {-58,-25},{-60,-13},{-60,-5},{-60,7},{-58,17},{-56,19},{-52,
                  27},{-48,35},{-44,45},{-40,57},{-58,35}},
              lineColor={0,0,0},
              fillColor={160,160,164},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-69,7},{71,-24}},
              lineColor={0,0,0},
              textString="%C")}),
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                {100,100}}), graphics={
            Polygon(
              points={{0,67},{-20,63},{-40,57},{-52,43},{-58,35},{-68,25},{-72,
                  13},{-76,-1},{-78,-15},{-76,-31},{-76,-43},{-76,-53},{-70,-65},
                  {-64,-73},{-48,-77},{-30,-83},{-18,-83},{-2,-85},{8,-89},{22,
                  -89},{32,-87},{42,-81},{54,-75},{56,-73},{66,-61},{68,-53},{
                  70,-51},{72,-35},{76,-21},{78,-13},{78,3},{74,15},{66,25},{54,
                  33},{44,41},{36,57},{26,65},{0,67}},
              lineColor={160,160,164},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-58,35},{-68,25},{-72,13},{-76,-1},{-78,-15},{-76,-31},{
                  -76,-43},{-76,-53},{-70,-65},{-64,-73},{-48,-77},{-30,-83},{-18,
                  -83},{-2,-85},{8,-89},{22,-89},{32,-87},{42,-81},{54,-75},{42,
                  -77},{40,-77},{30,-79},{20,-81},{18,-81},{10,-81},{2,-77},{-12,
                  -73},{-22,-73},{-30,-71},{-40,-65},{-50,-55},{-56,-43},{-58,-35},
                  {-58,-25},{-60,-13},{-60,-5},{-60,7},{-58,17},{-56,19},{-52,
                  27},{-48,35},{-44,45},{-40,57},{-58,35}},
              lineColor={0,0,0},
              fillColor={160,160,164},
              fillPattern=FillPattern.Solid),
            Ellipse(
              extent={{-6,-1},{6,-12}},
              lineColor={255,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{11,13},{50,-25}},
              lineColor={0,0,0},
              textString="T"),
            Line(points={{0,-12},{0,-96}}, color={255,0,0})}),
        Documentation(info="<HTML>
<p>
This is a generic model for the heat capacity of a material.
No specific geometry is assumed beyond a total volume with
uniform temperature for the entire volume.
Furthermore, it is assumed that the heat capacity
is constant (independent of temperature).
</p>
<p>
The temperature T [Kelvin] of this component is a <b>state</b>.
A default of T = 25 degree Celsius (= SIunits.Conversions.from_degC(25))
is used as start value for initialization.
This usually means that at start of integration the temperature of this
component is 25 degrees Celsius. You may, of course, define a different
temperature as start value for initialization. Alternatively, it is possible
to set parameter <b>steadyStateStart</b> to <b>true</b>. In this case
the additional equation '<b>der</b>(T) = 0' is used during
initialization, i.e., the temperature T is computed in such a way that
the component starts in <b>steady state</b>. This is useful in cases,
where one would like to start simulation in a suitable operating
point without being forced to integrate for a long time to arrive
at this point.
</p>
<p>
Note, that parameter <b>steadyStateStart</b> is not available in
the parameter menu of the simulation window, because its value
is utilized during translation to generate quite different
equations depending on its setting. Therefore, the value of this
parameter can only be changed before translating the model.
</p>
<p>
This component may be used for complicated geometries where
the heat capacity C is determined my measurements. If the component
consists mainly of one type of material, the <b>mass m</b> of the
component may be measured or calculated and multiplied with the
<b>specific heat capacity cp</b> of the component material to
compute C:
</p>
<pre>
   C = cp*m.
   Typical values for cp at 20 degC in J/(kg.K):
      aluminium   896
      concrete    840
      copper      383
      iron        452
      silver      235
      steel       420 ... 500 (V2A)
      wood       2500
</pre>
</html>"));
    end HeatCapacitor;

    model ThermalConductor
      "Lumped thermal element transporting heat without storing it"
      extends Modelica_Thermal_HeatTransfer_Interfaces.Element1D;
      parameter Modelica_SIunits.ThermalConductance G
        "Constant thermal conductance of material";

    equation
      Q_flow = G*dT;
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Rectangle(
              extent={{-90,70},{90,-70}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillColor={192,192,192},
              fillPattern=FillPattern.Backward),
            Line(
              points={{-90,70},{-90,-70}},
              color={0,0,0},
              thickness=0.5),
            Line(
              points={{90,70},{90,-70}},
              color={0,0,0},
              thickness=0.5),
            Text(
              extent={{-150,115},{150,75}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-150,-75},{150,-105}},
              lineColor={0,0,0},
              textString="G=%G")}),
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                {100,100}}), graphics={
            Line(
              points={{-80,0},{80,0}},
              color={255,0,0},
              thickness=0.5,
              arrow={Arrow.None,Arrow.Filled}),
            Text(
              extent={{-100,-20},{100,-40}},
              lineColor={255,0,0},
              textString="Q_flow"),
            Text(
              extent={{-100,40},{100,20}},
              lineColor={0,0,0},
              textString="dT = port_a.T - port_b.T")}),
        Documentation(info="<HTML>
<p>
This is a model for transport of heat without storing it; see also:
<a href=\"modelica://Modelica.Thermal.HeatTransfer.Components.ThermalResistor\">ThermalResistor</a>.
It may be used for complicated geometries where
the thermal conductance G (= inverse of thermal resistance)
is determined by measurements and is assumed to be constant
over the range of operations. If the component consists mainly of
one type of material and a regular geometry, it may be calculated,
e.g., with one of the following equations:
</p>
<ul>
<li><p>
    Conductance for a <b>box</b> geometry under the assumption
    that heat flows along the box length:</p>
    <pre>
    G = k*A/L
    k: Thermal conductivity (material constant)
    A: Area of box
    L: Length of box
    </pre>
    </li>
<li><p>
    Conductance for a <b>cylindrical</b> geometry under the assumption
    that heat flows from the inside to the outside radius
    of the cylinder:</p>
    <pre>
    G = 2*pi*k*L/log(r_out/r_in)
    pi   : Modelica.Constants.pi
    k    : Thermal conductivity (material constant)
    L    : Length of cylinder
    log  : Modelica.Math.log;
    r_out: Outer radius of cylinder
    r_in : Inner radius of cylinder
    </pre>
    </li>
</ul>
<pre>
    Typical values for k at 20 degC in W/(m.K):
      aluminium   220
      concrete      1
      copper      384
      iron         74
      silver      407
      steel        45 .. 15 (V2A)
      wood         0.1 ... 0.2
</pre>
</html>"));
    end ThermalConductor;

    model ThermalResistor
      "Lumped thermal element transporting heat without storing it"
      extends Modelica_Thermal_HeatTransfer_Interfaces.Element1D;
      parameter Modelica_SIunits.ThermalResistance R
        "Constant thermal resistance of material";

    equation
      dT = R*Q_flow;
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Rectangle(
              extent={{-90,70},{90,-70}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillColor={192,192,192},
              fillPattern=FillPattern.Forward),
            Line(
              points={{-90,70},{-90,-70}},
              color={0,0,0},
              thickness=0.5),
            Line(
              points={{90,70},{90,-70}},
              color={0,0,0},
              thickness=0.5),
            Text(
              extent={{-150,115},{150,75}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-150,-75},{150,-105}},
              lineColor={0,0,0},
              textString="R=%R")}),
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                {100,100}}), graphics={
            Line(
              points={{-80,0},{80,0}},
              color={255,0,0},
              thickness=0.5,
              arrow={Arrow.None,Arrow.Filled}),
            Text(
              extent={{-100,-20},{100,-40}},
              lineColor={255,0,0},
              textString="Q_flow"),
            Text(
              extent={{-100,40},{100,20}},
              lineColor={0,0,0},
              textString="dT = port_a.T - port_b.T")}),
        Documentation(info="<HTML>
<p>
This is a model for transport of heat without storing it, same as the
<a href=\"modelica://Modelica.Thermal.HeatTransfer.Components.ThermalConductor\">ThermalConductor</a>
but using the thermal resistance instead of the thermal conductance as a parameter.
This is advantageous for series connections of ThermalResistors,
especially if it shall be allowed that a ThermalResistance is defined to be zero (i.e. no temperature difference).
</p>
</html>"));
    end ThermalResistor;

    model Convection
      "Lumped thermal element for heat convection (Q_flow = Gc*dT)"
      Modelica_SIunits.HeatFlowRate Q_flow "Heat flow rate from solid -> fluid";
      Modelica_SIunits.TemperatureDifference dT "= solid.T - fluid.T";
      Modelica_Blocks_Interfaces.RealInput Gc(unit="W/K")
        "Signal representing the convective thermal conductance in [W/K]"
        annotation (Placement(transformation(
            origin={0,100},
            extent={{-20,-20},{20,20}},
            rotation=270)));
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_a solid annotation (
          Placement(transformation(extent={{-110,-10},{-90,10}}, rotation=0)));
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_b fluid annotation (
          Placement(transformation(extent={{90,-10},{110,10}}, rotation=0)));
    equation
      dT = solid.T - fluid.T;
      solid.Q_flow = Q_flow;
      fluid.Q_flow = -Q_flow;
      Q_flow = Gc*dT;
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Rectangle(
              extent={{-62,80},{98,-80}},
              lineColor={255,255,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-90,80},{-60,-80}},
              lineColor={0,0,0},
              fillColor={192,192,192},
              fillPattern=FillPattern.Backward),
            Text(
              extent={{-150,-90},{150,-130}},
              textString="%name",
              lineColor={0,0,255}),
            Line(points={{100,0},{100,0}}, color={0,127,255}),
            Line(points={{-60,20},{76,20}}, color={191,0,0}),
            Line(points={{-60,-20},{76,-20}}, color={191,0,0}),
            Line(points={{-34,80},{-34,-80}}, color={0,127,255}),
            Line(points={{6,80},{6,-80}}, color={0,127,255}),
            Line(points={{40,80},{40,-80}}, color={0,127,255}),
            Line(points={{76,80},{76,-80}}, color={0,127,255}),
            Line(points={{-34,-80},{-44,-60}}, color={0,127,255}),
            Line(points={{-34,-80},{-24,-60}}, color={0,127,255}),
            Line(points={{6,-80},{-4,-60}}, color={0,127,255}),
            Line(points={{6,-80},{16,-60}}, color={0,127,255}),
            Line(points={{40,-80},{30,-60}}, color={0,127,255}),
            Line(points={{40,-80},{50,-60}}, color={0,127,255}),
            Line(points={{76,-80},{66,-60}}, color={0,127,255}),
            Line(points={{76,-80},{86,-60}}, color={0,127,255}),
            Line(points={{56,-30},{76,-20}}, color={191,0,0}),
            Line(points={{56,-10},{76,-20}}, color={191,0,0}),
            Line(points={{56,10},{76,20}}, color={191,0,0}),
            Line(points={{56,30},{76,20}}, color={191,0,0}),
            Text(
              extent={{22,124},{92,98}},
              lineColor={0,0,0},
              textString="Gc")}),
        Documentation(info="<HTML>
<p>
This is a model of linear heat convection, e.g., the heat transfer between a plate and the surrounding air; see also:
<a href=\"modelica://Modelica.Thermal.HeatTransfer.Components.ConvectiveResistor\">ConvectiveResistor</a>.
It may be used for complicated solid geometries and fluid flow over the solid by determining the
convective thermal conductance Gc by measurements. The basic constitutive equation for convection is
</p>
<pre>
   Q_flow = Gc*(solid.T - fluid.T);
   Q_flow: Heat flow rate from connector 'solid' (e.g., a plate)
      to connector 'fluid' (e.g., the surrounding air)
</pre>
<p>
Gc = G.signal[1] is an input signal to the component, since Gc is
nearly never constant in practice. For example, Gc may be a function
of the speed of a cooling fan. For simple situations,
Gc may be <i>calculated</i> according to
</p>
<pre>
   Gc = A*h
   A: Convection area (e.g., perimeter*length of a box)
   h: Heat transfer coefficient
</pre>
<p>
where the heat transfer coefficient h is calculated
from properties of the fluid flowing over the solid. Examples:
</p>
<p>
<b>Machines cooled by air</b> (empirical, very rough approximation according
to R. Fischer: Elektrische Maschinen, 10th edition, Hanser-Verlag 1999,
p. 378):
</p>
<pre>
    h = 7.8*v^0.78 [W/(m2.K)] (forced convection)
      = 12         [W/(m2.K)] (free convection)
    where
      v: Air velocity in [m/s]
</pre>
<p><b>Laminar</b> flow with constant velocity of a fluid along a
<b>flat plate</b> where the heat flow rate from the plate
to the fluid (= solid.Q_flow) is kept constant
(according to J.P.Holman: Heat Transfer, 8th edition,
McGraw-Hill, 1997, p.270):
</p>
<pre>
   h  = Nu*k/x;
   Nu = 0.453*Re^(1/2)*Pr^(1/3);
   where
      h  : Heat transfer coefficient
      Nu : = h*x/k       (Nusselt number)
      Re : = v*x*rho/mue (Reynolds number)
      Pr : = cp*mue/k    (Prandtl number)
      v  : Absolute velocity of fluid
      x  : distance from leading edge of flat plate
      rho: density of fluid (material constant
      mue: dynamic viscosity of fluid (material constant)
      cp : specific heat capacity of fluid (material constant)
      k  : thermal conductivity of fluid (material constant)
   and the equation for h holds, provided
      Re &lt; 5e5 and 0.6 &lt; Pr &lt; 50
</pre>
</html>"),     Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                {100,100}}), graphics={
            Rectangle(
              extent={{-90,80},{-60,-80}},
              lineColor={0,0,0},
              fillColor={192,192,192},
              fillPattern=FillPattern.Backward),
            Line(points={{100,0},{100,0}}, color={0,127,255}),
            Line(points={{100,0},{100,0}}, color={0,127,255}),
            Line(points={{100,0},{100,0}}, color={0,127,255}),
            Text(
              extent={{-40,40},{80,20}},
              lineColor={255,0,0},
              textString="Q_flow"),
            Line(points={{-60,20},{76,20}}, color={191,0,0}),
            Line(points={{-60,-20},{76,-20}}, color={191,0,0}),
            Line(points={{-34,80},{-34,-80}}, color={0,127,255}),
            Line(points={{6,80},{6,-80}}, color={0,127,255}),
            Line(points={{40,80},{40,-80}}, color={0,127,255}),
            Line(points={{76,80},{76,-80}}, color={0,127,255}),
            Line(points={{-34,-80},{-44,-60}}, color={0,127,255}),
            Line(points={{-34,-80},{-24,-60}}, color={0,127,255}),
            Line(points={{6,-80},{-4,-60}}, color={0,127,255}),
            Line(points={{6,-80},{16,-60}}, color={0,127,255}),
            Line(points={{40,-80},{30,-60}}, color={0,127,255}),
            Line(points={{40,-80},{50,-60}}, color={0,127,255}),
            Line(points={{76,-80},{66,-60}}, color={0,127,255}),
            Line(points={{76,-80},{86,-60}}, color={0,127,255}),
            Line(points={{56,-30},{76,-20}}, color={191,0,0}),
            Line(points={{56,-10},{76,-20}}, color={191,0,0}),
            Line(points={{56,10},{76,20}}, color={191,0,0}),
            Line(points={{56,30},{76,20}}, color={191,0,0})}));
    end Convection;

    model ConvectiveResistor
      "Lumped thermal element for heat convection (dT = Rc*Q_flow)"
      Modelica_SIunits.HeatFlowRate Q_flow "Heat flow rate from solid -> fluid";
      Modelica_SIunits.TemperatureDifference dT "= solid.T - fluid.T";
      Modelica_Blocks_Interfaces.RealInput Rc(unit="K/W")
        "Signal representing the convective thermal resistance in [K/W]"
        annotation (Placement(transformation(
            origin={0,100},
            extent={{-20,-20},{20,20}},
            rotation=270)));
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_a solid annotation (
          Placement(transformation(extent={{-110,-10},{-90,10}}, rotation=0)));
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_b fluid annotation (
          Placement(transformation(extent={{90,-10},{110,10}}, rotation=0)));
    equation
      dT = solid.T - fluid.T;
      solid.Q_flow = Q_flow;
      fluid.Q_flow = -Q_flow;
      dT = Rc*Q_flow;
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Rectangle(
              extent={{-62,80},{98,-80}},
              lineColor={255,255,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-90,80},{-60,-80}},
              lineColor={0,0,0},
              fillColor={192,192,192},
              fillPattern=FillPattern.Forward),
            Text(
              extent={{-150,-90},{150,-130}},
              textString="%name",
              lineColor={0,0,255}),
            Line(points={{100,0},{100,0}}, color={0,127,255}),
            Line(points={{-60,20},{76,20}}, color={191,0,0}),
            Line(points={{-60,-20},{76,-20}}, color={191,0,0}),
            Line(points={{-34,80},{-34,-80}}, color={0,127,255}),
            Line(points={{6,80},{6,-80}}, color={0,127,255}),
            Line(points={{40,80},{40,-80}}, color={0,127,255}),
            Line(points={{76,80},{76,-80}}, color={0,127,255}),
            Line(points={{-34,-80},{-44,-60}}, color={0,127,255}),
            Line(points={{-34,-80},{-24,-60}}, color={0,127,255}),
            Line(points={{6,-80},{-4,-60}}, color={0,127,255}),
            Line(points={{6,-80},{16,-60}}, color={0,127,255}),
            Line(points={{40,-80},{30,-60}}, color={0,127,255}),
            Line(points={{40,-80},{50,-60}}, color={0,127,255}),
            Line(points={{76,-80},{66,-60}}, color={0,127,255}),
            Line(points={{76,-80},{86,-60}}, color={0,127,255}),
            Line(points={{56,-30},{76,-20}}, color={191,0,0}),
            Line(points={{56,-10},{76,-20}}, color={191,0,0}),
            Line(points={{56,10},{76,20}}, color={191,0,0}),
            Line(points={{56,30},{76,20}}, color={191,0,0}),
            Text(
              extent={{22,124},{92,98}},
              lineColor={0,0,0},
              textString="Rc")}),
        Documentation(info="<HTML>
<p>
This is a model of linear heat convection, e.g., the heat transfer between a plate and the surrounding air; same as the
<a href=\"modelica://Modelica.Thermal.HeatTransfer.Components.Convection\">Convection</a> component
but using the convective resistance instead of the convective conductance as an input.
This is advantageous for series connections of ConvectiveResistors,
especially if it shall be allowed that a convective resistance is defined to be zero (i.e. no temperature difference).
</p>
</html>"),     Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                100}}),      graphics={
            Rectangle(
              extent={{-90,80},{-60,-80}},
              lineColor={0,0,0},
              fillColor={192,192,192},
              fillPattern=FillPattern.Forward),
            Line(points={{100,0},{100,0}}, color={0,127,255}),
            Line(points={{100,0},{100,0}}, color={0,127,255}),
            Line(points={{100,0},{100,0}}, color={0,127,255}),
            Text(
              extent={{-40,40},{80,20}},
              lineColor={255,0,0},
              textString="Q_flow"),
            Line(points={{-60,20},{76,20}}, color={191,0,0}),
            Line(points={{-60,-20},{76,-20}}, color={191,0,0}),
            Line(points={{-34,80},{-34,-80}}, color={0,127,255}),
            Line(points={{6,80},{6,-80}}, color={0,127,255}),
            Line(points={{40,80},{40,-80}}, color={0,127,255}),
            Line(points={{76,80},{76,-80}}, color={0,127,255}),
            Line(points={{-34,-80},{-44,-60}}, color={0,127,255}),
            Line(points={{-34,-80},{-24,-60}}, color={0,127,255}),
            Line(points={{6,-80},{-4,-60}}, color={0,127,255}),
            Line(points={{6,-80},{16,-60}}, color={0,127,255}),
            Line(points={{40,-80},{30,-60}}, color={0,127,255}),
            Line(points={{40,-80},{50,-60}}, color={0,127,255}),
            Line(points={{76,-80},{66,-60}}, color={0,127,255}),
            Line(points={{76,-80},{86,-60}}, color={0,127,255}),
            Line(points={{56,-30},{76,-20}}, color={191,0,0}),
            Line(points={{56,-10},{76,-20}}, color={191,0,0}),
            Line(points={{56,10},{76,20}}, color={191,0,0}),
            Line(points={{56,30},{76,20}}, color={191,0,0})}));
    end ConvectiveResistor;

    model BodyRadiation "Lumped thermal element for radiation heat transfer"
      extends Modelica_Thermal_HeatTransfer_Interfaces.Element1D;
      parameter Real Gr(unit="m2")
        "Net radiation conductance between two surfaces (see docu)";
    equation
      Q_flow = Gr*Modelica_Constants.sigma*(port_a.T^4 - port_b.T^4);
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Rectangle(
              extent={{50,80},{90,-80}},
              lineColor={0,0,0},
              fillColor={192,192,192},
              fillPattern=FillPattern.Backward),
            Rectangle(
              extent={{-90,80},{-50,-80}},
              lineColor={0,0,0},
              fillColor={192,192,192},
              fillPattern=FillPattern.Backward),
            Line(points={{-36,10},{36,10}}, color={191,0,0}),
            Line(points={{-36,10},{-26,16}}, color={191,0,0}),
            Line(points={{-36,10},{-26,4}}, color={191,0,0}),
            Line(points={{-36,-10},{36,-10}}, color={191,0,0}),
            Line(points={{26,-16},{36,-10}}, color={191,0,0}),
            Line(points={{26,-4},{36,-10}}, color={191,0,0}),
            Line(points={{-36,-30},{36,-30}}, color={191,0,0}),
            Line(points={{-36,-30},{-26,-24}}, color={191,0,0}),
            Line(points={{-36,-30},{-26,-36}}, color={191,0,0}),
            Line(points={{-36,30},{36,30}}, color={191,0,0}),
            Line(points={{26,24},{36,30}}, color={191,0,0}),
            Line(points={{26,36},{36,30}}, color={191,0,0}),
            Text(
              extent={{-150,125},{150,85}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-150,-90},{150,-120}},
              lineColor={0,0,0},
              textString="Gr=%Gr"),
            Rectangle(
              extent={{-50,80},{-44,-80}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{45,80},{50,-80}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid)}),
        Documentation(info="<HTML>
<p>
This is a model describing the thermal radiation, i.e., electromagnetic
radiation emitted between two bodies as a result of their temperatures.
The following constitutive equation is used:
</p>
<pre>
    Q_flow = Gr*sigma*(port_a.T^4 - port_b.T^4);
</pre>
<p>
where Gr is the radiation conductance and sigma is the Stefan-Boltzmann
constant (= Modelica.Constants.sigma). Gr may be determined by
measurements and is assumed to be constant over the range of operations.
</p>
<p>
For simple cases, Gr may be analytically computed. The analytical
equations use epsilon, the emission value of a body which is in the
range 0..1. Epsilon=1, if the body absorbs all radiation (= black body).
Epsilon=0, if the body reflects all radiation and does not absorb any.
</p>
<pre>
   Typical values for epsilon:
   aluminium, polished    0.04
   copper, polished       0.04
   gold, polished         0.02
   paper                  0.09
   rubber                 0.95
   silver, polished       0.02
   wood                   0.85..0.9
</pre>
<p><b>Analytical Equations for Gr</b></p>
<p>
<b>Small convex object in large enclosure</b>
(e.g., a hot machine in a room):
</p>
<pre>
    Gr = e*A
    where
       e: Emission value of object (0..1)
       A: Surface area of object where radiation
          heat transfer takes place
</pre>
<p><b>Two parallel plates</b>:</p>
<pre>
    Gr = A/(1/e1 + 1/e2 - 1)
    where
       e1: Emission value of plate1 (0..1)
       e2: Emission value of plate2 (0..1)
       A : Area of plate1 (= area of plate2)
</pre>
<p><b>Two long cylinders in each other</b>, where radiation takes
place from the inner to the outer cylinder):
</p>
<pre>
    Gr = 2*pi*r1*L/(1/e1 + (1/e2 - 1)*(r1/r2))
    where
       pi: = Modelica.Constants.pi
       r1: Radius of inner cylinder
       r2: Radius of outer cylinder
       L : Length of the two cylinders
       e1: Emission value of inner cylinder (0..1)
       e2: Emission value of outer cylinder (0..1)
</pre>
</html>"),     Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Rectangle(
              extent={{-90,80},{-56,-80}},
              lineColor={0,0,0},
              fillColor={192,192,192},
              fillPattern=FillPattern.Backward),
            Line(
              points={{-56,80},{-56,-80}},
              color={0,0,0},
              thickness=1),
            Line(
              points={{50,80},{50,-80}},
              color={0,0,0},
              thickness=1),
            Rectangle(
              extent={{50,80},{90,-80}},
              lineColor={0,0,0},
              fillColor={192,192,192},
              fillPattern=FillPattern.Backward),
            Line(points={{-40,10},{40,10}}, color={191,0,0}),
            Line(points={{-40,10},{-30,16}}, color={191,0,0}),
            Line(points={{-40,10},{-30,4}}, color={191,0,0}),
            Line(points={{-40,-10},{40,-10}}, color={191,0,0}),
            Line(points={{30,-16},{40,-10}}, color={191,0,0}),
            Line(points={{30,-4},{40,-10}}, color={191,0,0}),
            Line(points={{-40,-30},{40,-30}}, color={191,0,0}),
            Line(points={{-40,-30},{-30,-24}}, color={191,0,0}),
            Line(points={{-40,-30},{-30,-36}}, color={191,0,0}),
            Line(points={{-40,30},{40,30}}, color={191,0,0}),
            Line(points={{30,24},{40,30}}, color={191,0,0}),
            Line(points={{30,36},{40,30}}, color={191,0,0})}));
    end BodyRadiation;

    model ThermalCollector "Collects m heat flows"
      parameter Integer m(min=1)=3 "Number of collected heat flows";
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_a port_a[m]
        annotation (Placement(transformation(extent={{-10,110},{10,90}})));
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_b port_b
        annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));

    equation
      port_b.Q_flow + sum(port_a.Q_flow) = 0;
      port_a.T = fill(port_b.T, m);
      annotation (        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Text(
              extent={{-150,-30},{150,-70}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-150,80},{150,50}},
              lineColor={0,0,0},
              textString="m=%m"),
            Line(
              points={{0,90},{0,40}},
              color={181,0,0},
              smooth=Smooth.None),
            Rectangle(
              extent={{-60,40},{60,30}},
              lineColor={181,0,0},
              fillColor={181,0,0},
              fillPattern=FillPattern.Solid),
            Line(
              points={{-60,30},{0,-30},{0,-90}},
              color={181,0,0},
              smooth=Smooth.None),
            Line(
              points={{0,-30},{-20,30}},
              color={181,0,0},
              smooth=Smooth.None),
            Line(
              points={{0,-30},{20,30}},
              color={181,0,0},
              smooth=Smooth.None),
            Line(
              points={{0,-30},{60,30}},
              color={181,0,0},
              smooth=Smooth.None)}),
        Documentation(info="<html>
<p>
This is a model to collect the heat flows from <i>m</i> heatports to one single heatport.
</p>
</html>"));
    end ThermalCollector;
    annotation (Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100,-100},{100,100}}), graphics={
      Rectangle(
        origin = {12,40},
        fillColor = {192,192,192},
        fillPattern = FillPattern.Backward,
        extent = {{-100,-100},{-70,18}}),
      Line(
        origin = {12,40},
        points = {{-44,16},{-44,-100}},
        color = {0,127,255}),
      Line(
        origin = {12,40},
        points = {{-4,16},{-4,-100}},
        color = {0,127,255}),
      Line(
        origin = {12,40},
        points = {{30,18},{30,-100}},
        color = {0,127,255}),
      Line(
        origin = {12,40},
        points = {{66,18},{66,-100}},
        color = {0,127,255}),
      Line(
        origin = {12,40},
        points = {{66,-100},{76,-80}},
        color = {0,127,255}),
      Line(
        origin = {12,40},
        points = {{66,-100},{56,-80}},
        color = {0,127,255}),
      Line(
        origin = {12,40},
        points = {{30,-100},{40,-80}},
        color = {0,127,255}),
      Line(
        origin = {12,40},
        points = {{30,-100},{20,-80}},
        color = {0,127,255}),
      Line(
        origin = {12,40},
        points = {{-4,-100},{6,-80}},
        color = {0,127,255}),
      Line(
        origin = {12,40},
        points = {{-4,-100},{-14,-80}},
        color = {0,127,255}),
      Line(
        origin = {12,40},
        points = {{-44,-100},{-34,-80}},
        color = {0,127,255}),
      Line(
        origin = {12,40},
        points = {{-44,-100},{-54,-80}},
        color = {0,127,255}),
      Line(
        origin = {12,40},
        points = {{-70,-60},{66,-60}},
        color = {191,0,0}),
      Line(
        origin = {12,40},
        points = {{46,-70},{66,-60}},
        color = {191,0,0}),
      Line(
        origin = {12,40},
        points = {{46,-50},{66,-60}},
        color = {191,0,0}),
      Line(
        origin = {12,40},
        points = {{46,-30},{66,-20}},
        color = {191,0,0}),
      Line(
        origin = {12,40},
        points = {{46,-10},{66,-20}},
        color = {191,0,0}),
      Line(
        origin = {12,40},
        points = {{-70,-20},{66,-20}},
        color = {191,0,0})}), Documentation(
          info="<html>

</html>"));
  end Components;

  package Sensors "Thermal sensors"
    extends Modelica_Icons.SensorsPackage;

    model TemperatureSensor "Absolute temperature sensor in Kelvin"

      Modelica_Blocks_Interfaces.RealOutput T(unit="K")
        "Absolute temperature as output signal"
        annotation (Placement(transformation(extent={{90,-10},{110,10}}, rotation=0)));
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_a port annotation (
          Placement(transformation(extent={{-110,-10},{-90,10}}, rotation=0)));
    equation
      T = port.T;
      port.Q_flow = 0;
      annotation (
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Ellipse(
              extent={{-20,-98},{20,-60}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-12,40},{12,-68}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Line(points={{12,0},{90,0}}, color={0,0,255}),
            Line(points={{-94,0},{-14,0}}, color={191,0,0}),
            Polygon(
              points={{-12,40},{-12,80},{-10,86},{-6,88},{0,90},{6,88},{10,86},{
                  12,80},{12,40},{-12,40}},
              lineColor={0,0,0},
              lineThickness=0.5),
            Line(
              points={{-12,40},{-12,-64}},
              color={0,0,0},
              thickness=0.5),
            Line(
              points={{12,40},{12,-64}},
              color={0,0,0},
              thickness=0.5),
            Line(points={{-40,-20},{-12,-20}}, color={0,0,0}),
            Line(points={{-40,20},{-12,20}}, color={0,0,0}),
            Line(points={{-40,60},{-12,60}}, color={0,0,0}),
            Text(
              extent={{102,-28},{60,-78}},
              lineColor={0,0,0},
              textString="K")}),
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Ellipse(
              extent={{-20,-98},{20,-60}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-12,40},{12,-68}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Line(points={{12,0},{90,0}}, color={0,0,255}),
            Line(points={{-90,0},{-12,0}}, color={191,0,0}),
            Polygon(
              points={{-12,40},{-12,80},{-10,86},{-6,88},{0,90},{6,88},{10,86},
                  {12,80},{12,40},{-12,40}},
              lineColor={0,0,0},
              lineThickness=0.5),
            Line(
              points={{-12,40},{-12,-64}},
              color={0,0,0},
              thickness=0.5),
            Line(
              points={{12,40},{12,-64}},
              color={0,0,0},
              thickness=0.5),
            Line(points={{-40,-20},{-12,-20}}, color={0,0,0}),
            Line(points={{-40,20},{-12,20}}, color={0,0,0}),
            Line(points={{-40,60},{-12,60}}, color={0,0,0}),
            Text(
              extent={{126,-20},{26,-120}},
              lineColor={0,0,0},
              textString="K"),
            Text(
              extent={{-150,130},{150,90}},
              textString="%name",
              lineColor={0,0,255})}),
        Documentation(info="<HTML>
<p>
This is an ideal absolute temperature sensor which returns
the temperature of the connected port in Kelvin as an output
signal.  The sensor itself has no thermal interaction with
whatever it is connected to.  Furthermore, no
thermocouple-like lags are associated with this
sensor model.
</p>
</html>"));
    end TemperatureSensor;

    model RelTemperatureSensor "Relative Temperature sensor"
      extends Modelica_Icons.TranslationalSensor;
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_a port_a annotation (
          Placement(transformation(extent={{-110,-10},{-90,10}}, rotation=0)));
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_b port_b annotation (
          Placement(transformation(extent={{90,-10},{110,10}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput T_rel(unit="K", displayUnit="K")
        "Relative temperature as output signal"
        annotation (Placement(transformation(
            origin={0,-90},
            extent={{10,-10},{-10,10}},
            rotation=90)));
    equation
      T_rel = port_a.T - port_b.T;
      0 = port_a.Q_flow;
      0 = port_b.Q_flow;
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Line(points={{-90,0},{-70,0},{-70,0}}, color={191,0,0}),
            Line(points={{-90,0},{-70,0},{-70,0}}, color={191,0,0}),
            Line(points={{70,0},{90,0},{90,0}}, color={191,0,0}),
            Line(points={{0,-30},{0,-80}}, color={0,0,255}),
            Text(
              extent={{-150,80},{150,40}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{92,-62},{34,-122}},
              lineColor={0,0,0},
              textString="K")}),
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Line(points={{-90,0},{-70,0},{-70,0}}, color={191,0,0}),
            Line(points={{-98,0},{-70,0},{-70,0}}, color={191,0,0}),
            Line(points={{70,0},{94,0},{94,0}}, color={191,0,0}),
            Line(points={{0,-30},{0,-80}}, color={0,0,255}),
            Text(
              extent={{64,-74},{32,-102}},
              lineColor={0,0,0},
              textString="K")}),
        Documentation(info="<HTML>
<p>
The relative temperature \"port_a.T - port_b.T\" is determined between
the two ports of this component and is provided as output signal in Kelvin.
</p>
</html>"));
    end RelTemperatureSensor;

    model HeatFlowSensor "Heat flow rate sensor"
      extends Modelica_Icons.RotationalSensor;
      Modelica_Blocks_Interfaces.RealOutput Q_flow(unit="W")
        "Heat flow from port_a to port_b as output signal" annotation (Placement(
            transformation(
            origin={0,-100},
            extent={{-10,-10},{10,10}},
            rotation=270)));
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_a port_a annotation (
          Placement(transformation(extent={{-110,-10},{-90,10}}, rotation=0)));
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_b port_b annotation (
          Placement(transformation(extent={{90,-10},{110,10}}, rotation=0)));
    equation
      port_a.T = port_b.T;
      port_a.Q_flow + port_b.Q_flow = 0;
      Q_flow = port_a.Q_flow;
      annotation (
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Line(points={{-70,0},{-95,0}}, color={191,0,0}),
            Line(points={{0,-70},{0,-90}}, color={0,0,127}),
            Line(points={{94,0},{69,0}}, color={191,0,0})}),
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Text(
              extent={{5,-86},{116,-110}},
              lineColor={0,0,0},
              textString="Q_flow"),
            Line(points={{-70,0},{-90,0}}, color={191,0,0}),
            Line(points={{69,0},{90,0}}, color={191,0,0}),
            Line(points={{0,-70},{0,-90}}, color={0,0,127}),
            Text(
              extent={{-150,125},{150,85}},
              textString="%name",
              lineColor={0,0,255})}),
        Documentation(info="<HTML>
<p>
This model is capable of monitoring the heat flow rate flowing through
this component. The sensed value of heat flow rate is the amount that
passes through this sensor while keeping the temperature drop across the
sensor zero.  This is an ideal model so it does not absorb any energy
and it has no direct effect on the thermal response of a system it is included in.
The output signal is positive, if the heat flows from port_a to port_b.
</p>
</html>"));
    end HeatFlowSensor;

    model ConditionalFixedHeatFlowSensor
      "HeatFlowSensor, conditional fixed Temperature"
      extends Modelica_Icons.RotationalSensor;
      parameter Boolean useFixedTemperature(start=false)
        "Fixed Temperature if true"
        annotation(Evaluate=true);
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_a port_a
        annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_b port_b
        annotation (Placement(transformation(extent={{90,-10},{110,10}})));
      HeatFlowSensor heatFlowSensor
        annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
      Sources.FixedTemperature fixedTemperature(final T(displayUnit="K") =
          293.15) if useFixedTemperature annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={-50,-30})));
      Modelica_Blocks_Interfaces.RealOutput Q_flow(unit="W")
        "Heat flow from port_a to port_b as output signal" annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=270,
            origin={0,-100})));
    equation
      connect(heatFlowSensor.port_b, port_b) annotation (Line(
          points={{10,0},{100,0}},
          color={191,0,0},
          smooth=Smooth.None));
      connect(port_a, heatFlowSensor.port_a) annotation (Line(
          points={{-100,0},{-10,0}},
          color={191,0,0},
          smooth=Smooth.None));
      connect(fixedTemperature.port, heatFlowSensor.port_a) annotation (Line(
          points={{-50,-20},{-50,0},{-10,0}},
          color={191,0,0},
          smooth=Smooth.None));
      connect(heatFlowSensor.Q_flow, Q_flow) annotation (Line(
          points={{0,-10},{0,-70}},
          color={0,0,127},
          smooth=Smooth.None));
      annotation (
        Icon(graphics={
          Rectangle(
            lineColor=  {255,0,0},
            fillColor=  {255,0,0},
            fillPattern=  FillPattern.HorizontalCylinder,
            extent=  {{-90,-10},{-70,10}}),
          Rectangle(
            lineColor=  {255,0,0},
            fillColor=  {255,0,0},
            fillPattern=  FillPattern.HorizontalCylinder,
            extent={{70,-10},{90,10}}),
          Text(
            lineColor=  {0,0,255},
            extent=  {{-150,85},{150,125}},
            textString=  "%name"),
          Line(points=  {{0,-70},{0,-90}}, color=  {0,0,127})},
            coordinateSystem(extent = {{-100,-100},{100,100}},
              preserveAspectRatio = true,
              initialScale = 0.1)),
        Documentation(info="<html>
<p>
If useFixedTemperature = false, this sensor acts just as a normal
<a href=\"modelica://Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor\">HeatFlowSensor</a>.
</p>
<p>
If useFixedTemperature = true, it is assumed that the connections to both heatPorts of this sensor are conditionally removed;
in this case, the measured Q_flow is reported = 0 automatically.
To avoid a singular equation system, the temperature of the sensor is set to 293.15 K.
</p>
</html>"));
    end ConditionalFixedHeatFlowSensor;
    annotation (   Documentation(info="<html>

</html>"));
  end Sensors;

  package Sources "Thermal sources"
  extends Modelica_Icons.SourcesPackage;

    model FixedTemperature "Fixed temperature boundary condition in Kelvin"

      parameter Modelica_SIunits.Temperature T "Fixed temperature at port";
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_b port annotation (
          Placement(transformation(extent={{90,-10},{110,10}}, rotation=0)));
    equation
      port.T = T;
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Text(
              extent={{-150,150},{150,110}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-150,-110},{150,-140}},
              lineColor={0,0,0},
              textString="T=%T"),
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillColor={159,159,223},
              fillPattern=FillPattern.Backward),
            Text(
              extent={{0,0},{-100,-100}},
              lineColor={0,0,0},
              textString="K"),
            Line(
              points={{-52,0},{56,0}},
              color={191,0,0},
              thickness=0.5),
            Polygon(
              points={{50,-20},{50,20},{90,0},{50,-20}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid)}),
        Documentation(info="<HTML>
<p>
This model defines a fixed temperature T at its port in Kelvin,
i.e., it defines a fixed temperature as a boundary condition.
</p>
</html>"),     Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Rectangle(
              extent={{-100,100},{100,-101}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillColor={159,159,223},
              fillPattern=FillPattern.Backward),
            Line(
              points={{-52,0},{56,0}},
              color={191,0,0},
              thickness=0.5),
            Text(
              extent={{0,0},{-100,-100}},
              lineColor={0,0,0},
              textString="K"),
            Polygon(
              points={{52,-20},{52,20},{90,0},{52,-20}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid)}));
    end FixedTemperature;

    model PrescribedTemperature
      "Variable temperature boundary condition in Kelvin"

      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_b port annotation (
          Placement(transformation(extent={{90,-10},{110,10}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealInput T(unit="K") annotation (Placement(transformation(
              extent={{-140,-20},{-100,20}}, rotation=0)));
    equation
      port.T = T;
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillColor={159,159,223},
              fillPattern=FillPattern.Backward),
            Line(
              points={{-102,0},{64,0}},
              color={191,0,0},
              thickness=0.5),
            Text(
              extent={{0,0},{-100,-100}},
              lineColor={0,0,0},
              textString="K"),
            Text(
              extent={{-150,150},{150,110}},
              textString="%name",
              lineColor={0,0,255}),
            Polygon(
              points={{50,-20},{50,20},{90,0},{50,-20}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid)}),
        Documentation(info="<HTML>
<p>
This model represents a variable temperature boundary condition.
The temperature in [K] is given as input signal <b>T</b>
to the model. The effect is that an instance of this model acts as
an infinite reservoir able to absorb or generate as much energy
as required to keep the temperature at the specified value.
</p>
</html>"),     Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillColor={159,159,223},
              fillPattern=FillPattern.Backward),
            Text(
              extent={{0,0},{-100,-100}},
              lineColor={0,0,0},
              textString="K"),
            Line(
              points={{-102,0},{64,0}},
              color={191,0,0},
              thickness=0.5),
            Polygon(
              points={{52,-20},{52,20},{90,0},{52,-20}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid)}));
    end PrescribedTemperature;

    model FixedHeatFlow "Fixed heat flow boundary condition"
      parameter Modelica_SIunits.HeatFlowRate Q_flow
        "Fixed heat flow rate at port";
      parameter Modelica_SIunits.Temperature T_ref=293.15
        "Reference temperature";
      parameter Modelica_SIunits.LinearTemperatureCoefficient alpha=0
        "Temperature coefficient of heat flow rate";
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_b port annotation (
          Placement(transformation(extent={{90,-10},{110,10}}, rotation=0)));
    equation
      port.Q_flow = -Q_flow*(1 + alpha*(port.T - T_ref));
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Text(
              extent={{-150,100},{150,60}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-150,-55},{150,-85}},
              lineColor={0,0,0},
              textString="Q_flow=%Q_flow"),
            Line(
              points={{-100,-20},{48,-20}},
              color={191,0,0},
              thickness=0.5),
            Line(
              points={{-100,20},{46,20}},
              color={191,0,0},
              thickness=0.5),
            Polygon(
              points={{40,0},{40,40},{70,20},{40,0}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{40,-40},{40,0},{70,-20},{40,-40}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{70,40},{90,-40}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid)}),
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                {100,100}}), graphics={
            Text(
              extent={{-100,40},{0,-36}},
              lineColor={0,0,0},
              textString="Q_flow=const."),
            Line(
              points={{-48,-20},{60,-20}},
              color={191,0,0},
              thickness=0.5),
            Line(
              points={{-48,20},{60,20}},
              color={191,0,0},
              thickness=0.5),
            Polygon(
              points={{60,0},{60,40},{90,20},{60,0}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{60,-40},{60,0},{90,-20},{60,-40}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid)}),
        Documentation(info="<HTML>
<p>
This model allows a specified amount of heat flow rate to be \"injected\"
into a thermal system at a given port.  The constant amount of heat
flow rate Q_flow is given as a parameter. The heat flows into the
component to which the component FixedHeatFlow is connected,
if parameter Q_flow is positive.
</p>
<p>
If parameter alpha is &lt;&gt; 0, the heat flow is multiplied by (1 + alpha*(port.T - T_ref))
in order to simulate temperature dependent losses (which are given with respect to reference temperature T_ref).
</p>
</html>"));
    end FixedHeatFlow;

    model PrescribedHeatFlow "Prescribed heat flow boundary condition"
      parameter Modelica_SIunits.Temperature T_ref=293.15
        "Reference temperature";
      parameter Modelica_SIunits.LinearTemperatureCoefficient alpha=0
        "Temperature coefficient of heat flow rate";
      Modelica_Blocks_Interfaces.RealInput Q_flow(unit="W")
            annotation (Placement(transformation(
            origin={-100,0},
            extent={{20,-20},{-20,20}},
            rotation=180)));
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_b port annotation (
          Placement(transformation(extent={{90,-10},{110,10}}, rotation=0)));
    equation
      port.Q_flow = -Q_flow*(1 + alpha*(port.T - T_ref));
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Line(
              points={{-60,-20},{40,-20}},
              color={191,0,0},
              thickness=0.5),
            Line(
              points={{-60,20},{40,20}},
              color={191,0,0},
              thickness=0.5),
            Line(
              points={{-80,0},{-60,-20}},
              color={191,0,0},
              thickness=0.5),
            Line(
              points={{-80,0},{-60,20}},
              color={191,0,0},
              thickness=0.5),
            Polygon(
              points={{40,0},{40,40},{70,20},{40,0}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{40,-40},{40,0},{70,-20},{40,-40}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{70,40},{90,-40}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-150,100},{150,60}},
              textString="%name",
              lineColor={0,0,255})}),
        Documentation(info="<HTML>
<p>
This model allows a specified amount of heat flow rate to be \"injected\"
into a thermal system at a given port.  The amount of heat
is given by the input signal Q_flow into the model. The heat flows into the
component to which the component PrescribedHeatFlow is connected,
if the input signal is positive.
</p>
<p>
If parameter alpha is &lt;&gt; 0, the heat flow is multiplied by (1 + alpha*(port.T - T_ref))
in order to simulate temperature dependent losses (which are given with respect to reference temperature T_ref).
</p>
</html>"),     Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                {100,100}}), graphics={
            Line(
              points={{-60,-20},{68,-20}},
              color={191,0,0},
              thickness=0.5),
            Line(
              points={{-60,20},{68,20}},
              color={191,0,0},
              thickness=0.5),
            Line(
              points={{-80,0},{-60,-20}},
              color={191,0,0},
              thickness=0.5),
            Line(
              points={{-80,0},{-60,20}},
              color={191,0,0},
              thickness=0.5),
            Polygon(
              points={{60,0},{60,40},{90,20},{60,0}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{60,-40},{60,0},{90,-20},{60,-40}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid)}));
    end PrescribedHeatFlow;
    annotation (   Documentation(info="<html>

</html>"));
  end Sources;

  package Celsius "Components with Celsius input and/or output"

    extends Modelica_Icons.VariantsPackage;

    model ToKelvin "Conversion block from degCelsius to Kelvin"

      Modelica_Blocks_Interfaces.RealInput Celsius(unit="degC")
         annotation (Placement(transformation(extent={{-140,-20},{-100,20}},
              rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput Kelvin(unit="K")
        annotation (Placement(transformation(extent={{100,-10},{120,10}},
              rotation=0)));
    equation
      Kelvin = Modelica_SIunits.Conversions.from_degC(Celsius);
      annotation (
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                {100,100}}), graphics={
            Ellipse(
              extent={{-40,40},{40,-40}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-40,-50},{-99,-99}},
              lineColor={0,0,0},
              lineThickness=1,
              textString="degC"),
            Text(
              extent={{100,-47},{44,-100}},
              lineColor={0,0,0},
              textString="K"),
            Line(points={{-100,0},{-40,0}}, color={0,0,255}),
            Line(points={{41,0},{100,0}}, color={0,0,255})}),
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Ellipse(
              extent={{-40,40},{40,-40}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{124,-38},{52,-94}},
              lineColor={0,0,0},
              textString="K"),
            Text(
              extent={{-62,-38},{-141,-97}},
              lineColor={0,0,0},
              lineThickness=1,
              textString="degC"),
            Line(points={{-41,0},{-100,0}}, color={0,0,255}),
            Line(points={{100,0},{40,0}}, color={0,0,255}),
            Text(
              extent={{-150,90},{150,50}},
              textString="%name",
              lineColor={0,0,255})}),
        Documentation(info="<HTML>
<p>
This component converts an input signal from Celsius to Kelvin
and provide is as output signal.
</p>
</html>"));
    end ToKelvin;

    model FromKelvin "Conversion from Kelvin to degCelsius"

      Modelica_Blocks_Interfaces.RealInput Kelvin(unit="K")
        annotation (Placement(transformation(extent={{-140,-20},{-100,20}},
              rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput Celsius(unit="degC")
        annotation (Placement(transformation(extent={{100,-10},{120,10}},
              rotation=0)));
    equation
      Celsius = Modelica_SIunits.Conversions.to_degC(Kelvin);
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Text(
              extent={{-150,90},{150,50}},
              textString="%name",
              lineColor={0,0,255}),
            Ellipse(
              extent={{-40,40},{40,-40}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-72,-46},{-152,-108}},
              lineColor={0,0,0},
              lineThickness=1,
              textString="K"),
            Text(
              extent={{122,-48},{38,-109}},
              lineColor={0,0,0},
              textString="degC"),
            Line(points={{-40,0},{-100,0}}, color={0,0,255}),
            Line(points={{40,0},{100,0}}, color={0,0,255})}),
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                {100,100}}), graphics={
            Ellipse(
              extent={{-40,40},{40,-40}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-42,-41},{-101,-98}},
              lineColor={0,0,0},
              lineThickness=1,
              textString="K"),
            Text(
              extent={{100,-40},{30,-100}},
              lineColor={0,0,0},
              textString="degC"),
            Line(points={{-100,0},{-40,0}}, color={0,0,255}),
            Line(points={{40,0},{100,0}}, color={0,0,255})}),
        Documentation(info="<HTML>
<p>
This component converts an input signal from Kelvin to Celsius
and provides is as output signal.
</p>
</html>"));
    end FromKelvin;

    model FixedTemperature
      "Fixed temperature boundary condition in degree Celsius"
      parameter Modelica_SIunits.Conversions.NonSIunits.Temperature_degC T
        "Fixed Temperature at the port";
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_b port annotation (
          Placement(transformation(extent={{90,-10},{110,10}}, rotation=0)));
    equation
      port.T = Modelica_SIunits.Conversions.from_degC(T);
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Text(
              extent={{-150,150},{150,110}},
              textString="%name",
              lineColor={0,0,255}),
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillColor={159,159,223},
              fillPattern=FillPattern.Backward),
            Text(
              extent={{0,0},{-100,-100}},
              lineColor={0,0,0},
              textString="degC"),
            Polygon(
              points={{52,-20},{52,20},{90,0},{52,-20}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-150,-110},{150,-140}},
              lineColor={0,0,0},
              textString="T=%T"),
            Line(
              points={{-42,0},{66,0}},
              color={191,0,0},
              thickness=0.5)}),
        Documentation(info="<HTML>
<p>
This model defines a fixed temperature T at its port in [degC],
i.e., it defines a fixed temperature as a boundary condition.
</p>
</html>"),     Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                {100,100}}), graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillColor={159,159,223},
              fillPattern=FillPattern.Backward),
            Line(
              points={{-42,0},{66,0}},
              color={191,0,0},
              thickness=0.5),
            Text(
              extent={{0,0},{-100,-100}},
              lineColor={0,0,0},
              textString="degC"),
            Polygon(
              points={{52,-20},{52,20},{90,0},{52,-20}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid)}));
    end FixedTemperature;

    model PrescribedTemperature
      "Variable temperature boundary condition in degCelsius"

      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_b port annotation (
          Placement(transformation(extent={{90,-10},{110,10}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealInput T(unit="degC") annotation (Placement(
            transformation(extent={{-140,-20},{-100,20}}, rotation=0)));
    equation
      port.T = Modelica_SIunits.Conversions.from_degC(T);
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillColor={159,159,223},
              fillPattern=FillPattern.Backward),
            Line(
              points={{-102,0},{64,0}},
              color={191,0,0},
              thickness=0.5),
            Text(
              extent={{0,0},{-100,-100}},
              lineColor={0,0,0},
              textString="degC"),
            Text(
              extent={{-150,150},{150,110}},
              textString="%name",
              lineColor={0,0,255}),
            Line(
              points={{-102,0},{64,0}},
              color={191,0,0},
              thickness=0.5),
            Polygon(
              points={{52,-20},{52,20},{90,0},{52,-20}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid)}),
        Documentation(info="<HTML>
<p>
This model represents a variable temperature boundary condition
The temperature value in [degC] is given by the input signal
to the model. The effect is that an instance of this model acts as
an infinite reservoir able to absorb or generate as much energy
as required to keep the temperature at the specified value.
</p>
</html>"),     Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                {100,100}}), graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillColor={159,159,223},
              fillPattern=FillPattern.Backward),
            Line(
              points={{-102,0},{64,0}},
              color={191,0,0},
              thickness=0.5),
            Text(
              extent={{0,0},{-100,-100}},
              lineColor={0,0,0},
              textString="degC"),
            Polygon(
              points={{52,-20},{52,20},{90,0},{52,-20}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid)}));
    end PrescribedTemperature;

    model TemperatureSensor "Absolute temperature sensor in degCelsius"

      Modelica_Blocks_Interfaces.RealOutput T(unit="degC")
        "Absolute temperature in degree Celsius as output signal"
        annotation (Placement(
            transformation(extent={{90,-10},{110,10}}, rotation=0)));
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_a port annotation (
          Placement(transformation(extent={{-110,-10},{-90,10}}, rotation=0)));
    equation
      T = Modelica_SIunits.Conversions.to_degC(port.T);
      port.Q_flow = 0;
      annotation (
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                {100,100}}), graphics={
            Ellipse(
              extent={{-20,-98},{20,-60}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-12,40},{12,-68}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Line(points={{12,0},{90,0}}, color={0,0,255}),
            Line(points={{-94,0},{-12,0}}, color={191,0,0}),
            Polygon(
              points={{-12,40},{-12,80},{-10,86},{-6,88},{0,90},{6,88},{10,86},
                  {12,80},{12,40},{-12,40}},
              lineColor={0,0,0},
              lineThickness=0.5),
            Line(
              points={{-12,40},{-12,-64}},
              color={0,0,0},
              thickness=0.5),
            Line(
              points={{12,40},{12,-64}},
              color={0,0,0},
              thickness=0.5),
            Line(points={{-40,-20},{-12,-20}}, color={0,0,0}),
            Line(points={{-40,20},{-12,20}}, color={0,0,0}),
            Line(points={{-40,60},{-12,60}}, color={0,0,0}),
            Text(
              extent={{102,-22},{60,-74}},
              lineColor={0,0,0},
              textString="degC")}),
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Ellipse(
              extent={{-20,-98},{20,-60}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-12,40},{12,-68}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Line(points={{12,0},{90,0}}, color={0,0,255}),
            Line(points={{-90,0},{-12,0}}, color={191,0,0}),
            Polygon(
              points={{-12,40},{-12,80},{-10,86},{-6,88},{0,90},{6,88},{10,86},
                  {12,80},{12,40},{-12,40}},
              lineColor={0,0,0},
              lineThickness=0.5),
            Line(
              points={{-12,40},{-12,-64}},
              color={0,0,0},
              thickness=0.5),
            Line(
              points={{12,40},{12,-64}},
              color={0,0,0},
              thickness=0.5),
            Line(points={{-40,-20},{-12,-20}}, color={0,0,0}),
            Line(points={{-40,20},{-12,20}}, color={0,0,0}),
            Line(points={{-40,60},{-12,60}}, color={0,0,0}),
            Text(
              extent={{150,-22},{30,-92}},
              lineColor={0,0,0},
              textString="degC"),
            Text(
              extent={{-150,135},{150,95}},
              textString="%name",
              lineColor={0,0,255})}),
        Documentation(info="<HTML>
<p>
This is an ideal absolute temperature sensor which returns
the temperature of the connected port in Celsius as an output
signal.  The sensor itself has no thermal interaction with
whatever it is connected to.  Furthermore, no
thermocouple-like lags are associated with this
sensor model.
</p>
</html>"));
    end TemperatureSensor;
    annotation (Documentation(info="<HTML>
<p>
The components of this package are provided for the convenience of
people working mostly with Celsius units, since all models
in package HeatTransfer are based on Kelvin units.
</p>
<p>
Note, that in package SIunits.Conversions, functions are provided
to convert between the units Kelvin, degree Celsius, degree Fahrenheit,
and degree Rankine. These functions allow, e.g., a direct conversion
of units at all places where Kelvin is required as parameter.
Example:
</p>
<pre>
    <b>import</b> SIunits.Conversions.*;
    Modelica.Thermal.HeatTransfer.HeatCapacitor C(T0 = from_degC(20));
</pre>
</html>"));
  end Celsius;

  package Fahrenheit "Components with Fahrenheit input and/or output"

    extends Modelica_Icons.VariantsPackage;

    model ToKelvin "Conversion block from degFahrenheit to Kelvin"

      Modelica_Blocks_Interfaces.RealInput Fahrenheit(unit="degF") annotation (Placement(
            transformation(extent={{-140,-20},{-100,20}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput Kelvin(unit="K")
          annotation (Placement(transformation(extent={{100,-10},{120,10}},
              rotation=0)));
    equation
      Kelvin = Modelica_SIunits.Conversions.from_degF(Fahrenheit);
      annotation (
        Diagram(graphics={
            Ellipse(
              extent={{-40,40},{40,-40}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-40,-50},{-99,-99}},
              lineColor={0,0,0},
              lineThickness=1,
              textString="degF"),
            Text(
              extent={{100,-47},{44,-100}},
              lineColor={0,0,0},
              textString="K"),
            Line(points={{-100,0},{-40,0}}, color={0,0,255}),
            Line(points={{41,0},{100,0}}, color={0,0,255})}),
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Ellipse(
              extent={{-40,40},{40,-40}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{130,-42},{38,-94}},
              lineColor={0,0,0},
              textString="K"),
            Line(points={{-41,0},{-100,0}}, color={0,0,255}),
            Line(points={{100,0},{40,0}}, color={0,0,255}),
            Text(
              extent={{-150,90},{150,50}},
              textString="%name",
              lineColor={0,0,255}),
            Text(
              extent={{-42,-44},{-153,-91}},
              lineColor={0,0,0},
              lineThickness=1,
              textString="degF")}),
        Documentation(info="<HTML>
<p>
This component converts a input signal from degree Fahrenheit to Kelvin
and provides is as output signal.
</p>
</html>"));
    end ToKelvin;

    model FromKelvin "Conversion from Kelvin to degFahrenheit"
      parameter Integer n=1
        "Only kept for backwards compatibility (parameter is not used in the model and will be removed in a future version)"
                                                                                                            annotation(Dialog(enable=false));
      Modelica_Blocks_Interfaces.RealInput Kelvin(unit="K")
        annotation (Placement(transformation(extent={{-140,-20},{-100,20}},
              rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput Fahrenheit(unit="degF")
     annotation (Placement(transformation(extent={{100,-10},{120,10}}, rotation=
               0)));
    equation
      Fahrenheit = Modelica_SIunits.Conversions.to_degF(Kelvin);
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Text(
              extent={{-150,90},{150,50}},
              textString="%name",
              lineColor={0,0,255}),
            Ellipse(
              extent={{-40,40},{40,-40}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-60,-52},{-144,-96}},
              lineColor={0,0,0},
              lineThickness=1,
              textString="K"),
            Line(points={{-40,0},{-100,0}}, color={0,0,255}),
            Line(points={{40,0},{100,0}}, color={0,0,255}),
            Text(
              extent={{138,-52},{27,-99}},
              lineColor={0,0,0},
              lineThickness=1,
              textString="degF")}),
        Diagram(graphics={
            Ellipse(
              extent={{-40,40},{40,-40}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-42,-41},{-101,-98}},
              lineColor={0,0,0},
              lineThickness=1,
              textString="K"),
            Text(
              extent={{100,-40},{30,-100}},
              lineColor={0,0,0},
              textString="degF"),
            Line(points={{-100,0},{-40,0}}, color={0,0,255}),
            Line(points={{40,0},{100,0}}, color={0,0,255})}),
        Documentation(info="<HTML>
<p>
This component converts all input signals from Kelvin to Fahrenheit
and provides them as output signals.
</p>
</html>"));
    end FromKelvin;

    model FixedTemperature
      "Fixed temperature boundary condition in degFahrenheit"
      parameter Modelica_SIunits.Conversions.NonSIunits.Temperature_degF T
        "Fixed Temperature at the port";
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_b port annotation (
          Placement(transformation(extent={{90,-10},{110,10}}, rotation=0)));
    equation
      port.T = Modelica_SIunits.Conversions.from_degF(T);
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Text(
              extent={{-150,150},{150,110}},
              textString="%name",
              lineColor={0,0,255}),
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillColor={159,159,223},
              fillPattern=FillPattern.Backward),
            Text(
              extent={{0,0},{-100,-100}},
              lineColor={0,0,0},
              textString="degF"),
            Polygon(
              points={{52,-20},{52,20},{90,0},{52,-20}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-150,-110},{150,-140}},
              lineColor={0,0,0},
              textString="T=%T"),
            Line(
              points={{-42,0},{66,0}},
              color={191,0,0},
              thickness=0.5)}),
        Documentation(info="<HTML>
<p>
This model defines a fixed temperature T at its port in [degF],
i.e., it defines a fixed temperature as a boundary condition.
</p>
</html>"),     Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                {100,100}}), graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillColor={159,159,223},
              fillPattern=FillPattern.Backward),
            Line(
              points={{-42,0},{66,0}},
              color={191,0,0},
              thickness=0.5),
            Text(
              extent={{0,0},{-100,-100}},
              lineColor={0,0,0},
              textString="degF"),
            Polygon(
              points={{52,-20},{52,20},{90,0},{52,-20}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid)}));
    end FixedTemperature;

    model PrescribedTemperature
      "Variable temperature boundary condition in degFahrenheit"

      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_b port annotation (
          Placement(transformation(extent={{90,-10},{110,10}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealInput T(unit="degF")
        annotation (Placement(transformation(extent={{-140,-20},{-100,20}},
              rotation=0)));
    equation
      port.T = Modelica_SIunits.Conversions.from_degF(T);
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillColor={159,159,223},
              fillPattern=FillPattern.Backward),
            Line(
              points={{-102,0},{64,0}},
              color={191,0,0},
              thickness=0.5),
            Text(
              extent={{0,0},{-100,-100}},
              lineColor={0,0,0},
              textString="degF"),
            Text(
              extent={{-150,150},{150,110}},
              textString="%name",
              lineColor={0,0,255}),
            Line(
              points={{-102,0},{64,0}},
              color={191,0,0},
              thickness=0.5),
            Polygon(
              points={{52,-20},{52,20},{90,0},{52,-20}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid)}),
        Documentation(info="<HTML>
<p>
This model represents a variable temperature boundary condition
The temperature value in [degF] is given by the input signal
to the model. The effect is that an instance of this model acts as
an infinite reservoir able to absorb or generate as much energy
as required to keep the temperature at the specified value.
</p>
</html>"),     Diagram(graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillColor={159,159,223},
              fillPattern=FillPattern.Backward),
            Line(
              points={{-102,0},{64,0}},
              color={191,0,0},
              thickness=0.5),
            Text(
              extent={{0,0},{-100,-100}},
              lineColor={0,0,0},
              textString="degF"),
            Polygon(
              points={{52,-20},{52,20},{90,0},{52,-20}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid)}));
    end PrescribedTemperature;

    model TemperatureSensor "Absolute temperature sensor in degFahrenheit"

      Modelica_Blocks_Interfaces.RealOutput T annotation (Placement(
            transformation(extent={{90,-10},{110,10}}, rotation=0)));
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_a port annotation (
          Placement(transformation(extent={{-110,-10},{-90,10}}, rotation=0)));
    equation
      T = Modelica_SIunits.Conversions.to_degF(port.T);
      port.Q_flow = 0;
      annotation (
        Diagram(graphics={
            Ellipse(
              extent={{-20,-98},{20,-60}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-12,40},{12,-68}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Line(points={{12,0},{90,0}}, color={0,0,255}),
            Line(points={{-94,0},{-12,0}}, color={191,0,0}),
            Polygon(
              points={{-12,40},{-12,80},{-10,86},{-6,88},{0,90},{6,88},{10,86},
                  {12,80},{12,40},{-12,40}},
              lineColor={0,0,0},
              lineThickness=0.5),
            Line(
              points={{-12,40},{-12,-64}},
              color={0,0,0},
              thickness=0.5),
            Line(
              points={{12,40},{12,-64}},
              color={0,0,0},
              thickness=0.5),
            Line(points={{-40,-20},{-12,-20}}, color={0,0,0}),
            Line(points={{-40,20},{-12,20}}, color={0,0,0}),
            Line(points={{-40,60},{-12,60}}, color={0,0,0}),
            Text(
              extent={{102,-22},{60,-74}},
              lineColor={0,0,0},
              textString="degF")}),
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Ellipse(
              extent={{-20,-98},{20,-60}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-12,40},{12,-68}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Line(points={{12,0},{90,0}}, color={0,0,255}),
            Line(points={{-90,0},{-12,0}}, color={191,0,0}),
            Polygon(
              points={{-12,40},{-12,80},{-10,86},{-6,88},{0,90},{6,88},{10,86},
                  {12,80},{12,40},{-12,40}},
              lineColor={0,0,0},
              lineThickness=0.5),
            Line(
              points={{-12,40},{-12,-64}},
              color={0,0,0},
              thickness=0.5),
            Line(
              points={{12,40},{12,-64}},
              color={0,0,0},
              thickness=0.5),
            Line(points={{-40,-20},{-12,-20}}, color={0,0,0}),
            Line(points={{-40,20},{-12,20}}, color={0,0,0}),
            Line(points={{-40,60},{-12,60}}, color={0,0,0}),
            Text(
              extent={{150,-22},{30,-92}},
              lineColor={0,0,0},
              textString="degF"),
            Text(
              extent={{-150,135},{150,95}},
              textString="%name",
              lineColor={0,0,255})}),
        Documentation(info="<HTML>
<p>
This is an ideal absolute temperature sensor which returns
the temperature of the connected port in Fahrenheit as an output
signal.  The sensor itself has no thermal interaction with
whatever it is connected to.  Furthermore, no
thermocouple-like lags are associated with this
sensor model.
</p>
</html>"));
    end TemperatureSensor;
    annotation (Documentation(info="<HTML>
<p>
The components of this package are provided for the convenience of
people working mostly with Fahrenheit units, since all models
in package HeatTransfer are based on Kelvin units.
</p>
<p>
Note, that in package SIunits.Conversions, functions are provided
to convert between the units Kelvin, degree Celsius, degree Fahrenheit
and degree Rankine. These functions allow, e.g., a direct conversion
of units at all places where Kelvin is required as parameter.
Example:
</p>
<pre>
    <b>import</b> SIunits.Conversions.*;
    Modelica.Thermal.HeatTransfer.HeatCapacitor C(T0 = from_degF(70));
</pre>
</html>"));
  end Fahrenheit;

  package Rankine "Components with Rankine input and/or output"

    extends Modelica_Icons.VariantsPackage;

    model ToKelvin "Conversion block from degRankine to Kelvin"
      parameter Integer n=1
        "Only kept for backwards compatibility (parameter is not used in the model and will be removed in a future version)"
                                                                                                            annotation(Dialog(enable=false));
      Modelica_Blocks_Interfaces.RealInput Rankine(unit="degRk")
       annotation (Placement(transformation(extent={{-140,-20},{-100,20}},
              rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput Kelvin(unit="K")
        annotation (Placement(transformation(extent={{100,-10},{120,10}},
              rotation=0)));
    equation
      Kelvin = Modelica_SIunits.Conversions.from_degRk(Rankine);
      annotation (
        Diagram(graphics={
            Ellipse(
              extent={{-40,40},{40,-40}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-40,-50},{-99,-99}},
              lineColor={0,0,0},
              lineThickness=1,
              textString="degRk"),
            Text(
              extent={{100,-47},{44,-100}},
              lineColor={0,0,0},
              textString="K"),
            Line(points={{-100,0},{-40,0}}, color={0,0,255}),
            Line(points={{41,0},{100,0}}, color={0,0,255})}),
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Ellipse(
              extent={{-40,40},{40,-40}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{140,-38},{56,-94}},
              lineColor={0,0,0},
              textString="K"),
            Text(
              extent={{-44,-42},{-155,-89}},
              lineColor={0,0,0},
              lineThickness=1,
              textString="degRk"),
            Line(points={{-41,0},{-100,0}}, color={0,0,255}),
            Line(points={{100,0},{40,0}}, color={0,0,255}),
            Text(
              extent={{-150,90},{150,50}},
              textString="%name",
              lineColor={0,0,255})}),
        Documentation(info="<HTML>
<p>
This component converts all input signals from degree Rankine to Kelvin
and provides them as output signals.
</p>
</html>"));
    end ToKelvin;

    model FromKelvin "Conversion from Kelvin to degRankine"
      parameter Integer n=1
        "Only kept for backwards compatibility (parameter is not used in the model and will be removed in a future version)"
                                                                                                            annotation(Dialog(enable=false));
      Modelica_Blocks_Interfaces.RealInput Kelvin(unit="K")
        annotation (Placement(transformation(extent={{-140,-20},{-100,20}},
              rotation=0)));
      Modelica_Blocks_Interfaces.RealOutput Rankine(unit="degRk")
         annotation (Placement(transformation(extent={{100,-10},{120,10}},
              rotation=0)));
    equation
      Rankine = Modelica_SIunits.Conversions.to_degRk(Kelvin);
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Text(
              extent={{-150,90},{150,50}},
              textString="%name",
              lineColor={0,0,255}),
            Ellipse(
              extent={{-40,40},{40,-40}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-54,-38},{-162,-90}},
              lineColor={0,0,0},
              lineThickness=1,
              textString="K"),
            Text(
              extent={{142,-48},{26,-91}},
              lineColor={0,0,0},
              textString="degRk"),
            Line(points={{-40,0},{-100,0}}, color={0,0,255}),
            Line(points={{40,0},{100,0}}, color={0,0,255})}),
        Diagram(graphics={
            Ellipse(
              extent={{-40,40},{40,-40}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-42,-41},{-101,-98}},
              lineColor={0,0,0},
              lineThickness=1,
              textString="K"),
            Text(
              extent={{100,-40},{30,-100}},
              lineColor={0,0,0},
              textString="degRk"),
            Line(points={{-100,0},{-40,0}}, color={0,0,255}),
            Line(points={{40,0},{100,0}}, color={0,0,255})}),
        Documentation(info="<HTML>
<p>
This component converts all input signals from Kelvin to Rankine
and provides them as output signals.
</p>
</html>"));
    end FromKelvin;

    model FixedTemperature "Fixed temperature boundary condition in degRankine"

      parameter Modelica_SIunits.Conversions.NonSIunits.Temperature_degRk T
        "Fixed Temperature at the port";
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_b port annotation (
          Placement(transformation(extent={{90,-10},{110,10}}, rotation=0)));
    equation
      port.T = Modelica_SIunits.Conversions.from_degRk(T);
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Text(
              extent={{-118,165},{122,105}},
              textString="%name",
              lineColor={0,0,255}),
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillColor={159,159,223},
              fillPattern=FillPattern.Backward),
            Text(
              extent={{48,-22},{-100,-86}},
              lineColor={0,0,0},
              textString="degRk"),
            Polygon(
              points={{52,-20},{52,20},{90,0},{52,-20}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-150,-110},{150,-150}},
              lineColor={0,0,0},
              textString="T=%T"),
            Line(
              points={{-42,0},{66,0}},
              color={191,0,0},
              thickness=0.5)}),
        Documentation(info="<HTML>
<p>
This model defines a fixed temperature T at its port in degree Rankine,
[degRk], i.e., it defines a fixed temperature as a boundary condition.
</p>
</html>"),     Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                {100,100}}), graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillColor={159,159,223},
              fillPattern=FillPattern.Backward),
            Line(
              points={{-42,0},{66,0}},
              color={191,0,0},
              thickness=0.5),
            Text(
              extent={{0,0},{-100,-100}},
              lineColor={0,0,0},
              textString="degRk"),
            Polygon(
              points={{52,-20},{52,20},{90,0},{52,-20}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid)}));
    end FixedTemperature;

    model PrescribedTemperature
      "Variable temperature boundary condition in degRankine"

      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_b port annotation (
          Placement(transformation(extent={{90,-10},{110,10}}, rotation=0)));
      Modelica_Blocks_Interfaces.RealInput T(unit="degRk")
         annotation (Placement(transformation(extent={{-140,-20},{-100,20}},
              rotation=0)));
    equation
      port.T = Modelica_SIunits.Conversions.from_degRk(T);
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillColor={159,159,223},
              fillPattern=FillPattern.Backward),
            Line(
              points={{-102,0},{64,0}},
              color={191,0,0},
              thickness=0.5),
            Text(
              extent={{56,-34},{-100,-100}},
              lineColor={0,0,0},
              textString="degRk"),
            Text(
              extent={{-150,150},{150,110}},
              textString="%name",
              lineColor={0,0,255}),
            Line(
              points={{-102,0},{64,0}},
              color={191,0,0},
              thickness=0.5),
            Polygon(
              points={{52,-20},{52,20},{90,0},{52,-20}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid)}),
        Documentation(info="<HTML>
<p>
This model represents a variable temperature boundary condition
The temperature value in degree Rankine, [degRk] is given by the input signal
to the model. The effect is that an instance of this model acts as
an infinite reservoir able to absorb or generate as much energy
as required to keep the temperature at the specified value.
</p>
</html>"),     Diagram(graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillColor={159,159,223},
              fillPattern=FillPattern.Backward),
            Line(
              points={{-102,0},{64,0}},
              color={191,0,0},
              thickness=0.5),
            Text(
              extent={{0,0},{-100,-100}},
              lineColor={0,0,0},
              textString="degRk"),
            Polygon(
              points={{52,-20},{52,20},{90,0},{52,-20}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid)}));
    end PrescribedTemperature;

    model TemperatureSensor "Absolute temperature sensor in degRankine"

      Modelica_Blocks_Interfaces.RealOutput T annotation (Placement(
            transformation(extent={{90,-10},{110,10}}, rotation=0)));
      Modelica_Thermal_HeatTransfer_Interfaces.HeatPort_a port annotation (
          Placement(transformation(extent={{-110,-10},{-90,10}}, rotation=0)));
    equation
      T = Modelica_SIunits.Conversions.to_degRk(port.T);
      port.Q_flow = 0;
      annotation (
        Diagram(graphics={
            Ellipse(
              extent={{-20,-98},{20,-60}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-12,40},{12,-68}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Line(points={{12,0},{90,0}}, color={0,0,255}),
            Line(points={{-94,0},{-12,0}}, color={191,0,0}),
            Polygon(
              points={{-12,40},{-12,80},{-10,86},{-6,88},{0,90},{6,88},{10,86},
                  {12,80},{12,40},{-12,40}},
              lineColor={0,0,0},
              lineThickness=0.5),
            Line(
              points={{-12,40},{-12,-64}},
              color={0,0,0},
              thickness=0.5),
            Line(
              points={{12,40},{12,-64}},
              color={0,0,0},
              thickness=0.5),
            Line(points={{-40,-20},{-12,-20}}, color={0,0,0}),
            Line(points={{-40,20},{-12,20}}, color={0,0,0}),
            Line(points={{-40,60},{-12,60}}, color={0,0,0}),
            Text(
              extent={{102,-22},{60,-74}},
              lineColor={0,0,0},
              textString="degRk")}),
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Ellipse(
              extent={{-20,-98},{20,-60}},
              lineColor={0,0,0},
              lineThickness=0.5,
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-12,40},{12,-68}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Line(points={{12,0},{90,0}}, color={0,0,255}),
            Line(points={{-90,0},{-12,0}}, color={191,0,0}),
            Polygon(
              points={{-12,40},{-12,80},{-10,86},{-6,88},{0,90},{6,88},{10,86},
                  {12,80},{12,40},{-12,40}},
              lineColor={0,0,0},
              lineThickness=0.5),
            Line(
              points={{-12,40},{-12,-64}},
              color={0,0,0},
              thickness=0.5),
            Line(
              points={{12,40},{12,-64}},
              color={0,0,0},
              thickness=0.5),
            Line(points={{-40,-20},{-12,-20}}, color={0,0,0}),
            Line(points={{-40,20},{-12,20}}, color={0,0,0}),
            Line(points={{-40,60},{-12,60}}, color={0,0,0}),
            Text(
              extent={{144,-34},{32,-82}},
              lineColor={0,0,0},
              textString="degRk"),
            Text(
              extent={{-150,135},{150,95}},
              textString="%name",
              lineColor={0,0,255})}),
        Documentation(info="<HTML>
<p>
This is an ideal absolute temperature sensor which returns
the temperature of the connected port in Rankine as an output
signal.  The sensor itself has no thermal interaction with
whatever it is connected to.  Furthermore, no
thermocouple-like lags are associated with this
sensor model.
</p>
</html>"));
    end TemperatureSensor;
    annotation (Documentation(info="<HTML>
<p>
The components of this package are provided for the convenience of
people working mostly with Rankine units, since all models
in package HeatTransfer are based on Kelvin units.
</p>
<p>
Note, that in package SIunits.Conversions, functions are provided
to convert between the units Kelvin, degree Celsius, degree Fahrenheit
and degree Rankine. These functions allow, e.g., a direct conversion
of units at all places where Kelvin is required as parameter.
Example:
</p>
<pre>
    <b>import</b> SIunits.Conversions.*;
    Modelica.Thermal.HeatTransfer.HeatCapacitor C(T0 = from_degRk(500));
</pre>
</html>"));
  end Rankine;

  annotation (
     Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100,-100},{100,100}}), graphics={
      Polygon(
        origin = {13.758,27.517},
        lineColor = {128,128,128},
        fillColor = {192,192,192},
        fillPattern = FillPattern.Solid,
        points = {{-54,-6},{-61,-7},{-75,-15},{-79,-24},{-80,-34},{-78,-42},{-73,-49},{-64,-51},{-57,-51},{-47,-50},{-41,-43},{-38,-35},{-40,-27},{-40,-20},{-42,-13},{-47,-7},{-54,-5},{-54,-6}}),
    Polygon(
        origin = {13.758,27.517},
        fillColor = {160,160,164},
        fillPattern = FillPattern.Solid,
        points = {{-75,-15},{-79,-25},{-80,-34},{-78,-42},{-72,-49},{-64,-51},{-57,-51},{-47,-50},{-57,-47},{-65,-45},{-71,-40},{-74,-33},{-76,-23},{-75,-15},{-75,-15}}),
      Polygon(
        origin = {13.758,27.517},
        lineColor = {160,160,164},
        fillColor = {192,192,192},
        fillPattern = FillPattern.Solid,
        points = {{39,-6},{32,-7},{18,-15},{14,-24},{13,-34},{15,-42},{20,-49},{29,-51},{36,-51},{46,-50},{52,-43},{55,-35},{53,-27},{53,-20},{51,-13},{46,-7},{39,-5},{39,-6}}),
      Polygon(
        origin = {13.758,27.517},
        fillColor = {160,160,164},
        fillPattern = FillPattern.Solid,
        points = {{18,-15},{14,-25},{13,-34},{15,-42},{21,-49},{29,-51},{36,-51},{46,-50},{36,-47},{28,-45},{22,-40},{19,-33},{17,-23},{18,-15},{18,-15}}),
      Polygon(
        origin = {13.758,27.517},
        lineColor = {191,0,0},
        fillColor = {191,0,0},
        fillPattern = FillPattern.Solid,
        points = {{-9,-23},{-9,-10},{18,-17},{-9,-23}}),
      Line(
        origin = {13.758,27.517},
        points = {{-41,-17},{-9,-17}},
        color = {191,0,0},
        thickness = 0.5),
      Line(
        origin = {13.758,27.517},
        points = {{-17,-40},{15,-40}},
        color = {191,0,0},
        thickness = 0.5),
      Polygon(
        origin = {13.758,27.517},
        lineColor = {191,0,0},
        fillColor = {191,0,0},
        fillPattern = FillPattern.Solid,
        points = {{-17,-46},{-17,-34},{-40,-40},{-17,-46}})}),
                            Documentation(info="<HTML>
<p>
This package contains components to model <b>1-dimensional heat transfer</b>
with lumped elements. This allows especially to model heat transfer in
machines provided the parameters of the lumped elements, such as
the heat capacity of a part, can be determined by measurements
(due to the complex geometries and many materials used in machines,
calculating the lumped element parameters from some basic analytic
formulas is usually not possible).
</p>
<p>
Example models how to use this library are given in subpackage <b>Examples</b>.<br>
For a first simple example, see <b>Examples.TwoMasses</b> where two masses
with different initial temperatures are getting in contact to each
other and arriving after some time at a common temperature.<br>
<b>Examples.ControlledTemperature</b> shows how to hold a temperature
within desired limits by switching on and off an electric resistor.<br>
A more realistic example is provided in <b>Examples.Motor</b> where the
heating of an electrical motor is modelled, see the following screen shot
of this example:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Thermal/HeatTransfer/driveWithHeatTransfer.png\" ALT=\"driveWithHeatTransfer\">
</p>

<p>
The <b>filled</b> and <b>non-filled red squares</b> at the left and
right side of a component represent <b>thermal ports</b> (connector HeatPort).
Drawing a line between such squares means that they are thermally connected.
The variables of a HeatPort connector are the temperature <b>T</b> at the port
and the heat flow rate <b>Q_flow</b> flowing into the component (if Q_flow is positive,
the heat flows into the element, otherwise it flows out of the element):
</p>
<pre>   Modelica.SIunits.Temperature  T  \"absolute temperature at port in Kelvin\";
   Modelica.SIunits.HeatFlowRate Q_flow  \"flow rate at the port in Watt\";
</pre>
<p>
Note, that all temperatures of this package, including initial conditions,
are given in Kelvin. For convenience, in subpackages <b>HeatTransfer.Celsius</b>,
 <b>HeatTransfer.Fahrenheit</b> and <b>HeatTransfer.Rankine</b> components are provided such that source and
sensor information is available in degree Celsius, degree Fahrenheit, or degree Rankine,
respectively. Additionally, in package <b>SIunits.Conversions</b> conversion
functions between the units Kelvin and Celsius, Fahrenheit, Rankine are
provided. These functions may be used in the following way:
</p>
<pre>  <b>import</b> SI=Modelica.SIunits;
  <b>import</b> Modelica.SIunits.Conversions.*;
     ...
  <b>parameter</b> SI.Temperature T = from_degC(25);  // convert 25 degree Celsius to Kelvin
</pre>

<p>
There are several other components available, such as AxialConduction (discretized PDE in
axial direction), which have been temporarily removed from this library. The reason is that
these components reference material properties, such as thermal conductivity, and currently
the Modelica design group is discussing a general scheme to describe material properties.
</p>
<p>
For technical details in the design of this library, see the following reference:<br>
<b>Michael Tiller (2001)</b>: <a href=\"http://www.amazon.de\">
Introduction to Physical Modeling with Modelica</a>.
Kluwer Academic Publishers Boston.
</p>
<p>
<b>Acknowledgements:</b><br>
Several helpful remarks from the following persons are acknowledged:
John Batteh, Ford Motors, Dearborn, U.S.A;
<a href=\"http://www.haumer.at/\">Anton Haumer</a>, Technical Consulting &amp; Electrical Engineering, Austria;
Ludwig Marvan, VA TECH ELIN EBG Elektronik GmbH, Wien, Austria;
Hans Olsson, Dassault Syst&egrave;mes AB, Sweden;
Hubertus Tummescheit, Lund Institute of Technology, Lund, Sweden.
</p>
<dl>
  <dt><b>Main Authors:</b></dt>
  <dd>
  <p>
  <a href=\"http://www.haumer.at/\">Anton Haumer</a><br>
  Technical Consulting &amp; Electrical Engineering<br>
  A-3423 St.Andrae-Woerdern, Austria<br>
  email: <a href=\"mailto:a.haumer@haumer.at\">a.haumer@haumer.at</a>
</p>
  </dd>
</dl>
<p><b>Copyright &copy; 2001-2013, Modelica Association, Michael Tiller and DLR.</b></p>

<p>
<i>This Modelica package is <u>free</u> software and the use is completely at <u>your own risk</u>; it can be redistributed and/or modified under the terms of the Modelica License 2. For license conditions (including the disclaimer of warranty) see <a href=\"modelica://Modelica.UsersGuide.ModelicaLicense2\">Modelica.UsersGuide.ModelicaLicense2</a> or visit <a href=\"https://www.modelica.org/licenses/ModelicaLicense2\"> https://www.modelica.org/licenses/ModelicaLicense2</a>.</i>
</p>
</html>", revisions="<html>
<ul>
<li><i>July 15, 2002</i>
       by Michael Tiller, <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>
       and Nikolaus Sch&uuml;rmann:<br>
       Implemented.
</li>
<li><i>June 13, 2005</i>
       by <a href=\"http://www.haumer.at/\">Anton Haumer</a><br>
       Refined placing of connectors (cosmetic).<br>
       Refined all Examples; removed Examples.FrequencyInverter, introducing Examples.Motor<br>
       Introduced temperature dependent correction (1 + alpha*(T - T_ref)) in Fixed/PrescribedHeatFlow<br>
</li>
  <li> v1.1.1 2007/11/13 Anton Haumer<br>
       components moved to sub-packages</li>
  <li> v1.2.0 2009/08/26 Anton Haumer<br>
       added component ThermalCollector</li>

</ul>
</html>"),
    uses(Modelica_Constants(version="3.2.2"),
Modelica_Blocks_Interfaces(version="3.2.2"),
Modelica_Thermal_HeatTransfer_Interfaces(version="3.2.2"),
Modelica_SIunits(version="3.2.2"),
Modelica_Icons(version="3.2.2")),
version="3.2.2");
end Modelica_Thermal_HeatTransfer;
